charge all m_s and pm be to this order for site other that aml complete
charge all m_s and pm be to this order for the aml time charge to cover pm 's as_need
adjust repai or replace freeze_stat reset poc_ed
reset adjust or repair freeze_stat restart poc_ed
rset adjust or repair freeze_stat reset_freezestat
reset adjust or repair freeze_stat reset_alarm on hv-2 and hv-3
failure computer room alarm check system and -PRON- seem to be okay temperature set_point 71*f = or 1 2*f low hunmidity set_point 30%
reset adjust or repair freeze_stat reset restart same poc_ed
high_humidity room a 935 check humidity and find no issues.customer need batterise replace in -PRON- personal meter
reset adjust or repair freeze_stat restart unit poc_ed
rm b185 no heat reggie stroke operator and make_sure of proper_operation measure space_temperature and find 65*f adjust for 69*f
too_cold b-214 b-220 room temperature cold due_to acu-8 be repair by shop_02 poc_stephanie
too_cold b-214 b220 check room temperature in b220 find 73*f and room b214 and find 72.&*f
too_cold a-105 find room temp at 67.1*f adjust stat to 68.9*f poc_mildr
repair leak preheat_coil replace ep_switch and check calibration_of grad to system replace ep_switch repair leak coil and calibrate grad to pre_heat
too_hot
too_hot find air_line disconnected to pre_heat of acu-2 repair_control air leak poc_steve
too_cold repair air leak and freed stuck_stem poc_nancy
too_hot
cut 2 pice of aluminum plate 20 1/2_x 28 as_discuss with reggie lonon plate will be use to cover access_hole in build 225 stairwell complete_per request
repair ep_switch leak in control caninet replace ep_switch damper be now open
101 stairwell to cold make_adjustment to control and recheck
belt shred on ef-23 replace 2_ea b68 belt on ef-23 poc control
too_cold
build_215 room c-103 conferance room area please secure supply air to linear diffuser feeding center of linear diffuser close to the hanging projector this should be two_each volume damper contact for this be sam_ayala doug_fossett be on similar effort in the_past test opening close supply poc frank
check vibration_reading of drive_bearing pull lock collar and find -PRON- break and inner race split instal_new bearing on 5 22 09
remove motor_pulley and install on new_motor switch pulley and belt from_old motor to new
fume_hood not_work check_operation of fan belt and damper find no issue flow from hood be good poc_ed
to hot room b114 lower_set point on acu_b4
fasten lose wall panel in mech_room replace panel
freeze_stat alarm come in and clear adjust t-2_controller
reset fan_fail and start equiopment reset restart_equipment
start unit check for proper_operation reset fire panel in lobby of build_245 poc_dan
room temperature too_cold adjust stat be cool 68*f poc_steve
room temperature very hot ne outage for acu-11 to work inside mix_box outage aquir and adjustment_make
fan make_noise possible bad_bearing serve room a-106 e-102 customer be albert davydov on x 4916 contact customer before secure fan for any length of time customer be in around 8:30 to 9 am replace bearing and shaft fan frame have to be weld as_well
repair air leak to uh-1d uh-2d and uh-4b replace diaphragms to uh d d2,and d4 repair_control air leak at stat on uh-3d unit heater
the blower to the fume_hood locate in building 245-c10 be not_work
freeze_stat would_not reset unit would_not reset due_to setpoint being 46 degree adjust setpoint to 35 degree and reset operate normally
check freeze_stat alarm on acu-10 and acu-18 reset_freezestat
to cold a1033 find actuator loose on valve also room be 66*f.correct both
to cold a004 a005 fr bateman x5580
room temperature in office too_cold instal_new valve and repair air_line poc_dan
too_hot rm a320 bldg 223 instal_new valve repip and repair stat poc_andrew
the air_dryer for the compressed air system in the b_wing basement have a refrigerator unit not_work and be in need of repair the location be build 235-b wing_basement see john for any_additional
please correct the noise problem with this unit rremoved belt_guard and bear guard to check alignment and tension tension all isolation bolt mount fan to pad.checked all frame bolt for proper tension as_well vibration_reading conduct by power_plant randy wixon
receive_freeze stat acu 1 room 109 open_door stat will_not reset
receive low_limit stat ahu 524,open door reset stat find call have be take_care of by the ddc_group poc blinkenstaff
office to hot in a819
bang noise comm from acu-11
cafeteria be to cold c-101
reset_fault and start_equipment
replace break shaft replace shaft and both bearings.align belt and check for proper_operation
rebuild_valve and actuator complete_per request
rebuild reheat_valve rebuild_valve and actuator
too_cold a-50 adjust stat be high
heater not_work at gate f.
check water_detection alarm restart after reset of alarm
check bear noise sound bad grease bearing and check over unit
air_flow be to high in office a239-a243-a245
see customer odor in room b115 unable to locate the odor at_this time check customer unit and the mech_room unit supple the area vent acu-11 for customer until 5 pm poc_christina
2 stat in room a322 do_not work too_hot check calibration_of stat and replace grad to reheat actuator poc wendy
chilled_water unit not_work a-433 find broken_belt replace 1_ea a42 belt poc sherwin
water_detection alarm on acu_c5 check alarm and find issue_with control turn_over to cotr r. campbell poc_dan
no air c116 throug out building find that the unit be down_for p.m. not_able to tell customer since -PRON- be not in the office at the time
find exhaust_fan off start fan poc jaruga
hv-2 freeze_stat be in alarm find pre_heat supply steam valv_off open steam and reset_alarm poc_dan
speed of air make_noise a239 -PRON- be there friday
freeze_stat come in then_clear reapitily reset_alarm and clear
freeze alarm keep_come in and reset by -PRON- checked_operation of damper and make_sure that the max os damper be close find pre_heat command off and release the over_ride and vacuum_up the condensate water all work_properly now
bust coil ahu_4 col j-12 mike hatch have secure chilled_water secured supply and return chilled_water ti system.vacuum up all present water repair be to be make by_contractor since unit hasn't be turn_over to the hvac_shop yet
too_cold a352 find several other room cold too check discharge of unit and find 55*f raise_set point to 62*f.room temp_okay at_this time beverly
fume_hood not_work rm.a0016 find that the hood sash would_not stay open turn_over to shop 05 for proper repair
the air temperaure be very_cold in build 227-room a239,a243
room temperature be too_cold in room a300 and a321 of build 101 adjust stat in room
repair flex_connection to e-128bb and weld bracket to e-102b complete_per request
lady room to cold freed stuck sten to re_heat valve
reset_freeze stat alarm and check for proper_operation reset f_s alarm and reset_vfd fault to ab-06 07 and ab-09 poc_willy
too_cold a-265 adjust stat and repair air_line poc jeff
too_cold a352 be just there check room temperature and find 69.8*f space be within guide_line and no adjustment_make at_this time poc beverly
too_cold in rm a317 bldg 101 adjust_set point on stat
clean track and check weight on refrigerator door in rm b261 clean and lubricated track of door all work okay_at this_time poc janette
replace flex_connection complete_per request
replace flex_connection complete_per request
reset ethi net connection for acu-7 reset connection and restore_communication
to cold room b113 find space temp at 67.1*f raise_set point of acu_b4 and calibrated room stat poc didi
too_hot b250 replace_diaphragm to reheat and adjust stat for 70*f.room be 76*f poc_john
to cold lecture_room b. check temperature and find 68.4*f raise_discharge to acu_b4 and room temperature now be 70.8*f poc lemley
repair leak valve rebuild_valve and actuator
decrease cfm for main fan unable to decrease fan_speed with exsist motor_pulley get info off old equipment and turn into office so new pulley could be order and speed decrease work to be complete on another_m s or exsist w.o for build 235
no air a345 find room temp at 71*f explain operation of vav to customer no adjustment_make poc annabelle
too_cold c33 customer may have call in before unit come on temperature be 71*f when check and customer be unavailible at_this time the other lady be all okay with the current temperature no_other adjustment be make
acu-10 belt about to fail b-200 replace belt 2_ea b65 poc todd
cafertia too_hot
say have no air in room b13 find a_couple of fan off restart fan to restore air to room and leave_customer a phone_message that the air be back on poc bryon
cafertia too_hot bad sensor on t-2_controller top of unit will_need to be remove in order to make repair after sensor have be order
read velocity of hood fan b309
too_hot b157 replace_diaphragm to reheat_valve and calibrate_stat adjust stat set_point poc_susan
check the compressor on oil bath b120
water_detection alarm reset_alarm no water be present_at this_time poc_ed
sponsor request to have lab fume_hood test on exhaust in build 224-b309 turn_over to air_balance tech fan be find to be with in specification
replace flex_connection complete_per request
replace flex_connection e-256b complete_per request
ne temperature lower a02 customer joe request that the heat be secure at all the breaker inside to liebert_unit complete_per -PRON- request.acu-17 thru acu-26 poc joe
too_hot a123 2 repair valve and check_operation
too_hot b108 find filter_medium in supply_grill due_to duct_cleaning suspect_that once cleaning be complete and medium be remove everything will be okay cleaning be be do out_of hour so the medium be remove for one hour to prove to the customer that -PRON- be the problem medium be reinstall to accomidate the the remainder of the duct_cleaning duct_cleaning to be complete on the 27th of march customer be aware_of this
room temperature very hot in build 101-a500 find max os damperon acu_a6 and a5 release_over ride and check for proper_operation unit seem to be function_properly
too_hot a357 customer unscrew the stat knob have to recalibrate stat poc customer but -PRON- be not there
hv-4 freeze_stat be in alarm clear_alarm and check_operation find set_point on freeze_stat a llittle high and adjusted for 35*f poc_dan
check hot temperature on_monday office be vey hot temperature maybe different on_monday find acu_a5 and a6 outside_air damper_close release_overide and temperature come back to normal poc_bobby o
acu-11 water_detection alarm fan_section vacuum approximately 25 gallon of water from the fan_section alarm do_not clear reset alarm.checked system and suspect_that humidity cause the alarm checked_operation of humidity control and find no issue poc_dan
ahu-202 freeze_stat alarm come in and clear
acu-5 water_detection alarm clear_alarm check system for water poc_dan
the temperature in room b108 of build_233 be still too_cold see elma for additionals!.
to warm employee_lounge c-100 check_operation of unit and discharge temp of 55*f check stat set and find 68*f room be 71*f suggest_that customer raise projection screen so supply air could circulate good in space poc_sarah
room temperature too_hot in room a151
room temperature very_cold in office a354 raise_set point on acu-2 from 55*f to 61*f room temp now hold 70*f poc magdalena
room humidity be too- high in room b241 1 check room humidity and find to be okay_at this_time
room temperature in build 202-rooms 205 211 be very_warm checked_operation of unit find discharge set_point to high lower supply set_point office space now control better with a supply discharge of 66*f poc_lisa
the cold room be not_work in build 227-b244 action_take check system w customer and -PRON- be 4.8c and -PRON- want -PRON- check again in the morning poc prasad
room temperature too_warm in room b348 room temperature be 77*f find stuck_stem on valve freeded stem and adjust stat poc_lori
the room temperature be too high in room a229 of build 220 replace_diaphragm and repair air_line fitting adjusted stem height of valve
office be to hot b115 replace_diaphragm to reheat actuator poc shannon
too_cold in rm a10 bldg 245 replace ep_switch in control_cabinet correct problem with return damper raise_set point 2*f to accommodate customer
room temperature be very hot in room a935 of build 101 check system all room temperature be find to be okay poc scott
too_hot in rm b264 bldg_225 find room at 76*f recalibrated room stat poc_lucy
office to hot b358 adjust stat and repair air_line poc sheila
too_hot in rm a106 bldg_220 find ru-2 off restart find pump low on oil and fill with a 20 weight oil in oil reservoir poc_steve
unit heater 2 have a broken air_line and control_valve head replace control_valve
too_hot a151 repair loose airline on valve
too_hot b108 find hot water_converter at 197*f make_adjustment to to control and get temperature down to 180*f find bad sensor at converter and order_new replace sensor and now control 130*f make final adjustment on 4/2/09 poc_john
check water cooler out b174 check_operation of cooler and clean filter cool properly at_this time suspect_that child be use -PRON- faster than -PRON- can cool poc day_care person
unit make_alot of noise a217 air in line which -PRON- bleed from upstairs everything ok
reset_vfd fault and start_equipment reset_fault and start ahu-6_2 and ahu 3 1 check status of the other unit in the building
reset_freeze stat alarm and check for proper_operation reset_alarm and check for proper_operation
repair insulation repair torn insulation to mod 305b,348b,360b,363b and 361b
remove cover from duct in room 109 follow instruction of 899 provide complete_per request
alma be still too_cold b108 alma 's office be 70_degree i explain temperature setting to -PRON- as_well
very little air_flow in men women rm a_wing check_operation of fan and all be okay have to throddle down air supply in lady room to accomodate men room
unit make_noise a523 find valve crack in and add a_little heat cause the noise adjust stat and exersize valve and noise go_away air be also find in the system and relieve by shop 03 cause some of the noise poc gwenda
rm c-110 have water leaking in overhead capt miller nist fire_dept report condensation leak from duct_work in room c-110 in mep area due_to warm cold condition there be some condensation but when -PRON- go there no condensation present
too_cold a600 replace_diaphragm adjust stat and calibrate poc_mary
too_cold a354 adjust and calibrate_stat poc_christina
too_hot a310 repair_control air leak on 908bcontroller and replace_diaphragm to actuator adjust and calibrate room stat poc audrey
hood will_not shut_off in room b365 contact mike selepak ext 6896 action_take find starter in manual positioin return to auto_position
too_cold b264 adjust and calibrate_stat poc_lucy
too_hot b228 action_take customer turn stat to far towards cool and cause the stat to become reversed recalibrat stat and set for_70*f informed_customer that if there be a temperature problem in the future to just call the trouble_desk poc_john
fume_hood in rm c138 bldg 245 not_work properly adjusted speed control on fan
replace belt replace belt_2ea a27 belt
sheet_metal fabrication for electric_shop complete_per request
repair canva an insulation as_need to mod 207b 217b 244b 246b 252b and mod 254b complete_per request
unit make girggl sound in director_'s office her a1123 with help from pipe_shop -PRON- bleed the air out_of loop
check_operation of acu-2 discharge high temperature
reset_vfd fault find no power present call_shop 02 and some fuse be replaced.mcc have power restore and all but ef-4 2 be start and -PRON- be suspect_that the drive be an issue
check water alarm fan_section find sensor wet due_to coil condensation reset_alarm poc_willy
unit heater leaking talk to customer major equipment be under unit and can_not reach unit without move equipment the customer_say -PRON- be not plan on move equipment anytime soon
repair tear insulation in_bldg 224 mod 116b 318b 340b 256b 353b 251b and mod 311b complete_per request
check mech_room for control air leak no air leak be find
check for control air leak in mech_room repair broken main air_line to actuator
no air move rm.139 action_take find unit off for_p.m. acu-1
alarm come in acu-26 unit operate normally at_this time
unit keeo come normal have be do -PRON- all_week per operator in the control room find no alarm present and discharge 58*f off of unit 26 no problem find poc blinkenstaff
change belt acu 526 replace 2_ea b28 belt poc potts
need defuser make for b124 action_take complete_per request
unit keep_go on off b248 find all unit run at_this time and no_other problem find poc neil
repair tear insulation in 220 mod 312b b214 255b 251b 213b 217b 219b 221b 223b 225b 227b complete_per request
too_hot 150
steam leak in mechanical_room in build_227 find loud_noise in mech_room at steam_station and turn_over to 03 poc rodney
alarm on acu-#30 basement computer room of build 225-a02 acu-30 be in low temperature alarm reset_alarm and adjust_set point suspect not enough load in that area poc blinkenstaff
hv-4 have a freezestat adjust_set point on freeze_stat control set to high and set for 35*f
acu-3 have a freezestat action_take reset_alarm and start unit poc_ed
too_hot 128 secure valve for_summer unsafe to perform work on equipment untill plat formand or another safe proceedure be implament
check for proper exhaust flow on e-10 find bad_motor remove motor electric shophad to order motor motor replace but new pulley belt and retension
f gate heater not_work 2nd request action takenfound improper voltage go to the unit pull unit and varified operation in shop clean unit and get electric_shop to repair breaker unit will_need to be replace in the next year or so poc tommy
too_cold a623
too_cold a229
cold room too_hot call several_time b241 1
noise in unit call in by ron meininger x2761
too_cold b264 check room temp and find 67.1*f check unit discharge and calibrate room stat room temp now_69.8*f poc_lucy
check_operation of os air damper inspect operation fo all damper and check for control air leak closed_door on unit and temperature settle back to normal operation poc_willy
check vav control in build_226 find blow fuse replace fuse and return back to normal operation
water leak on floor from previous roof_leak action_take remove water from floor roof will continue to leak until roof repair be make
ne exhaust_fan on b107 action_take find fan off return to service
replace belt to e-18 action takencomplete per_request
reset_fault to ab-02 ahu-3 2 and ahu-2_2 and start_equipment action_take reset_fault and start_equipment
red auditoriumn too_hot action_take lower_discharge set_point monitored system through out the remainder of the day seem to be okay_now poc_sarah
ef-10 exhaust not_work a129 action_take bad_motor wait for electric_shop to find a replacement motor poc control
too_cold a307
check for cause of excessive vibration action_take recheck vibration_reading on acu-1 check fan rpm 967.5 and motor rpm 1799 motor vibration_reading ib horizontal .34 ob .35 vertical ib .76 ob .49 without belt ok fan ib horzonital .96 ob .24 vertical ib .55 ob .26
window_unit be make_noise in rm a1013 action_take find air in system and forward to pipe_shop
remove used control from_old cabinet and store for future use in shop_stock room a153 action_take remove all usable control from cabinet and store in shop
check_operation of ice_machine in store room
stand water in humidifer ahu-403 vacuum_up about 100 gallon of water find crack in humidity manifold the be the cause of the water in system repair to humidity manifold continue with pipe_shop and hvac to start and stop ahu-403 time be charge to 1841 per sam poc sam
room temperature too_hot in build 221-b229
too_cold b144 confirm room temperature at 70*f talk_with customer about winter_setting for office space and -PRON-_say that the room be okay_now but -PRON- be cold earlier unit be on a 7 am start up schedule poc lorena
too_cold a354 duplicate_m s of 20689
room too_cold room a354 bldg_225 room temp be 62*f calibrate_stat and reheat grad both be out_of calibration room now be 70*f poc curt
water_fountain break close to a01
too_cold a335 check space_temperature and find 67.4*f calibrate_stat and room now 70.2*f check discharge of unit and have 61.4*f poc_donna
air compressor leak acu-1 replace 2 ep 's and confirm operation
air leak on stat make whistling noise b229
check roof_leak above electric_shop drain be find to be clear turn leak over to d._francis
reset_vfd fault and start_equipment complete_per request
too_hot a255 customer_say that -PRON- do_not want furniture remove today and that -PRON-_would call back next week.not able to access the control_valve intil furniture be move
vaccum vent in a222 action_take clean all vent as_need poc_gail
lab be to cold in rm 164
too_hot b104 action_take find filter instal on top of induction_unit restrict proper flow filter_medium be instal while duct_cleaning be go on and cause stat set problem for now try to explain to customer and make temporary adjustment while duct_cleaning be in progress poc mariam
office be to cold in a120 adjust_thermostat
replace filter and clean area as_need to trailer 419
too_hot 100 degree b239 check out room temperature and if be okay_at this_time accord to customer poc_william
take replacement compressor to build 230 so -PRON- can be instal at a later_date move compressor to build 230
too_cold a252 action_take find air_line tie in wrong correct_issue poc denise
control room a07 no air action_take find acu-3 off restart and check_operation poc nate
day_care trailer have no heat action_take find both stat off turn on find disconnect out side to one unit off and turn back on poc rodney
too_cold a57 action_take adjust stat in room poc kerra
fan be very_noisy when run and need to be inspect the location be build 303-room 120
check room temperature too_hot in room b229 check lab and customer_say -PRON- be still to warm and that the smell of humidity be present find reheat to room b227 add so replaced diaphragm and secured humidity to acu-9 until ddc could adjust for proper_operation open humidity to unit
too_hot inrm a203 bldg_221 action_take replace bad diaphragm to reheat actuator calibrate_stat poc_tina
check air_conditioning alarm keep on and off sequence in main computer facility of build 225-a02 see richard for additional unit operate_correctly at time of alarm go to have teletronic shop verify alarm operation
reset_vfd fault to ef-3 2 and ef-2_2 and start_equipment
room temperature too_hot in build 225-b142 action_take find diaphragm leaking replace_diaphragm and calibrate_stat poc_michelle
room temperature too_hot in build 227-a110 replace belt an ab-01
check alarm on ahu-111 action_take do a point to point check on unit and find no issue at_this time clear_alarm and start unit
replace belt action_take replace 1ea a63 belt tension and align poc frank
alarm come in as normal duplicate
ac_unit be leak in rm 140 action_take unit be secure for leak coil vacuum water from condensate_pan poc shannon
noise in vent a146 action_take noise_come from air leak in ceiling repair controller cause leak noise poc rodrigo
too_cold 140 action_take room temp be 64 and adjusted stat to get close to 70*f poc kelly
exhaust fume odor b115 for wyatt miller action_take check room and find high_humidity and adjust acu-11 humidity controller check odor and suspect_that -PRON- be cause by truck run at load_dock poc_christina
conference_room too_hot next to c101 angie call no extension
valve handle be break on radiator e-20
high_humidity in rm b229 bldg_221 due_to humidity control and e_fan not_operate reset equipment
too_cold in rm a152 bldg_220 adjust_thermostat and calibrate to correct range
install bearing pulley and belt and start fan align scroll instal bearing pulleyand belt start and varifi operation
repair leak valve hc-062b instal_new valve and diaphragm empty 55 gallon drum that be full of water
burn_smell a1000 odor appear to be burn pop corn nothing else detect poc_gail
glycol tank low pressure keep_come speak_with frank_pott and -PRON-_say issue will resolve -PRON- self once temp get over 70_degree
check humidity control for acu-9 11 and e_fan humidity control for e-9 and e-11 exhaust reading be at 30% and room reading be also ok
room too_cold several visit still too_cold a352 a354 action_take check temperature and find 66.5*f slightly raise_set point on acu-2 and room be now_69.8*f poc beverly
several visit and still too_cold a307
too_hot b331 find loose_wire on temerature supply sensor tighten wire and temperature be back to normal
sf-14 make_noise b200 could hear low noise_come rom sf-14 bearing need to be grease once grease noise go_away
too_cold b208 adjust and check calibration_of thermostat
ahu-329 break_belt replace and retension belt
check air_flow in hood b359
too_hot in trailer find unit out due_to power shut_off restore_power and unit be operate normally
room temperature be very_cold in room 164 adjust_thermostat
room temperature too_hot in room b208 of build 224 adjust_thermostat and check_operation
conference_room temperature very hot in room a264 of build 221 adjust and calibrate thermostat and check_operation
room temperature be very hot in room b150 of build_304 have to adjust and calibrate thermostat plus checked_operation
too_hot 150
too_cold b142
reset_vfd fault to ahu-6_1 6 2,and 7 1 action_take reset_vfd 's and start system find bad control_board to a326l check the rest of the system with ddc personel for any other_issue
repair damper actuator in room d-105 above hood repair damper and repair duct_work
check water_detection alarm
room a 217 be hot acu-1 thru 6 be down due_to power issue power issue resovled unit be now operate
black_dust come_from defuser in build_216 second_floor section bw along room b220 b226 and b236 the exist defuser be produce black duston the ceiling_tile as_well as the defuser upon_completion of work contact_sam ayala x6916 clean dust from_ceiling and diffuser and contact_sam
room temperature very hot in room a533 restart unit
too_hot in computer room rm b239 bldg_220 expensive equip at risk meet customer in room and temperature be fine checked_operation of unit and unit be work
check room temperature too_hot in b118 check supply temp 62.3degree and room temp 76.5 degree due_to baseboard_heater
301 store room to hot replace_diaphram on preheat valve and calibrate transducer to discharge 58_degree temp
acu not_work a105 unit be work customer_want more airflow
fabricate_metal access cover 28 x 38 with a 1/2 hem fabricated metal access cover
room too_cold b208 repair ail line and adjusted temp
receive_water detection floor_drain ahu 3 1 kown water find
too_hot a103
too_hot suppose to be 18 to 20 go up rm b349 repair valve and recalibrat t_stat
control_valve leak hwc-3 a133 rebuild_actuator and replace pack to valve on hwc-3
fan make_noise a350
burn_smell 3rd_fl b_side middle corr find out that the smell be from burn popcorn
too_hot in lobby unit be suppose to be secure shut_off and secured unit
repair collasp duct_work repair duct_work and find drain half seal in stairwell
roof_leak at drain pipe check roof_drain find stand water on the roof not_run to the drain could_not find any place where water would get into the building
too_hot a132 adjust discharge set_point of acu-2
check roof_leak a1201 repair dustwork and insulation
replace filter to eh-1,2,3,6,7,8,and 9 locaed in c00 3 replace filter in all unit list
freeze_stat freeze_stat would_not reset reset_freeze stat manually
pre- heat section small_amount of water in section
loud_hum noise_come from rm b161 bldg_220 check room for noise and no noise present_at this_time contact sharon
acu-9 prehaet section water_detection alarm
too_hot in rm a146 bldg_220 find air leak at controller repair air leak and temperature return to normal
too_hot in rm b139 b141 and b143 bldg_225 repair air leak at control_cabinet temperature back to normal
too_hot inrm a156/225 repair air leak on acu-4 temperature back to normal
change supply air deflector in rm a120 bldg 411 replace deflector in room
tfh repair air leak on acu-1 temperature back to normal
too_hot in rm b245 bldg_225 find issue_with acu-4 repair acu-4 temperature and temperature have conme back to normal
too_hot inrm a41 bldg_221 repair_control vave temperature be okay_now poc oleg
too_hot inrm b151 bldg_225 repair air leak on acu unit temp_back to normal
too_hot in rm b310 bldg 223 suite find acu-8 not_run start up acu unit
room too_hot in 225/b 49 see john on x 8298 repair air leak at control_cabinet and contact john
room too_hot 225/ b 245 see kathy on x 2944 repair air leak on unit temp_back to normal
too_hot inrm a266 bldg_225 repair air leak on control_cabinet temperature back to normal
too_cold in rm b222 bldg 227 duplicate
no a_c in c200 bldg_235 residuall air in chilled_water system drain air from system back to normal
too_hot in rm a166 bldg_221 replace_diaphragm and calibrate_stat poc_william
too_hot in red green_auditorium and dining room b bldg 101 lower_setpoint for red green_auditorium and calibrate_stat for dining room b lower_setpoint for lecture_room b and c and check all temp for room
room b-323 too_hot replace controller dust sensor and calibrate t_stat
no cool for room c202 find air in chill_water return drain all air from line system unit back in proper_operation
temperature hot a165 replace_diaphram on reheat_valve and calibrate_stat room temp at 69.5 degree
no air no_ventalation at all a154 duplicate
too_cold b108 adjust stat and filter
odor in room b254 check room find no smell also check acu and efan and do_not find any smell from -PRON- equipment
call_yesterday still too_cold a120 adjust stat to warm area customer_want a deflector instal above -PRON- desk poc jannet
too_cold b222 check room temp 68 degress and check reheat and reset system
check the ac_unit not_run in room c200 of build 235,see wilkerson restart unit
check no air_flow in lab in build 224-a154 customer be unaware of remote switch to run exhaust_fan show customer where switch be for future knowledge
too_hot call_yesterday a41 calibrate_stat and check for additional air leak poc oleg
replace fan pulley replace pulley and keyway and change out belt and retension
hood air_flow blow_out a260 find several ahu offline reset and restart and check_operation
check control_cabinet for air leak start with ahu-2_1 find two air_line with leak repair_control air leak in cabinet for ahu-6_1 and 6_2 poc_willy
sponsor would_like to have exhaust_fan turn on from atttic for room a154 this may have occur due_to the spring outage shut_down start unit back up and check_operation
pre_heat section section have two to three inch of water adjust humidity
control air be not_work in clean rm call befor comming by supply air system not come on build 225 room a56 unit in room be customer_own customer be go to contact todd snouffer about get these unit on a pm schedule r.mathews have speak_with todd about this outcome tbd
too_hot in rm a347 bldg_220 replace_diaphram and calibrate_stat room temp be now at 70_degree
there be no air_flow in room a156 of build 225 no air_flow due_to unit be pm'd
fire_department be request shop 80 to respond to gas odor_smell locate in build 221 basement west_end check basement mech_room 1st,2nd 3rd etc and find no odor
the lab fume_hood exhaust in build 227-a260 be not_work check hood_monitor low flow check fan in attic and find -PRON- to be offline restart all fan
check alarm on acu-26 check system and find air sensor tube loose and disconnected also broken_belt and dirty pre filter repair hose belt and prefilter
stainless_steel sheet need a sheet of stainless_steel be need for man_'s room 301 24x30 with a 1/2 inch hemmed edge complete_per request
the air_conditioning be off in build 225-a352 computer room acu-3 that_serve this room be schedule for_pm today notify_customer about this
office to hot in a320 replace_diaphram temp in room be now at 70.4 degree
check_operation of exhaust_fan for customer in room a154 check fan and find in hand_position place fan in auto
replace bathroom_exhaust fan replace bathroom_exhaust fan
replace belt_1ea 4l290 replace belt and reallign
replace break_belt replace belt and realign retension
burn_rubber odor in rm b361 bldg 224 check room and could_not find odor
ceiling leak b347 tighten cap on pressure valve poc megan
no_ventalation in b313 replace belt a26
check odor in b221 check stairwell attic acu-9 etc not_able to detect any odor poc_william
acu-18 failure computer room reset chilled_water valve
check air leak above freight elevator in the front_of buid 217 find vav valve stick exercise the valve and air pressure go back to normal
too_hot b118 secured perimeter heat
sponsor request to have hvac filter change on acu-#2 in build 235-c-01 change roll_filter 3 ft and 4'ft 1-each
sponsor would_like to have vacuum line retighten have come loose in build 226-b321 repair leak control_valve for vacuum line
acu-18 failure in_bldg 235 computer room be in alarm reset_alarm on unit alarm be for low_humidity in which unit do_not supply humidity
low_temp hotwater_reheat p-7 check controller pump and find sensor out_of dry well put sensor back in well system work_fine
leak from attic b306 floor_drain on acu-9 be clog pipe_shop open drain and -PRON- sweep up_water
check actuator on operation of hood eh-243b b247b
no air move in building
ac blow hot air b316 replace_diaphram on induction_unit valve and calibrate_stat and check discharge off unit
too_cold talk to willy set temp high than -PRON- set b248 change out diaphram on 908a on hwc-1 also calibrate and adjust t_stat in room
too_cold b120
burn_odor send to see b330 clean solutioncaus the oder from do pm on unit upstairs
the follow room be too- cold in build 233-rooms b120 and a101
too_cold b312 adjust and calibrate_stat in room poc_linda
hall ceiling water leak in hallway a315 30_action take tighten dielectric union
replace belt that come off unit complete_per request poc_willy
belt ready to fail vu-26 b200 replace belt on vu-26 and notify control of repair make poc todd
too_cold a123 13 adjust stat and check calibration find hwc-2 set_point low and adjust for 180*f find pump leaking and turn_over to pipe_shop poc sheila
get hot than go cold b206 adjust stat
too_cold a150 adjust stat and operation of hot water_pump and related_equipment in both labs.(a150 and a120 poc_alma
check room temperature too_hot in build 245-c15 adjust calibration and work on valve poc ryan
check room temperature very hot in build 223-b310
check unit that need repair at power_plant part on order fo condensor to be replace will assist plant personel on repair as_need when part be in and mr wixon be availible
replace 2 ep_switch on e-128b and e-130b have shop_02 replace control fuse to e-130b and replace both ep_switch to e-130b and e-128b aactuator now funct properly
too_hot employee_lounge make_adjustment on_computer and monitor through out the morning
water_detection system acu 10 flter section reset_alarm on_computer alarm get wet during p.m.
wet_carpet rm 114
check room temperature very_cold in build 101-a1105,see tammy adjust transducer to hot water_converter several_time to achieve proper setting be to low.controller very sensitive poc tammy
check roof for exhaust_fan that be shake could be due_to belt that be lay beside fan make repair to belt cover and adjust motor
sound_like a bird singing in the vent please remove room a354 see janet on x4293 not_able to locate_any kind od critter.even remove ceiling_tile to see_if problem be locate above_ceiling poc_janet
check refrigerator make_noise in room a730 repair as_need poc_carrie
too_hot b310 adjust and calibrate_stat in room poc_joan
adjust hot water_converter temperature adjust_set for hot water_converter poc_willy
room be to hot a1127 adjust stat and calibrate for_68*f in confrence room poc denise
too_cold a362 adjust and calibrate_stat in room poc_charle
reset_vfd fault and start_equipment cpmplete per_request poc_willy
office be to hot b310 make_adjustment to computer electric_shop work on starter so ddc control be not_work at_this time talk to customer so -PRON- be aware_of the tempory problem poc_joan make_adjustment to computer under 60_degree electric_shop have to make -PRON- repair still
ne to have filter change in over head filter grill in b139 complete_per request poc_john
the fume_hood locate in building 221-a164 be not_work find exhaust off for p.m.(scheduled outage
lecture_room d be too_cold need to adjust temperature adjust stat and check temperature on acu and heating system poc_sarah
engine odor in rm b115 bldg_221 find odor to be due_to lack_of air change over increase supply air_flow
lab to cold a206 make_adjustment to computer learn lab and repair stuck_stem poc_lori maryann
see note two fume_hood in rm c135 bldg 245 not_work please call sponsor after 0830 to gain_access to the room replace belt on exhaust_fan poc_jerome
water_detector nortw drain acu 1 1 keep_come and clearing adjusted water sensor at hot water tank across_from acu-1 1
ice_machine not_work in_bldg 309 check_operation of machine clear_alarm and clean unit poc_bruce
the follow office be too_cold in build 101-a303,and a325 check system and find no hot water to the coil check_operation of hot water_pump and find both off try to reset pump with no luck so turn_over to the pipe_shop poc_barbara landis
too_hot b362 replace_diaphragm and calibrate_stat poc jeff
too_hot 128 secure reheat for_summer poc_mike
air_flow too loud material from project leave in hallway find this to be one of the room that a work_order be in place to balance the air in the room explain to customer that this would be take_care of when material be in poc_dan
only 1 coil work no 2 not b239 check acu and up system everything be run possibly due_to p.m. in progress poc_john
too_hot a123 adjust and calibrate_stat poc savanna
move difuser from_vent a161 to a183 fabricate and install defuser
too_hot b101 adjust 908_controller
go over control for acu-2 and check for proper_operation adjust as_need and check refrigerant level of condenser unit calibrate controller and room stat charge unit as_need for proper_operation poc_willy
move filter for 225 super_computer room to attic of buuild 225 relocate filter from shop to build 225 just off the elevator where best accessible for use in the super_computer room
water_detector fan_selection acu-12 check fan_section and fould no water reset_alarm and call power_plant poc power_plant
to hot 80 b100 in_bldg 411
fabracate metal_cover for ceiling diffuser 216/ rma-229 complete_per request
fabricate 1 piece_of metal 18 x 22 with a 1/2 hem to cover an access hole;. deliver to paint_shop after fabrication be complete fabricate patch per_request
reset_vfd fault and start ahu-6_2 reset_vfd alarm and start unit check for proper_operation
secure humidity_pot in all gpl 's for_summer operation complete_per request
valve replace b114
recheck on water leak 112 opon receive repair part replace valve with_new
too_hot a110 have to trouble_shoot low voltage issue unit be operate_properly now poc pat
water_detector acu-11 fan_selection find no water_present place cover over sensor to prevent water splash from set off alarm in future poc power_plant
replace belt and pulley to new_motor after electric_shop install_new motor set belt tension and align complete_per request varifi rotation of fan as_well
repair water leak on unit heater replace control valve.calibrated stat and check for proper_operation poc_willy
hood not_work properly in rm a150 bldg 222
service air_handler in room a-56 replace belt and filter as_need serviced unit replace belt grease and check filter unit back to normal operation poc_willy
insulate duct_work in room a120 complete_per request
office be to hot in a335 replace two_induction unit valve repair_control air leak poc_donna
education room in health_unit too_hot replace stat and calibrate need to order more tp910a 1411 stat poc audrey
there be a loud_noise come_from fan in attic of build_223 the room be a350
lab be to hot a145 replace stat in room with_new from shop_stock calibrate_stat and set for proper_operation poc_steve
too_hot a303 adjust and calibrate_stat poc_ann
too_cold a364 find room at_72 no adjustment_make poc_jame
bldg 102 guard house be hot and need portable a_c actiontaken instal portable unit for_summer poc_dan
up room high temp alarm
water_detection alarm on auc 3 fan_section actiontaken check unit and find no water reset_alarm poc_herb
leak valve on unit heater in penthouse space/101 rm a1201 check area and find no leak at_this time poc roger
acu blow at high rate non_stop b249 actiontaken check noise and find noise level normal from liebert_unit poc_john
rattle tick noise a307 find noise to be light_fixture repair noise poc wendy
room temperature too_hot in build_304 148 room 81*. replace_diaphragm to re_heat and replace stat now control 71.2 poc_mike
room temperature too_hot in build 221-b312
the front_of build 308-child care be too_warm check system and find no power to condensor make repair to wire and replace fiter rechecked operation several_time
too_hot a123 actiontaken calibrate_stat and lower_set point on acu_a1 poc_kim
too_hot a415 actiontaken calibrate_stat and check_operation of unit serve_area poc_michelle
cut a piece_of sheet_metal 4 x 10 and deliver to const_shop for painting installation complete_per request
too_hot a0016 unit down_for p.m. poc bradley
room ac be noisy 220/ b 368-b370
office be to cold and install_deflector on diffuser sponsor hs deflector in b100 room temp be 69.5 raise_setpoint to 72_degree diffusser instal as_well
too_hot b229 actiontaken calibrate_stat in both room customer request 23c for lab_space and 23.4 be holding.checked operation of all re_heat and replace_diaphragm poc_karen
to hot room b226 actiontaken replace_diaphragm to re_heat and calibrate_stat poc_willy
to hot in lobby adjust stat and set_point on acu poc_melissa
check_operation of hot water_converter on mezzine level adjust transducer on hot water_converter to get supply temp up to 140 degree
check high static alarm reset_alarm and repair_control air leak at ep_switch checked_operation of relay in cabinet
check water_detection alarm west_end ahu-1_1 dry off alarm point and reset_alarm on zone_3 ahu1 1
vav 1 62 have leak at tube enter coil on supply side please repair
leak come_from ceiling b319 prim condensate trap to acu-12a and vacuum_up stand water poc_lori
dutwork for hood make_noise e136 panel loose and rattle inside of hood
replace shaft and bearing follow direction of 899 complete_per request 07 also have to replace flex_connection
too_hot a265 replace_diaphragm and calibrate_stat poc_brian
a.c blow hard in room b259 duplicate_m s 26231
employee loungee too_hot will be there all_week create an_event and check_operation of acu_c1 calibrate_stat roll_filter in unit acu_c1
air blow non_stop b259 check_operation of vav_box and air_flow sensor find no problem turn_over to ddc and there be an issue_with program poc_john
too_hot -PRON- want to know should i. buy a fan b152 check supply air from mix_box 63 fcu be supply 64_degree air check stat everything be work_fine
room temperature be very hot in build 221-a228 check induction_unit and calibrate_stat find unit serve_area off for_p.m. poc jun
too_hot a123 6 replace control_valve and calibrate_stat
too_hot c215 replace 3 diaphram
education room in back of health_unit tooooo hot c35 this be alot_of call for this room duplicate_m s 26246
education be hot rmc35 calibrate_stat check_operation of acu-3
too_hot a228 actiontaken check lab and acu temperature and find all to be okay poc goldsmidtit
too_hot a24 check system and room temp all check ok
too_hot a239 actiontaken find bad diaphragm and replace -PRON- to repair_control air leak
no air b100
too_cold b312 actiontaken adjust stat and room be already 73*f poc_linda
too_hot b131 actiontaken discharge to room be 57 and reheat be not leak by check outside damper and fan vortex all okay.room be near end_of run and have very good air_flow to -PRON- switch damper_position in room poc adam
room temperature too_warm in build 220-b210 replace_diaphragm to reheat actuator and calibrate_stat poc_jennifer
hood unit not_operate properly in b-327 actiontaken find fan off restart fan new unit
fan motor bad on ac_unit in bldg.309 replace broken_belt 1ea a44 belt unit back on line poc_bruce
too_hot a103 check room and find no air_flow unit be down_for p.m. poc donmez
replace both bearing remove belt sheaf and bearing reinstalled bearing sheaf and new belt a-36
too_cold 103 105
226 attic leak hc-331b leak e good clear_clog condensate_drain trap of debris and now flow properly with no leak poc mr snow
room b 152 exhaust hood need repair replace control light bulb exhaust_fan be find run just no indicator poc_ed
replace over sized reheat_valve for customer locate on supply_duct to room a40 actiontaken replace valve_body b213 with a b209 body per the customer request and rewire work_properly and customer be happy poc_robert berg x 2466
adjust vent blow cold air on -PRON- b231 adjust supply louver
too_cold a251 find room at_72 speak to customer and adjust_set point on_computer poc victoria
hvac make repair on window_unit in build 101-a123 have mover move desk to access replace valve and diaphragms poc didi
repair leak valve hc-1 23 nad hc-1 30 remove and rebuild both valve and reinstall
repair leak valve locate in room a103 a-107 a-109 and a111 replace old with_new valve and actuator to room a103,a109,a107 and a111 replace t_stat in room a107 as_well
too_hot a157 adjust stat 5/5/09 go back and repair_control air leak and replace control_valve poc_paul
repair leak valve in room b-114 replace valve and actuator with_new poc_willy
fabricate and install_deflector on defusser room a120 duplicate to mslip 26367
too_cold b108 a107 calibrate and adjust stat in both room poc_alma
water_detection alarm fan_section instal coupling and reset_alarm poc_kelso
water_detection fan_section alarm check acu_b1 and instal coupling over alarm point to minimize water splash.reset alarm poc_kelso
too_hot b_corridor 2nd_fl b211 calibrate and adjust stat poc_terrell
fabricate and install_deflector on diffuser in build 411 room b100 and room a138 relocate diffuser and fabricate 2 new diffuser and install do what be ask above
water_detector in fan_selection on acu-1 keep_come and clearing instal adapter over sensor and clear_alarm also clean_up water and do the same to acu-5 in the fan_section
water_detection alarm in drain adjusted sensor height and reset
recived water_detector on acu-10 fan_selection dry the same off several_time and the same come come back in several_time place adapter over end_of sensor and clear_alarm
check water_detection alarm that come in and clear adjusted sensor and also instal pvc extension
there be no air_flow in build 223-b310,see joan for additional restart unit thsat be off
check room temperture too_cold in build 220-a231 find room at 69*f adjust_set point and now control 72*f poc conrad
pre_heat section h2o detection_alarm adjusted floor sensor and humidity
too_hot 79_degree in rm c212 bldg 245 would prefer 72_degree change_diaphram on valve calibrate and adjust stat to 72_degree leave voicemail
leak in lab from above rm a320 bldg_225 check roof and vaccumn up_water could_not find where water be enter the building
window leaking in rm a257 bldg 227 clean_up water rubber seal be leak around window turn_over to dave_francis
unit will_not start in room b68 make_correction on drive point leave_phone message w sponsor
remove shaft and scroll for repair to have shaft and bearing replace shaft and bearing have be replace and unit be back up and run poc_willy
to cold in health_unit raise unit discharge and check_operation of rh valve calibrate all stat inside of health_unit stat be set at_72 degree
check leak at e-18 vacum water out_of drain and water off of floor
check water leak in front_of acu-6 vaccumn water off of floor in attic
check roof_drain on 101 clean roof_drain on 101
too_hot a307
too_cold a352 raise_discharge to 60_degree room temperature be now 72.8 degree
too_cold a354 raise_set point of unit from 55_degree to 60_degree room temp be now 72.3 degree also check_operation of vav valve
room too_hot b213 b215 b217 customer carol check acu and rh 's adjust s.p on_computer
whistle_noise come_from ceiling see customer call_yesterday
check roof_drain aand clear as_need follow all of the rain -PRON- have have clean drain on roof of 302
check roof_drain and cleear as_need clean roof_drain of 230
check and clear roof_drain as_need clean roof_drain on build_233
check and clear water_detection alarm on acu-1 and acu-3 find all sensor trip check all fuse which be ok check all wiring and find loose_wire repair system everything be operational
reset_vfd fault and start_equipment reset_fault on vfd check unit for proper_operation and find no issue unit back up and run
too_hot a232
too_cold have to move meeting b263 adjust temp by 2 degree room be back within normal_range of 72_degree
too_cold b265 room temp be 70_degree adjust increase temp on_computer by 2 degree return later on in the day and room temp at normal_range
repair_control air leak replace_diaphram on preheat and calibrate
check_operation of acu-7 not_run find unit off with no power call electric_shop and -PRON- have to replace fuse heater and restart unit
repair air leak to hc-105b repair stuck_stem and replace_diaphram
repair air leak to hc-010b replace_diaphram and rep[aired air_line
repair leak valve hc-234b replace valve and actuator on reheat
repair air leak to pre_heat replace_diaphram on preheat valve
repair_control air leak to hc-310b
check room temperature in conference_room too_cold the room number be a103 and a106 actiontaken check room temperature at room a63 and a106 and find -PRON- to be at normal_range 72*f computer set_point be 22*c and be control there poc_sarah
lecture_rm e too_hot find room to be 70.!*f lower_set point on acu_c1 for employee_lounge also and calibrate_stat for the conference go on there too
too_hot c227
there doesnot seem to be any air_conditioning flow in office in build 227-a213,see mary confirm no air_flow find ahu-6_2 off in vfd alarm and reset unit back on line now poc_mary
the room temperature be very high in build 227-a119 confirm room at 76*f and find ahu-6_1 off on vfd alarm reset_vfd alarm.rechecked room and find 70*f poc mr tim
warm temperature in build 101-lecture_room e adjust stat
repair condensor_coil
reset run schedule on air_handler for lecture hall e. nancy young report lecture hall e will be use on 5/07&8 and -PRON- need to be cool early in the morning also conference will be hold on 05/19 22 and unit will be need then reschedule to run as per_request
water_detection in cool_section check cool_section and clear alarm.found water blow across sensor in air stream poc herbert
receive_water detection_acu 7 pre_heat section
receive_water detection_acu 4 fan_section check fan_section and find no water clean sensor and reset_alarm
fabricate drip_ell for furute use on exhaust_fan actiontaken complete and store in shop
repair ice_machine cover dawn know about this locate in the 301 store room actiontaken drill hole and fabricate cover attachment
water leak from pipe room 1201
do_not know send e_mail room temperature b344 customer_want low set_point in space find 75*f and lower to 70*f poc_teresa
too_cold in rm a103-a106 bldg 215 conference_room check computer set and confirm set confirm with oddupant that temperature be okay poc jacqueline
too_hot a120 a124
room temperature too_hot in build 101-a533 replace both diaphram on induction_unit and calibrate and adjust stat
too_hot c103 change induction_unit valve and calibrate_stat
room temperature be still too_hot can be adjust tomorrow in build 221-b229
air_handler be make_alot of noise belt break room a-320
reset repair or replace freeze_stat in alarm reset_freeze stat rhichard rhodabeck rewire freezestat so -PRON- alarm at the power_plant
too_hot c101 actiontaken adjust and calibrate_stat poc janna
acu-18 blow warm air not cool actiontaken adjust t-2 to lower_discharge to 58*f per customer poc_walter
too_hot lobby actiontaken adjust and calibrate_stat susie
room temperature be very hot in build 224-b339 actiontaken adjust and calibrate_stat for 66*f because -PRON- be a computer lab_space poc stanley
too_cold a107 same problem tighten up valve union have leak and also repair leak on piping
water_detector in fan_selection check fan_section and find water blow on sensor from coil place extension on sensor and clear_alarm
trouble alarm on acu 25
request to check out noise at acu-#25 in build 225-a02 computer room replace belt and retension and replace blown control circuit fuse
acu not_work b206 find no issue_with unit check room and calibrate_stat temp at 70_degree
too_hot b146 find stat turn all the way off cause reverse_act calibrate_stat and set temp to 72_degree
start to fix themostat but do n't complete job need fix a145
too_hot b151 replace_diaphram on reheat_valve and calibrate_stat
repair_control air leak to hc-112b repair air leak to hc-127b hc-052b and hc-343b replace_diaphram on say unit and repair copper line that break as_well
repair water leak to hc-329b hc-141b replace valve and actuator on hc-329b and hc-141b
101 high_voltage vault supply air off room hot checked system reset and restart unit
too_hot b204 replace control_valve and calibrate_stat room temp at 71_degree
replace belt on e-26 replace belt
repair water leak to hc-215b replace leak valve and actuater
too_hot a310,a311,a312 find room temp between 82 75_degree replace dirty_filter at diffuser and troubleshooted system and find a bad reheat grad and diaphram replace grad and diaphram temperature down to 70_degree
see customer clean room hood not draw any air a264 check exhaust_fan find that -PRON- be off restart and also check diaphram
room be hot for a_few week a249
too_hot a123 9 replace_diaphram in control_valve calibrate_stat
ventalation in library elevator be turn off checked system and find switch in the wrong position
check the no exhaust come_from chemical_fume hood build 221-a164 check exhaust_fan and find broken_belt and loose set screw on top pulley replace belt and tighten_screw
hood have low flow alarm light be on a308 replace broken_belt on a-26
raise_humidty to 47.5 g003,g005 g007 raise humidity to specification with tim gladhill
set up 2ea 920b_controller in shop 301-a153
too_hot b367
to hot cubicle 13 rm a123 replace control_valve and repair air leak calibrate_stat room temp at 70.8 degree
repair_control air leak to mod 138b replace_diaphram and return back to normal
rebuild hc-338b valve instal_new valve and associate piping
check_operation of pre_heat find diaphram leaking replace_diaphram and calibrate_stat
reset fan_fail alarm on ef-3 3 and ef-3 2 and start
clean exhaust grill and check for proper flow in the rest room basement through 3rd_floor vaccum and wash off exhaust grill and check_operation
fabricate two deflector 2 sided and 2 deflector 3 side for supply air defuser fabricate request deflector
too_cold on go program a352 increase setpoint by 1 degree which decrease the cfms and adjust louver at the register
repair_control air leak to mod 048b replace_diaphram and airline
repair_control air leak to mod 252b replace_diaphram
repair_control air leak to room a118 replace_diaphram
repair_control air leak to hc-337b,137b 351b 358b and hc-302b hc-302b will also need to have valve rebuild or replace replace_diaphram and replace control_valve on hc-302b and hc-337b
check_operation of vav to room b259 blow to much air check vav_box control and wiring point to point check ddc_group find problem in program and make necessary adjustment back to normal
to cold red_auditorium check temprature and raise_setpoint of unit temp now at 69_degree
room temperature hot in build 245-b112 valve stem be in bad condition replace valve stem on actuator set t_stat to 72_degree
replace filter in high_voltage room replace 16 20_x 25 panel filter
too_hot 211 do pm now -PRON- hot
repair insulation to supply_duct serve room b359 and a324 repair insulation and canvas
fan e-13 in mech_rm make_loud noise
secure tape come loose from insulation in room a122 retap where need
gather material ne to perform coil flush in 225 super_computer room varify drain to be use and that -PRON- will handle the water flow determine the amount_of hose that be go to be need to perform the work and anything else that will be need
repair_control air leak on unit replace preheat diaphram valve now operate_properly
repair_control air leak to hc-351b replace_re heat_diaphragm and calibrate room stat poc_willy
hood not_run b355 find damper_rod disconnected reconnected rod at fan and ranback in normal operation
change temperature to 20 degree a39 change setpoint on_computer and verify temperature
clear debris_from roof_drain in building 205 build 233,236 and 202 clean debris_from drain
fabricate plate complete with cut out and drilled/ tap to specification
the air_conditioning in the room be fluctuate wildly locate in build 227-a238 from 70c- 77c would_like to maintain at 68%- 70c.checked system and find fire_damper close open damper temperature back to normal
ac need to be 68 70 not 70 77 a238 find damper_close
no acu c146 find unit off check unit out and find issue_with programming repair those issue and return unit back to normal operation
repair_control air leak to hc-008b hc-312b hc-331b hc-320b and hc-315b replace leak control_valve diaphram on all unit
repair leak valve.hc-208b replace leak control_valve and actuator
water_detection alarm in the cooling_section
unit leaking too_cold find dielectric leaking water turn_over to pipe_shop
exhaust not_work inspect and reset exhaust_fan and adjust damper
acu-25 not_work a02 ppower unit down to allow valve to close turn unit back on to cycle valve and chill_water flow operate normal at_this time
need to go back still climb high a238 check all damper check reheat control temp in room be 71_degree
too_hot c229 calibrate and adjust stat and replace induction valve
room too_hot c221 c223 change_diaphram and adjust and calibrate_stat
too_hot b160 adjust and calibrate_stat
acu go down 129 unit in fact be run check discharge and find nothing wrong temp in room be fine and speak to customer
too_hot b208 adjust and calibrate_stat
too_cold in room this be a callback!. discharge setpoint on acu-1 set at 58_degree raise to 61_degree customer next to room have 2 heater on so_i be able to take -PRON- room out_of the average temp in rooma352 be at 71.8
vfd_fault on ab-02 at ahv-6 2 bldg 227 reset_fault
check the loud_sound come_from a_c unit in_bldg 225-a58
check room temperature too_cold in bldg.221-b160 adjust and calibrate_stat and check unit discharge
the a_c unit be not_work in bldg.304-rm 04 calibrate_stat and inspect mix_box find leak on preheat and replace_diaphram
check the control air leak on hc-049b and hc-356b in_bldg 220 repair leak on control_valve and replace_diaphram
check water leak on hc-252b and hc-159b in_bldg 220 replace control_valve and actuator
rebuild control_valve in room a58 of bldg_221 rebuild control_valve and replace_diaphram and calibrate_stat
repair coil insulation on cc-111b and cc-219b bldg 223 replace and repair insulation on cool coil
guide_hall cold g100 find preheat valve stick_free valve- supply air be 47 degree so_i make_adjustment to controller supply air set at 57 degree
too_hot b212 adjust stat and monitor room temp
attach hose to exhaust b113 instal a rubber seal and attach steel flex tubing to exhaust
too_cold a337 check unit discharge and adjust stat room temp_72 degree
reset ab07 ahu 6_2 reset_vfd fault and start_equipment and check for air leak
control_valve leak ahu-17 1 1/4 line be leak and request pipe_shop to make repair
air leak b313 rebuild_valve and replace_diaphram plus calibrate_stat
water leak hc-328b leak cause by clogged condensate line unclogged line and vaccum up_water
damper not_work a342
water leak a109 make new flare connection from valve actuator to heating coil and instaoll open supply valve and check for leak
ahu-3 will_not start find no apperant reason for system be off_line restart system and aok
b349-mod-345b b367-mod-363b a368-mod-362b
room temperature too_hot in_bldg 220-a227 rebuild_valve
install_deflector over the vent locate in_bldg 411-a170 fabricate and instal deflector
acu-11 water in unit acu-2 chill_water valve leak location b100 clear water from inside of system and check for leak only find condensation form on the underside of condensate_pan believe this be the cause for alarm system be in need of renovation
repair cooling coil cc-326b cc-302b and cc-304b replace insulation on cool coil and repair torn canvas
too_hot a309 calibrate and adjust stat room temp now at 70_degree
room temperature too_hot in bldg.224-a157
hood not_work may be p.m.b217 hood be off_due to schedule_pm
too_hot a118 replace_diaphram and calibrate grad room temp 70.4 degree
check the hot temperature come_from air vent in_bldg 312
check the hot temperature in_bldg 101-a533 replace_diaphram and calibrate_stat room temp be 72.4 degree
too_hot a1101 calibrate_stat and check for leak room temp 73.1 degree
replace drive_bear that be noisy replace drive side bear
see customer first too_hot b68 rebuild preheat valve due_to broken base bleed air out_of coil and strainer
low air pressure alarm low air pressure alarm be in with 1 compressor run air be leak from pressure regulator replace and adjust regulator
cut_hole in latch plate for const_shop cut_hole in latch plate for construction_shop
room be to hot a217 replace and repair chilled_water valve adjust and calibrate_stat inside room
check_operation of acu-1 find acu-1 off restart and roll_filter down which be very dirty
remove duct in c-215 a large piece_of duct_work with wire attach have be sit room c-215 for several week this room will be in use next_week and this object have to be remove remove duct from room fabricated end_cap for end_of duct and seal cap as_well
controil valve leak in attic by d-17 and j-22 repair 1 control_valve the other valve be not leak
lab be to hot b05
water_detector in fan selction on acu-5 put extension on sensor
shop be to hot c06 repair stuck operator rod and replace_diaphram inside of mix_box
ef-15 squeak b200 check belt replace and realign puller motor
e-27 repair hurt -PRON- ear c312 tighten_loose bolte and replace and adjust new belt
acu not_work b346 calibrate_stat and check unit discharge room temp at_72 degree
acu not_work a163 b161 repair air leak on acu-1 also replace control_valve in induction_unit temp be at_72 degree
acu not_work a02
office be to cold rm a155 replace control_valve
check roof_drain from stand water clean rock from around drain drain need to be snake out turn_over to pipe_shop
check_operation of firehouse unit and change belt and filter as_need replace filter belt and clean coil
too_cold a155 rebuild_valve and calibrate_stat
exhaust system not_work rm.109
acu-1 leaking condensate out door onto_floor
chill_water problem e111
ceiling leak b313 leak on high_voltage equipment
water_detector on acu-1 floor_drain
reset_vfd fault and statr equipment repair_control air leak and reset_vfd fault
freeze_stat keep_come in then_clear several_time reset_freeze stat
too_hot b322
water_detection alarm zone 1&2 alarm will_not reset on power_plant simplex computer find water leak due_to back up floor_drain clean_up water and clean out floor_drain and reset_alarm
return duct be leak seal with foam sealant and duct tape see luis gallardo if need seal duct that be leak into room
ceiling leak b357 also musty odor water leak come_from condensate on pipe in attic above room turn_over to pipe_shop
too_cold b143 calibrate_stat and check reheat_valve room temp at 73.4 degree
too_hot b322
replace flex_connection
floor_drain alarm be in on device 216601 216602 place cover over sensor and reset_alarm
acu-18 drive belt be off as report by mr r. campbell replace belt and retension
too_hot a211 instal_new valve and repair air_line and recalibrat stat
too_hot 90_degree b125 repair air leak on pneumatic_line
humidty too highb339 to b345 replace grad on chill_water valve
remove hepa_filter a146 remove hepa_filter from hood
too_hot b247 replace_diaphram and check discharge of unit set temp at 73_degree
too_hot c114 change_diaphram on induction_unit valve and adjusted and calibrate_stat
humidty too high b127 replace both grad
no acu a267 reset operator and calibrate_stat
check humidty may be too low trailer see becky x5325 reprogramm stat stat be not put into program when instal
seem to be no exhaust in men fan run backwards turn_over to the electric_shop
check chiller in lab low on freon rme111
too_hot b239 calibrate_stat and check unit set temp at_72 degree
exhaust_fan be make a metalic noise lubricate exhaust_fan now run smoothly
water_detector cb 1 floor_drain will_not clear clean_up water on floor due_to pump not_work turn_over to pipe_shop
water flow from acu106 bldg 216 check unit for water leak in build_215 acu 106 acu 106 be locate in room e03 willy lemley have be inform of this situation watre on flor due_to pump not_work turn_over to pipe_shop
check temperature b339 to b347
check humidty in trailer becky find one of the ac_unit not_run reset and restart the unit eberything be back to normal
too_hot b131-b133 adjust transducer because discharge be high
check temperature b339 to b347 adjust and calibrate_stat
cool_section h2o detection_alarm instal pvc fitting on sensor and reset_alarm
exhaust_fan fan make clank noise
water all over floor acu-4 floor_drain clog unclogged floor_drain and vaccum up_water
floor_drain h2o alarm no water_present clean probe and alarm would_not clear find loose_wire on inner floor_drain sensor all sensor be dry turn_over to rodney_campbell
air_balance issue in corridor f bldg_217 unit down_for schedule_maintenance
gas odor from hood and hood alarm in rm d120 bldg_217 check out system and find -PRON- be down due_to pm
too_cold b110 change setpoint to 73_degree
check room temperature too_hot in_bldg 101-a836 check room temp and be within tolerance
acu-#5 be make a clicking noise at the fan and be spill water on the floor at the b-2 room replace belt and find no issue concern water
sponsor would_like to have air_conditioning run entire week due_to conference in employee 's lounge locate in build 101-see sarah or dean smith for additional room be very hot reschedule run time for conference_room
check_operation of chiller do_not find any issue_with chiller at time of inspection
there be no air_flow in_bldg 227-a213 acu-4 1 not_run find supply damper would_not open fix relay that energize selonoid to supply damper
supply fan be in alarm unit be offline reset_alarm and both unite be function_properly
check_operation of chiller in room e-111 call customer first andra x2399 replace capacitor on both unit and charge system
room temperature for meeting in_bldg 245-c301 and room b102 be very hot replace 3 diaphram and adjust stat
much too_cold in rm d005 bldg 218 enter_through d007 ddc_group make adjustmenst to vav-1 34 and change transducer
receive_water detection_alarm acu 2 a floor drain.224 check water_detection sensor and find no water issue turn_over to rodney_campbell
check proper air_flow in fume_hood in_bldg 225-b361 for new experiment find no issue_with operation of hood fan at time of inspection
room temperature very hot in_bldg 220-a57 make_adjustment to t_stat in room
replace exhaust air damper motor in room 109 replace 2 damper actuator room now have exhaust
hood flow fluctuate greatly rm b347 bldg 224 repair air leak on pe_switch
assist siemen tech with trouble_shoot drive_issue assist siemen tech on drive_issue
water_detector in cool selection check out unit and find no water clear and reset_alarm
reset exhaust_fan on ahu 204 restart unit
way too_hot in rm 211 bldg 202 96 degree no control power to unit reset_breaker and monitor temp throughout the day
check heat problem on 2nd_fl reset_breaker for control power
too_hot a322 replace controller and calibrate_stat and grad to valve
b_wing too_warm
receive_water detection_acu 9 cooling_section find no water on sensor check sensor which could_not be repair turn_over to rodney_campbell
room temperature be very hot please check in_bldg 225-a234 replace valve in attic and adjust stat in room
too_hot b110 repair frozen stem and replace_diaphram
too_hot b148 change_diaphram and adjust stat
too_hot a163 remove and replace operate valve
heater in lobby on blow hot air recalibrat stat and replair air leak on stat as_well
line on air compressor full of water compressor not the problem issue be with the air_dryer bb system check out fine -PRON- have an automatic purge system underneath tank which drain the water out_of the bottom_of tank
room temperature too_hot in_bldg 245-c108 replace preheat diaphram
temperature be fluctuate from 69 79% need to remain constant between 68 70% in build 227-a238
hev 13 be make strange noise locate in_bldg 235-d-200
room temperature be too_hot in_bldg 217-b105 reset temp on_computer and temp go back to normal_range
too_hot a1013 calibrate and adjust stat
clear roof_drain as_need check and clean debris_from drain
check roof_drain in 101,202 223,233,302
odor_come from duct_work in basement alex call give -PRON- wrong extension when -PRON- respond to this call -PRON- could_not find or smell any oder
too_hot a417 adjust stat temp in room be now 72_degree
fume_hood monitor be not_work in_bldg 227-a110 and b111
repair sheet_metal room 136
no air in hood read_low b313 adjusted pulley on shaft and replace belt and properly tension same
stroke 1st preheat actuator valve_leaking by change out vortex actuator
replace bearing and invert shaft as_need
check roof_drain and clear debris as_need follow last_night storm roof 101 301 304 202 222 223 clear debruis from roof_drain
take dehumidifer to 419 place humidifier in build 419
much too_hot in rm a41 bldg 101 recalibrat stat and check unit discharge
check tempearture too col 227_228 230 231 restart_equipment and calibrate_stat also find air lock in hot water_converter everything back to normal
burn_odor in c400 check all unit and find no oder present_at this_time
too_hot a164 replace belt on eh-157b
too_hot a353 reset unit that trip offline everything be run normal
too_hot a231 change new valve and new solder coil and pipe_shop fix the dielectric pipe adjust and calibrate_stat
e-11 flex_connection repair flez connection on the return side of fan supply side have be do already
too_cold a163 adjust and calibrate_stat
a_wing be still hot
lab too_cold list attach
ne to replace filter return be half closed b163 replace filter in supply vault and open return vent to full_open position
acu 30 be in troulbe change setppoint on humidity and cool
room 227,228,230&231 be hot calibrate_stat and monitor room
on go thing see customer b247 no acu calibrate_stat this lab be also supply by acu-3 and e-3 where there be a pneumatic and belt issue
blow hot air b152 replace operator and calibrate the stat
water come_out from under door 121 rebuild chill_water valve and reinstall same
lab be to hot b241 b329 calibrate_stat and correct pnuematic and belt problem on acu-3 and e-3
room to cold a243 no problem find at_this time
all office in_bldg be hot replace 2 break_belt find wire disconnect on ac-1 to relay which be prevent air compressor from come on when need turn_over to the electric_shop
the 1st.floor ladie_'s rest room be too_hot in_bldg 221 repair actuator on valve and calibrate both stat
raise the temperature to 21.5 deg_c in_bldg 219-g005 set temp to 21.5 as per_request by customer
the temperature be too_hot in_bldg 221-b339 replace tubing that have restrict air_flow and replace belt and calibrate_stat
ventilation deverter be not_work in bdlg 245-c-06 damper in ceiling be frozen shut clean duct and damper area
replace belt replace 1 a-144 belt
room be very hot in_bldg 221-b127 replace controller grad diaphram on valve and calibrate_stat
check water alarm in fan area
check water alarm tighten down union on preheat_coil and clean_up water and reset water leak detection_sensor
replace broken fan belt instal_new belt and restart
in the mech_room in basement condensate run on the floor from unit duct_work -PRON- contact person be jolene ann wayne -PRON- be the director of daycare.ext 8898 clear_drain line and check pumpoperation vacuum_up water from mech_room floor
replace belt remove and replace damaged fan belt
office be to hot a927 adjust stat and monitor room temp be now 72_degree
to hot employee_lounge adjust and calibrate_stat and find that when moniter screen be pull down -PRON- be block off air_flow secure screen to allow air_flow
clear debris_from roof_drain in building 305 304,301 and 101 clean debris_from roof_drain
room temperature too_hot in_bldg 101-a721 adjust stat and monitored temp throughout the day temp be now 71_degree
room temperature very_warm in_bldg 225 b42 adjust stat
sponsor request to have additional attic fan turn on in_bldg 220 for a16 find booster_fan off restart fan
room temperature very_warm in_bldg 224-a211 adjust stat room temp at_72 degree
furniture be blok all northside unit adjust the uunit -PRON- be able to access area be cooler
there be no air_flow in_bldg 101-a615 unit be down_for schedule_maintenance and be up and run now
room temperature too_hot in_bldg 301-c146 open damper to aloow for more air_flow and drop setpoint a_few degree to satisfy space
water_detection on acu 2.2 adjusted water_detection sensor and clean_up water
replace faulty bearing to eh-211b replace 2 bad_bearing and replace 1 belt and return fan back in service
no a_c in c gate police gate_house unit off_due to overload tripping clean filter and reset_breaker
leak by ahu 333 water leaking_by ahu 333 in build 218- room c001 unit be locate along column line ee.4.6.1 vacuum water from floor water leak form humidity bar turn_over to pipe_shop
leak by ahu 523 check leak by ahu-523 in build 219 unit be locate along column line dd43.4 find leak water on the humidity bar turn_over to pipe_shop vaccum water on floor
quiet rattle or vibration_noise on hood skin in room e-136 instal metal bracket to keep alleviate noise
chill_water control_valve to he-1 be leak
office be very hot in_bldg 221-b324 adjust stat and tighten air_line
the room in_bldg 220-a330-a334 be very hot unit serve room be down_for maintenance
too_hot in rm a209 bldg 224 adjust stat and repair air leak on supply line
there be no air_flow in build_304 159 weld shop
check_operation of ef-2 1 ef-3 1 and ef-3 1 unit list be find to have drive_issue trouble_shoot with ddc and electric_shop drive_issue be to be turn_over to siemen by frank_pott or j crank
office be to cold a253 cheng diaphram and lubricate stem
office be to cold b330 adjust stat and tighten air_line on stat
troubleshoot air_flow problem bldg 218 room d015
replace belt to e-210 replace belt and check bearing
check_operation of noisey fan eh-118b adjust motor and align pulley and replace belt
room temperature too_hot in_bldg 224-b217 find leak reheat replace_diaphram lab temp now at 69.8 degree
office be to cold b152 adjust stat also move fan_speed to low setting
ac_unit will_not run unit off_due to power_bump restart uunit back to normal
check cause of water on floor in basement of bowman house clean water on floor and out_of return air plenum check condensate_drain and replace filter
office be to hot c227 unit serve_this room be down_for schedule_maintenance
acu-1 duct_work be partially insulate and leak onto ceiling_tile insulated duct to prevent water from leak unto ceiling_tile
check strainer to roof_drain on the follow roof build 101,301,236 and 304 clean debris out_of drain and check for stand water as_well
the sponsor would_like to have -PRON- temperature to be turn down very hot in_bldg 224-a211,david adjust stat and tighten air_line fitting
temperature too_cold in_bldg 301-c146 adjust damper due_to low air_flow
check water_detection alarm check unit for coil damage find none condesation inside actual sense unit take apart and dry out unit and reset_alarm
there be soot_come from ceil air vent locate in_bldg 245-b152-b156-see ken
water leak cc-357b
water_detection alarm no water touch probe check probe and acu-6 and reset_alarm
check timer on thermostat calibrate and set up schedule for t_stat
acu not drain unclogged_drain to acu unit
replace water leak on detection in attic of bldg 222 no water on floor reset_alarm
good bite of condensate on floor in the basement mech_room have sheet_metal fabricate an access_door and clean_up water change filter
fabricate 2 metal strap contact bill brightwell for sketch size complete_per request
room be too_hot in_bldg 226-b254 adjust stat and tighten air_line fitting in register replace bottom kick plate
reset_vfd fault and start_equipment on ahu-6_2 and ef-1 1 reset_fault and start_equipment poc_willy
repair re_heat leaking_by replace_diaphram on reheat_valve and adjust transducer valve
room temperature too_warm in_bldg 220-b206 replace total valve and control_valve
too_hot in rm a123/101 contact teresa hugh x3033 adjust stat and monitor room now at 71_degree
too_hot in rm a311 bldg_225 calibrate_stat and adjust temp to 72_degree
the lobby temperature of bldg 101 be too_hot unit down_for schedule_maintenance unit be now runnig lobby temp be 71_degree
room temperature too_hot in_bldg 220-b321 unit serve_area be down_for schedule_maintenance
room temperature too_cold in_bldg 225-b115 calibrate and adjust stat
room temperature too_hot in_bldg 245-c115 adjust stat room temp at_72 degree
replace exhaust_fan duct elbow in_bldg 220-b313
room temperature be very hot in_bldg 223-b222 adjust stat and check supply setpoint which be at 60_degree
to hot b322 unit down_for maintenance
cool_section water_detection alarm water splash onto probe clear probe of wet material from condensation that be be draw by from coil
replace bearing and shaft to ef-77 replace 3/4 shaft and 2_ea rak 3/4 bearing reinstall_pulley belt and aligned belt complete with proper tension
check size of filter in supply_duct check filter size as request
replace bearing and shaft if need to ef-19c replace bearing and shaft system now_aok
room temperature in_bldg 245-c115 be very hot change_diaphram and adjust stat
water be leak from fcu-9 clean and check condensation pump for proper_operation and clean_up water from floor
assemble new shop vacuum for service complete_per request
varify if e-345b e-341b and s341 have be remove exhaust_fan have be remove
varify fcu-13 have be remove fcu have be remove
repair ice_maker bldg 301-a100 trouble_shoot system and find faulty part mold heater to the ice_maker informed_customer and -PRON-_say that -PRON-_would get back to -PRON- for the repair need customer purchase the part and -PRON- instal -PRON- and varifi operation poc ralph
room b 149 in_bldg 222 be too_cold duplicate call
room b149 in_bldg 222 be too_cold call before go_into room 240 361 8801 change mix_box setpoint from 70 to 71_degree
a_c heating not_work police report air_conditioning heating system at c gate not_work trouble_shoot unit and find the heater package ground out replace unit with_new
no air c113
check water alarm on acu-9 adjusted sensor and reset_alarm
unit make_noise b63 check upper deck for obstruction find none open up unit and remove belt and check pulley grease motor and restart unit
burn_smell in office a1201 smell_like belt check sysytem and find rag wrap around shaft inside unit remove and return back to normal operation
blast cold air hard to hear b263 disabled sensor inspace which level out the temperature temp in space be now at_72 degree
exhaust_fan needsa clean remove filter and soak in cleaner and wash as_well let filter dry out and replace filter
no air in room check option room a200
check the hot temperature in trailer 1 locate at bldg_235
the room d005 be very_cold in_bldg 218
make_noise could be bad_bearing b-2
ceiling leak drop ceil 150
too_hot a331
water_detector on floor_drain check sensor clean and adjust poc_bobby
too_hot a705 a709
check odor in mep area close to load_dock check in roof_top unit kitchen corridor area and vend machine no odor be detect
check space_temperature in the red_auditorium and green also check lecture_room a b c d and employee 's lounge set two portable fans(from hvac_shop in warm area complete_per request and adjust stat in lecture_room c&d
seal_roof cap find leaking seal_roof cap to prevent water from leak into room
check build_223 roof_leak and clean_up any water on floor complete_per request
room temperature in_bldg 233-b120 be very hot
to hot room a238
restart_equipment 7 1 4 2 6_2 ef-21 reset_alarm and start_equipment
room temperature too_hot in_bldg 411-b100 place fan in room b100 due_to paint smell poc_robert
fan_section water_detection be in alarm with no water visable on the deck clean_up water and make_adjustment poc_dan
drain_clogged on ahu-1 b_wing
check water_detection alarm on 1 1 clean_up water from floor and reset_alarm poc_william
acu make_noise again b63 -PRON- name be brian wrong extension replace and aligned fan belt have to remove front and top panel to access belt poc_patricia and brian
ef-27 belt_guard loose make_noise in c-001
there be fan coil unit leak in room c29 of bldg 101 find no leak on coil just some condensation make_adjustment to set_point of cool water supply to coil
room temperature be hot in cwing of mep bldg 301
too_hot hot air blow a263
too_hot b106
fume_hood not_work in_bldg 224-b353
water chiller not_work properly room e115
2 month old leak have require a351 three ceiling_tile wet have odor in room
hood not_work burn in hood make odor in room hallway b355
too_hot a215
check vibration_reading complete bear_reading per_request and turn in to willy
check vibration_reading
check vibration_reading for possible replacement
schedule an_event for unit on the 7th floor to run untill 8 pm from 7/1/09 through 7/13/09
humidty too high b331
green auditoruim too_cold adjust_set point for_70*f poc_ed
blow constanly cold air b259
room temperature too_cold in_bldg 220-b151
no air in room a108
conference_room freeze b263
hood will_not close a144
too_cold enter_through a533 to a531
too_hot b104
main_lobby too_hot
too_hot a317
too_cold rm.b61 adjust stat and balanced air_flow
northwest drain water_detector in on acu1 1 clean water from floor and instal splash guard over sensor
too_cold 123
exhaust_fan not_work find bad_motor order_new motor dismantle old fan unit from_ceiling and remove and replace old fan reinstalled fan unit back_into ceiling and clean fan and housing
too_cold again a352
too_hot call_yesterday a317
fabricate and install splash gard in fan_section
too_hot b261
too_hot rm.211
too_hot room secure see charl gibson ext 2329 for_entry rm.b236
too_hot can_not run -PRON- equipment b119
air_conditioner make whistle_noise a259
room temperature too_hot in_bldg 202-rm 205
please inspect and repair air_line to the const_shop surface sander repair air_line as_need
replace ice_machine in electric_shop replace ice_machine and instal pump to remove condensate to drain because exsist drain be high that new ice_machine drain
hood not_work d105
too_hot a1126
too_hot a309
too_hot b10
too_hot a115
sf-13 squeak blt fail d-200 inspect belt and apply belt dress noise go_away poc shift_supervisor x6292
too_hot a711
too_hot b267
room temperature very_warm in_bldg 224-a159
lowtemp hotwater_reheat p1 p2 replace two diaphragm to actuator on reheat system replace_diaphragm on steam actuator and flush all trapps coil and strainer adjust control air pressure from 6 to 15 psi
room temperature very_warm in_bldg 225-a209
the condensate_pan at the bottom_of acu-3 have a crack and be leak east wall of c01 in_bldg 235 check acu-3 in c01 and find no leak at unit and floor be dry go below and find c001 and find drip in ceiling but be unable to locate_source of leak
check water_detection system zone_4 find no power at water_detection panel call_shop 02 to restore_power poc tommy
replace break_belt to e-19 replace 1_ea a20 belt
replace humidity sensor to ahu-1_1 replace per_request check for proper_operation
replace pre filter and hepa_filter to eh-134 in room e-134 action_take replace both pre filter for the exhaust hood both hepa filters.one of the hepas come in the wrong size and have to be send back but that be resolve
clean_condensor coil to water_fountain and check for proper operation.locat in e_wing basement complete_per request and varifi proper_operation
replace break_belt replace belt 1_ea a64
room temperature be too_hot in_bldg 227-a119
there be no air_flow in room b161 of bldg_225
room temperature be very hot in_bldg 101-a709
room temperaure be very_warm in_bldg 101-a411
room temperature be too_cold in_bldg 217-a139
too_hot a1127
too_hot a709
hood over furnance be off b321
acu-3 catch pan leak along wall c01 any_question seecustomer
exhaust_fan not_work
too_hot a151
office be to hot a411
too_hot a411 see_michelle a426
too_hot a328 see_michelle a426
to cold want 74*f rm b261
fabricate and install drip_pan for coil
a_c unit in_bldg 419 need to be reset kindergarden trailer
office be to hot a247
too_hot c225 health issue
too_cold a352
low temperature alex d07
turn acu on for this weekend 7/3 7/5 for follow weekend 7/10 7/12
too_hot blow hot air 107 checked_operation of acu-1.found room temperature at 79*f inspect mix_box and find stat out_of calibration calibrate_stat and set for_72*f poc d. engelhart
too_hot a362
paint fume ne vent a314
rebuild or replace reheat_valve hc-257b remove valve and take back to shop reinstall valve after rebuild and put induction_unit back togethger
replace valve repair coil a116 replace valve and repair coil instal_new stat poc kenny
too_hot a360
repair insulation and replace as_need complete_per request
no air_flow b161
too_hot
too_hot b267
too_cold a215
lab be to hot b367
replace belt on e-2 -belt break in_bldg 225 replace belt 2_ea b97 poc_robert
replace broken_belt on e-13 in bldg.223-attic replace belt 1_ea a56 poc_robert
replace broken_belt on hv-4 in_bldg 223 replace belt 2_ea a53 poc_robert
repair leak on exhaust_fan for room b315 seal around all flange to prevent obvious leak
water_detector be in alarm action_take vacuum_up water inside condensate_pan area modification to coil area be to be perform to stop the water carry_over poc_bobby
too_cold b224 adjust stat in 3 room and repair small air leak poc tammy
heat_exchanger not_work b347 replace charcoal filter
too_hot b267 rebuild control_valve and actuator replace stat and calibrate_stat poc edmond
replacement of bear for acu-1 replace inboard bearing 1_ea 2 11/16"".replaced belt 5 ea b105 and aligned to proper tension
room temperature very_cold in_bldg 220-a124 rebuild control_valve calibrate_stat and repair air leak poc_daniel
too_hot see customer nick scott ext.3738 226/b148 calibrate_stat and rebuild_valve and actuator to induction_unit poc scott
acu-3 leaking -PRON- tell_-PRON- -PRON- be not leak -PRON- will tell_-PRON- yes -PRON- have all leak out c01 not_able to access the pan to determine the location of the leak
replace belt e-13 e-5 replace belt ea a62 on e-13 and 1_ea b120 on e-5
hood will_not turn off b347 pneumatic problem troubleshot system turn_over to ac shop
heat blast turn off find 2 unit stick in test mode_release over_ride and program all stat resolve_issue poc t kurihara
cool employee loungee some unable to access space no adjustment_make poc_sarah bell
too_hot b129 try to reset vav 3 18 but -PRON-_would not reset turn -PRON- over to tim glahill and leave valv_off per tim instal_new valve poc_gail
fabricate apron trim 1 1/4 wide with an additional 1/4 return as_discuss with doug_fossett
turn vent so cold air be not blow on customer a221 adjust defuser pre customer request poc susanne
room too_cold 227_228 230 find issue_with pump and make up_water to expansion tank turn_over to pipe shop.issue be resolve
replace bear on e-1 replace bear 1_ea rakh 2 3/16 set alignment replace b158 2_ea and tension_belt
ongoing for a month hvac functioning up down f009 turn_over to f._potts in oeg group poc potts
sf-11 have alarm 2022 start enable 2 miss fan will_not start c-01 speak_with dan flynn and -PRON-_say that repair have already be complete poc_dan
too_hot 211 repair damper replace stat and fix air leak in system adjust 3 defuser
no cool air b185 find unit freeze up clean evaporator coi thaw unit and varified operation
ec-1a bad_bearing replace bad_bearing unit back up and run poc durwin
control linkage for ef-3 have came apart cooradinat with control operator to access area and replace broken actuator arm
vaccum water out_of unit acu-4 complete_per request
too_hot a115 confirm room temperature 78*f lower_set point to maintian 71*f from vav poc cynthia
ef-3 damper not_work could be disconnected repair replace c001 duplicate_m s 32407
supply fan on 5 ru make a loud -PRON- sound_like a bad_bearing tomm0rrow replace belt and tension
change belt acu-1 replace 3 belt and adjust to specification lube motor and fan bearing
check water detetion alarm on acu-8 clean_up water and check sensor adjustment reset_alarm
hood not draw properly b345 check_operation of 2 hood main hood off on reset start and check_operation canopy_hood not exhaust enough for new test inform_customer to have the air_balance check and possibly to contact f&e to upgrade exhaust_fan poc_ed
clean shop put part belt away complete_per request also have safety remove full oil waste drum
water_detector in fan_selection will_not reset on acu-1 check area and find no water_present instal pvc sleave over alarm probe and clear_alarm poc_bobby cole
acu-2 have water run out on the floor action_take vacuum_up water
vacumn up_water in attic vacuum water out_of drip_pan
repair leak valve 207 208 replace control_valve and actuator to both
lab to hot b119 repair air leak to re_heat controller poc_walter
to hot in a313 replace reheat diaphragm and check_operation poc heather
check high vibration in read on e-10 recheck reading per_request actual work will be perform on a work_order provide by the operation engineering_group
check high vibration on unit e-2,acu-12 acu-2 recheck bear_reading per_request and turn reading in on separate paper info record will be use to set up a work_order to have bearing replace as_need
replace bearing on e a6 mezz replace inboard bearing 1_ea timken ra 2 3/16 reinstall_pulley and belt_align and tension vibration_reading afterwards be .07 vertical and .03 horizontal
preheat leak by on acu-9 replace pre_heat actuator have to be order honeywell m117425b3c12 1_ea
belt loose on acu-5 remove and replace worn belt and align
lab be to cold a09 adjust_set point of heat_exchanger and preheat control_valve poc rashi
too_hot in rm b332 bldg_221 rebuild_valve and repair stem
office be to hot b240 replace_diaphragm to reheat in induction_unit poc_lucy
lab be to hot a157 remove complete induction_unit housing to replace control_valve and actuator reroutedd pneumatic air_line poc edward
office be to hot e-103 adjust flow control to minumum reset hot water_converter from 200 to 140*f for_summer operation
need dry air for equipment 124 customer think that -PRON- have an air_dryer before system and that be not the case customer be get air strait from site air with no dryer imform d. smother to contact customer to see_if maybe an_inter didsion work_order may be possible to have this instal
hood c have no air_flow b317 replace broken_belt and reset hood_monitor poc_laura
too_cold a927 adjust stat and repair_control air leak poc ron
fan make_loud noise as if -PRON- be hit something in room c-131 replace valve and actuator to induction_unit
too_hot b118 lower cold deck set_point from 62 to 55*f.also repair operator on reheat coil poc joe
want update still have problem b322 wait on furniture to be move
too_hot a345 adjust stat and repair small control air leak poc star
too_cold too noise a122 find room 73*. check calibration_of stat and adjusted supply_grill so air would_not blow_directly on the customer and also to try to eliminate the noise
too_hot a345 repair leak on coil
room temperature very_warm in_bldg 224-a115 replace reheat diaphragm and repair air leak at connection poc naomi
install a permanent cover over the end_of the supply_duct fabricate and instal cover for ehaust duct
heat on 106 108 110 replace barber colman controller with honeywell controller set up controller to supply 60 air and repair pneumatic control air_line to control_cabinet check_operation of valve
too_hot c229 adjust stat and lower_discharge of supply unit check adjustment later in the day to varify proper_operation poc_diana
acu-6 2 acu-7 2 vfd_fault reset_alarm and start_equipment
too_hot b105 repair valve and adjusted stat.room be set @74*.
too_hot -PRON- all have to buy fan b149 calibrate_stat room now 71*f stat in room block by furniture and have to be move to access furniture could be part of the problem poc_andrew
heat on in bathroom adjust and calibrate_stat poc_karen
follow_up when work will be do now b332 rebuild_valve and fix stem
reset_vfd 's restart_equipment reset_vfd 's several_time through out the day and restart unit as_well
water_drip from chill_water piping ventalation cause tile to fall clean_up water tile north entrance of g-100 at bridge john_filano will contact willy lemley and pipe_shop to work out a way to repair the leak
too_cold c227 adjust stat rtoom now 74*f
too_hot b121 calibrate t_stat and adjust reheat_valve and change out diaphram
office be to cold b224 adjust t_stat on 4 induction_unit
humidty too high c146 c147 change out pre filter on acu-3 replace out side air damper motor place portable de humidifer in space poc stan
too_hot 122 129 check_operation of acu-1 and calibrate_stat in room
return air not_work blowing out instead_of suck in b128 check exhaust vent the exhaust be work_properly
too_hot b246 replace_diaphram and calibrate_stat
too_hot enter_through b264 to b266 replace_diaphram and calibrate_stat
too_cold a108 calibrate_stat and check discharge off unit.room now 73.4*f poc_melissa
too_hot c121 convert 1/8 air_line to 1/4 instal_new t_stat and verify_operation
oo hot b368 replace_diaphram and calibrate_stat
blow black soot ne to look_at new people comin in b363 tap filter in front_of supply air register to prevent particle from blow_out of th esupply duct
vent area for customer b355 check_operation of exhaust hood for customer in order for -PRON- to do experiment hood work_properly
get too_warm a05 check t_stat which be work_fine supply air be 61_degree return be 74_degree attic discharge 55_degree and room temp be 76_degree relative_humidity 55degree
very_cold muti day meeting c301 adjust_thermostat to a warm setpoint
unit make_noise very scarey 135 check unit out that supply room 135 and find steam piping hammer turn_over to pipe_shop
loud fan noise in rm 135 bldg 202 duplicate to m_slip 35711
seal_roof cap at exhaust area seal_roof cap to prevent water leaking into attic
too_hot b109 adjust stat and replace induction control_valve
seal_roof exhaust cap seal_roof cap to prevent water from leak in
water_detection alarm be in with no water_present check unit find no water issue check sesor wiring which be ok as_well reset_alarm
fabricate 2_ea metal box 10""x12""x4 fabricate_metal box as describe
room temperature very_cold in_bldg 227-b261 find room 62*f find actuator not_respond and repair lose connection in control wiring.room now control at set_point
check water come_from ceiling -slight drip in_bldg 224-b324 vacuum_up water in fan area instal splash guard in front_of coil to prevent condensation from be suck onto the floor
fabricate and install splash guard fabricate splash guard and seal around unit
construct drip_pan for c-1 crane construct a drip_pan for crane c-1 locate in room b-07 give to luke latham when finish fabricated metal drip_pan for the elevator shop
water_detection alarm in preheat_section will_not clear clean_up water and clear_alarm
bldg_221 rm a-354 be excessively hot replace diapram and calibrate_stat
too_hot 1st 3rd_floor a side repair air leak in cabinet on acu-2
filter ne change in trailer south_side replace filter on two unit poc_john
too_hot a115 check temp in room which be 73.1 degree make no adjustment due_to temp being in range
room temperature very hot in_bldg 221-a164 repair air leak in controll cabinet
follow_up on humidty to raise to 45% too low c005 adjust computer setting to raise humidity
sponsor would_like to have refrigerator investigate due_to refrigerator not cool properly in bld 224-room b146,see david replace defrost timer and t_stat
please make repair to exist quadrant damper repair damper on two duct line
air compressor blow too much water air_dryer problem per power_plant find dryer not running.reset air_dryer compressor and condenser fan clean_condensor coil and varifi proper_operation check compressor tank for moisture and all be good at_this time poc_chris
to hot room a127 mr wong x8366 action_take have to order replacement valve and actuator instal after -PRON- come in and put induction_unit back together poc mr wong
too_hot b244 check system and find stat set 81_degree recalibrat and set stat at_72 degree
water_detection alarm in fan_section water be blow onto the probe cause the alarm to come in find wall sensor wet dry same and reset
check buzz noise in acu-19 super_computer room de energize all acu humidifier
network_closet need to be cool too_hot b236 replace filter and oiled fan motor
replace 3 aie filter on supply_duct a110 replace 3 filter 12x24x1
replace 3 air filter on supply grille ductwork b05 replace 4 supply filter 12x24x1 per_request
acu-30 continue to stop cool a-02 cool valve be work ok adjust setpoint on humidity high and low alarm
receive_water detection_acu 1.1 cooling_section bldg 227
control_valve chill_water to acu-2 leak c-01 suspect_that from the very small_amount of water_present that the valve be condensat speak_with control and the unit can_not be down_for more_than 2 hour while the reactor be run anyway close_out this m_s until the valve have to be rebuild
room too_hot 90_degree 117 replace belt and diaphragm laurean
extremley too_hot g034 find ahu off replace fuse and restart_equipment
trailer 419 have condensation run down from a_c unit see becky replace filter on unit and raise_setpoint on unit
hood not_work properly room b355 check both fan everything work
receive_water detection ahu 4.2 re_heat section trip action_take due_to p.m. in progress
too_hot b244 change_diaphram and calibrate and adjust stat
office be to hot a113 adjust and calibrate_stat
receive_water detection fan_section acu 3 bldg_225 check acu 3 no alarm present
too_hot b244 change_diaphram and calibrate and adjust stat
receive_water detection pre_heat section acu_11 replace 3 amp 250 vac fuse on water_detection system find bad sensor on acu-11 pre_heat section
too_hot b204 adjust and calibrate_stat
water_detection in coolig area action_take clean and reset sensor
raise temperature to 21.5 be 20 now g0007 turn_over to ddc_group
water_detection pre_heat area replace 3 amp 250 vac fuse on water_detection system
repair damper actuator e156 reposition damper arm after further investigation find exhaust duct roof_cap so removed roof_cap work_properly now
acu-30 have high_humidty alarm go_off rm.a-02 check cool which be ok humidity not in alarm also change setpoint on high and low alarm
fan_section h2o alarm turn_over to cotr due_to be warrenty issue
too_hot a1100 action_take adjust three stat in room adjust angle of supply defuser poc adrienne
hood not_work get back flow a10 bear need to be replace action_take follow_up with discussion with employee and be tell that corrective action have be perform gfp
humidty too high b110 valv_off hc and customer be to look_into get seperate system to maintain humidity 10/09 ddc unit check system operation acu-7 7a and 7b find several issue_with reheat acu_'s and the lab 55_degree water system have hvac clean all system also no need for customer to purchase another system to maintain enviromental condition everything aok_gfp 12/31/09
too_cold c02 action_take find steam and circulate_pump out_of service for contractor work be do at_this time poc b. weiss
too_hot b168 action_take adjust stat on induction_unit and replace reheat diaphragm poc aron
too_hot b109 replace_diaphram on reheat_valve and calibrate_stat
change filter for sponsor in rm a108 bldg 222 action_take water filter turn_over to dink water filter size ap 11 t
air_conditioner make big noise repair_control valve
ef-23 have break_belt c01 replace belt poc_daniel
too_hot a734 calibrate_stat and check unit discharge
too_hot lecture_rm e. action_take check_operation of system explain to customer that if -PRON- have meeting let_-PRON- know 2 day meeting
e004 set_point be 20 but room temp 23.5 replace belt on acu-507 poc ronald
bldg 102 gate_house a_c be not cool officer long report gate_house air_conditioning unit be not sufficiently cool action_take find condensate_pump unplug customer have use the outlet to plug something else in clean coil and filter to portable a_c unit reinstall screw to access cover that be find out for no_appearent reason poc_dan
room temperature very hot in_bldg 245-b103 replace_diaphram and calibrate_stat
room_temperature- too_hot in_bldg 225-a307 calibrate_stat and check unit discharge temp
check for proper_operation outlet trap very hot to the touch rebuild_valve and actuator replace grad as_well poc randy
too_cold a734 room cooler than normal due_to unit run all night make program change
too_hot b100 reprogram t_stat for area poc evelyn
check water leak a133 instal_new valve
check water leak a133 instal_new valve poc eva
receive_water detection_acu 6 northwest drain bldg 226 pipe_shop do pm on floor_drain
too_hot b350 rebuild_valve poc_suman
check a_c unit room 132 not cool find unit operate_properly and discharge 46*f poc blickenstaff
acu 2 1floor drain water_detector alarm due_to pm be do on unit reset_alarm
501 floor_drain alarm will_not clear check alarm and find no water on sensor check sensor and find no problem and reset_alarm
water_detection alarm in fan area clear and reset_alarm poc rohrbaugh
hot have conference b263 lower_set point of space to control 71*f poc_mary
hot air blow_out vent e106 adjust stat poc_diane
run full blast hot b264 replace_diaphragm to re_heat and calibrate_stat poc kenneth
too_hot a355 hot due_to ddc issue repair complete and unit back to normal operation poc tan
acu4 water_detector in preheat selection check_operation of all sensor to water_detection system of acu-4 poc r. cole
check program of stat in buid 411 and clear_clog condensate_drain unit 3 reprogram stat to unit 3 through 14 clear_clogged condensate_drain on roof
acu-4 1 of 2 belt have jump off the pulley rm a14 replace belt on acu-4
acu-6 leak in mechanical_room 303 condensate_drain clog pipe_shop have make repair
blow hot air b364 remove and repair coil leak and replace stat poc lambis
too_hot do_not think unit be run rm.110 check room temperature and find 73.5 f and not add heat.discharg 66*f also check curtis room and find louver point in wrong direction room be warm and cool down to 75*. new valve and not add_any heat
too_hot c117 replace reheat_valve and actuator and repip the supply line from the valve to the coil poc svetlana
too_hot adjust and calibrate outside_air damper to reduce humidity poc_john
too_hot a247 action_take rebuild_valve after the furniture be move for access to work poc_melissa
noise_come from c corridor in mep noise be not present_at this_time as indicate poc_david
raise_humidty to 45%rh g0007 action_take assist by_ddc to calibrate sensor poc vincent
air_conditioner in shop do_not work_properly action_take compressor valve vad turn_over to r. wixon for replacement poc bernie
room temperature very hot in_bldg 223-b214 check room temperature and find -PRON- to be okay unit down_for p.m.
room temperature very hot in_bldg 221-a357 replace reheat diaphragm also adjust stat in room b360 for very hot customer poc kathy
too_hot a230 find call to be to cold instead_of to hot adjust stat poc jeff
positive air pressure b111,b119,b123,b129 a110,a118 a120 find several unit off and restart check system later in the day and have to restart ef-3 2 poc_mike
unit down b68 reset point on acu and start system and varifi operation poc ulf
control_valve in room b-204 be leak on window_unit action_take replace valve with_new in induction_unit poc_david
to hot room a353 checked_operation of unit serve_area and check_operation of reheat_valve reheat be not add_any heat room temp 74*f at_this time poc_jennifer
water_detection alarm fan_section clean and clear_alarm poc_dan
water_detection in fan_section clean and clear_alarm poc_dan
fan have noise ckecked fan bearing and belt at_this time there be no noise present poc_dan
close vent too much air b318 find a single module and the customer like -PRON- warm.raised set_point on stat to 74*f poc tracey
too_cold c117 action_take find room at 69*f and adjust stat for_74*f
room_temperature- too seem not ot have air_flow in_bldg 221-a58-call x8182 or x3931 action_take find acu-2 down_for schedule p.m.
water_detection alarm in fan_section no water_present find no water_detection present_at this_time poc rohrbaugh
bldg 101 room b-116 space be not cool properly and customer have request for supply and return register and grill to be clean same space that work be perform two year ago on several mixing_box clean supply and return_grill area supply by acu_b4 and find discharge to be 57*f poc_george
room hot no air bldg 101 rm a023 change filter_medium and open exhaust damper poc dave
still not cool b101 action_take adjust and calibrate_stat poc calvin
not cool humidty bad 117 action_take find acu-3 off from power_bump start unit and check_operation
too_hot b267 find space hot due_to acu-1 down_for p.m. phone_message to kerry
too_hot high_humidty b47 be an on go problem a ted call but could_not find -PRON- in maximo action_take find 63*f be supply to space re_heat not add booster chill_water secure to build open secured reheat and check for proper_operation poc t
fabricate 20 access cover 20_x 20 with a 1/2 hem deliver to paint_shop unon completion
acu go_off action_take find acu-2 off on reset start and verify_operation poc_richard
the child_care temperature be too- warm find loose_wire on condensor unit and correct problem work_properly at_this time
there be standing water in the new fume_hood in_bldg 221-a50 please inspect the contact be mike verkouteren on ext 3933 action_take check hood and find small_amount of water in -PRON- could_not locate a source for the leak and suspect_that -PRON- be due_to rain instruct customer that if -PRON- happen again to call the trouble_desk and that -PRON-_would be back to see_if -PRON- could be locate poc_mike
water leak from a.c unit in room b-122 unit need clean black_dust be blow from_vent action_take replace valve actuator with_new poc yolanda
ceiling leak in 2 space a314 action_take check attic and find acu sweat on floor.vacuum up_water from floor advise customer to place pan underneath -PRON- equipment poc_michelle
condensate on vent b118 action_take shop_30 find that moisture moisture be form on supply vane 08 raise_discharge temperature from 52 to 57*f.all reheat be out_of order poc rodney
temp humidty too high adjust stat in all rooms.replaced diaphragms in all reheat_valve reploac reheat_valve to room b-339 poc_jame
too_hot action_take check room and find several supply block off explain to jolene about this and also run unit at night at low temperature poc_jolene
too_hot humid b247 lower stat set_point from 75*f to 73*f room temperature now 72*f with 48%rh
return be blow not pull 117 action_take reverse_rotation to e_fan work_properly now poc_laurean
themo bath regulator may be blow a112 action_take calibrate regulator to reach 30*c poc_jame
too_hot b121 action_take outage be need to repair mix_box replace control diaphragm
check monday no acu b146 be a_few day replace reheat diaphram on induction_unit and calibrate t_stat
i never reciev water_detector on floor_drain acu-10 acu-10 have no water_detection alarm
water_detection in fan_section but no water_present check out unit find no water issue reset_alarm
vav 1 30 duct connection at ceiling diffuser have come apart need to be properly reconnect reconnect ceiling diffuser
air_dryer locate in 215 service entry area need to be evealuat for operational issue ddc unit have have lockout on system and this need to be remove for hvac_shop to put -PRON- own lockout tagout in place investagate system and take step need to resolvoe system non operation
office be to hot rm b304 replace_diaphram and calibrate_stat
office be to hot rm a305 room temp hot due_to unit be down_for pm
the room temperature be hot in_bldg 223-b106 calibrate t_stat on induction_unit
bldg 221-room b339 be hot replace grad on chilled_water valve on acu-3
too_hot in rm b362 bldg 222 raise setp point to space and check discharge from unit serve_area poc_christopher
room a225 too_hot
much too_cold in rm b265 bldg 222 raise_set point to space poc frannie
check drain on a_c unit seem to be clog in_bldg 222-b129 check drain and trap and all be okay customer in a lab a_couple of door down have a water problem that let water migrate to this lab
room temperature very hot in_bldg 223-a113 replace_diaphragm to reheat and calibrate_stat
water_detection room a 49 find no water issue reset_alarm poc_herb
make metal sign panel for const_shop see art vogel for size fabricated sign for art vogel
too_cold a107 action_take raise_set point to 22.5*c poc rachel
check reheat coil on b365 b363 b361 supply filter instal by customer be very dirty and to be replace by customer check_operation of re_heat valve to room b365 b363 and b361 find all to be work_properly and the proper control air pressure after re_heat diaphragms in attic be replace customer would_like to have new stat instal and be contact joc for this poc_ed white
report yesterday still too_hot a305 replace_diaphragm and calibrate_stat poc_michael
too_cold in rm b267 bldg 222 raise_discharge setpoint
assist ddc unit with trouble_shoot acu-7 7a and 7b will_need for shop to bring hose hand tool pipe wrench pneumatic trouble_shoot device to work location a vacuum wet/ dry will also be need the work location will be in bldg.221 room b-110 and attic level also please if_possible i_would like to start this work to on 8/26/09 at 7:30am let_-PRON- know please
compressor not cool on portable bath b217 action_take replace start capicitor and unit try to run but turn out that the compressor be lock up customer be go to send unit to manufacture for further repair or replacement poc tew weston
receive_water detection_acu 4 fan_section replace sensor but -PRON- still have an issue turn_over to r. campbell poc_ed
green aud booth too_hot action_take unit keep trip out on over load and be turn_over to electric_shop poc_sarah
in hallway outside men room water_drip from_vent action_take check ceiling area where water be present and find nothing leak inform michelle
too_hot a127 lower_discharge set_point from 60 to 58*f to acu-8 poc c. davis
fabricate drain_pan to collect condensate from air compressor cooler see doug howell for detail
replace filter on the supply fan on 1 6 ru complete_per request poc_bobby cole
lecture_room b too_hot meeting action_take calibrate_stat and set for_70*f poc_richard
check water_detection zone_6 for trouble room b06 action_take check area and detect no alarm present poc_richard
too_hot b112 check room temperature and find 71*f acu-1 discharge 57*f no problem find judy
hood not_work a238 action_take find ef-6_3 off and restart poc_patricia
auc 18 failure_alarm find bad actuator have to order_new electric actuator replace actuator and verify_operation poc j. falano
too_cold a62 action_take calibrate_stat in double_module lab_space
compressor on freezer not_work a256 find unit to be work_fine notify_customer of operation poc tona
air compressor will_not shut_off action_take clean_condensor coil to much dust poc micheal
exhaust_fan not_work action_take find issue_with mcc turn_over to shop_02 poc susie
water_detection alarm in ccf subfloor water be on the subfloor near acu-17 action_take find strainer leaking water out the end.install cap over threaded end poc_dan
too_hot b267 action_take lower_set point on_computer by 2*f poc beth
ceiling leak outside c01 action_take refer to dave france and -PRON-_say that -PRON-_would take_care of -PRON- poc_bruce
blow hot air rm.158 calibrate_stat and set for_70*f poc_brian
too_hot be for a_few week b163 find fire_damper close and replace fuseible link after open closed damper poc_william
water leak from induction_unit 138 replace section of hose from pump that be split poc roger
too_hot b350 replace_diaphragm and calibrate_stat poc_lori
fabricate five flange gasket cover
soapy detergent smell a219 suspect_that odor be due_to unit be p.m'd poc nada
too_hot a323 replace induction_unit valve actuator adjust stat and check calibration poc_paul
a_c in basement of day_care be leak water add charge to heat pump replace two filter clean_condensor drain_pan and change pitch on a coil drain verify_proper operation of condensate_pump poc blickenstaff
acu-4 water_detection alarm fan_section fan_section water_detection alarm be in with no water on the floor find water inside sensor box dry out inside of sensor housing sensor probe be break and part be on order to be replace when part be in poc_dan
too_hot in rm b111 bldg 301 find room to be okay_at this_time customer_say that room be hot first thing in the morning but be much good now poc_joan
room temperature too_warm in_bldg 411-a187 adjusted stat set for rtu-22 poc cynthia
room temperature too_hot in_bldg 217-c115 raise_set point 1*c to maintain control set_point poc_david
room_temperature- be very hot in_bldg 301-b125 calibrate and addjust stat poc kerra
too_hot in rm c121 and c125 bldg 245 repair_control air leak and stroke valve for proper seating calibrate_stat and verify_operation poc murphy
too_cold b151 action_take replace reheat actuator and valve.checked operation poc anita
too_cold b168 action_take calibrate_stat and lock down actuator to valve poc_aaron
too_hot a335 replace diaphragms to two_induction unit poc_michelle
double_module blow hot the other blow cold a224 replace_diaphragm and grad to re_heat valve poc alan
hot air be there in morning c121 calibrate_stat and verify_proper operation poc_rohini
to hot in employe lounge c-100 unit shut_down in the evening after start in the morning all be back to normal poc_sarah
still no acu in a360 find unit off_due to communication issue turn_over to ddc_group and issue have be resolve poc_john
put valve in room still too_hot a323 calibrate_stat poc_paul
too_cold b253 adjust_set point on_computer and restore to normal operation poc karina
two hood in rm c135 bldg 245 not draw properly action_take replace 2_ea a23 belt poc_jerome
check lab refrigerator a130 action_take add r-134a to system check_operation and seem to be work_properly at_this time poc michele
too_hot a1134 action_take calibrate_stat and check_operation poc jenillie
too_hot b108 calibrate and adjust stat for_74*f poc nadir
too_hot a149 calibrate and adjust stat poc marja
water_detector in the cooling selection ahu2 2 clean water from sensor and reset_alarm poc_bobby
leak from_ceiling in rm 147 bldg 202 find pack_nut leaking at hand_valve so tighten_pack nut turn into the construction_shop to replace ceil_tile poc curtis
too_hot in rm c33 bldg 101 health_unit replace belt_1ea b32
office to hot e102 call customer and inform -PRON- that the unit serve -PRON- area be down fro p.m.
room temperature very_cold in_bldg 221-b168
office temperature too_hot in bldg.225-b360 replace control_valve and actuator calibrate_stat poc_richard
office temperature too_cold in_bldg 222-b331
water leak from heater in humvee lab bldg 304 adjust supply defuser and raise_set point poc singh
there be no air_flow in the lab_space nor in the fume_hood in_bldg 217-e103,see john for additional call customer and let_-PRON- know_that there be a schedule_outage for that area to all air be restore at_this time and customer be fine now poc_john
too_cold a120 find room at 72*f adjust 3 stat in area customer be run space heater at the time poc hope
too_hot visitor_center check_operation and find outside unit not_run turn_over to contractor that instal unit be still_under warranty poc_chris
check_operation of ice_maker to thin adjusted thickness controller poc_dawn
mechanical_room acu still leak water suspect_that the low set_point on thermos stat be the cause raise_set point check to make_sure no return_grill be block and vacuum_up the water after evaporator thaw inform_customer that stat should not be set low over night with no heat load poc_jolene
too_hot a150 replace stat in room replace and calibrate controller for space repair_control air leak
air deflector for a120 action_take fabricate and instal deflector
belt issue b313 replace belt and check filter poc_andrew
too_cold lecture_room b meeting again tommorrow check room temperature and find -PRON- to be okay also check with_customer and -PRON-_say that -PRON- be okay_now as_well poc_catherine
rebuild or replace reheat_valve hc-322b in 221 attic
too_cold b11 find stat out_of calibration and re_heat for room b11 hand_valv off cailbrat stat and open_hand valve poc_dr johnson
too_cold c223 find room 71*f adjusted_set point for 73*f poc kristen
leak from unit -PRON- think b358
ceiling leak bucket ne empty c29 complete_per request poc_donna
west_end corridor bldg 101_cafeteria leak unit in hallway clean_up water due_to spill of some sort by vu-3
too_cold a side cold a120 room temperature ws 70*f adjust t_stat as_need
replace leak valve hc-302b
check a side 1st_fl too_cold
too_cold a1013 adjust stat poc greg
too_cold b253 adjust dead band and customer siad -PRON- be okay_now set_point 22*c poc katrina
noise_come from basement see customer find belt very loose replaced belt no noise at_this time poc_mary
too_hot a29 room be 76*f adjust stat nad be now 74*f and cool properly poc tran
too_hot in_bldg 419 kg trailer set programible stat for desire setting per customer 68 heating and 72 cooling also set correct time poc_jolene
too_hot b154
meeting al week too_cold lecture_rm b adjust_set point for 62*f from acu_b4 adjust stat poc_sarah
lecture_rm b to cold raise_set point of acu_b4 to 62*f adjust stat poc_diane
office be to hot a309 instal_new valve and adjust stat poc_mark
send humidfer to a27 only a loaner customer explain that there be a flood in the room last_week and now -PRON- be humid in the space check rh% and find 56% at_this time temporarily instal portable de humidifire in space to be remove no later than 9/21/09 poc tran
too_cold b249 check_operation of vav_'s and set_point speak_with customer and -PRON-_say that the real problem be air blow_directly on -PRON- redirect vane to control flow direction poc lin yu su
water leak from acu-14 e_wing basement
too_cold a120 -PRON- be john johnson ext.4585 find 3 stat out_of calibration calibrate_stat poc hypatia
rumble in acu find filter clog and replace filter poc_richard
repair leak re_heat valve hc-302b
too_cold a159 find unit valv_off .checked calibration and operation poc_mark
office be to hot c112 find room temperature at 76*f adjust stat poc balazs
cleam room pressure sensor alarm sound b357/227 replace belt to booster unit 12,13 and 14 check all fire_damper for proper_operation turn_over to ddc_group for further investigation
blow hot air a211 rebuild re_heat valve poc_paul
too_cold c020 c022 find space 19.5*c and set_point 21*c adjusted_set point for 22*c poc ben
acu unit be leak find evaporator freeze up due_to low stat set_point raise stat set_point and verify_operation poc_john
too_cold a424 adjust stat poc_michelle
too_cold b104 call_last week -PRON-_say calibrate_stat and set to set_point find hand_valv off poc m. parra
too_hot b108 repair branch air_line replace actuator diaphragm and check calibration_of stat poc_william
ef 19 ne ac shop assistance on exhaust hood to check and calibrate control fan hasn't operate in auto for year calibrate_stat and repair damper operation for out side air verify_operation poc r. higgs
check induction_unit cover a307 find cover open and close up as reqyest poc_cindy
air compressor relief_valve be lift constantly find regulator to be bad turn back over to power_plant personel
office be to hot a123
the fume_hood in_bldg 226-b225 be not_work find belt off replace 2_ea a32 belt verify_operation poc_paul
too_warm in rm b174 bldg 301 training in progress adjust_set point to vav and verify space_temperature 71*f poc_joan
check room temperature too_hot in_bldg 101-a528 replace both re_heat diaphragms and repair kink brance control air_line poc_melissa
ne to have ac supply to the 7th 8th floor this week until 7:30 pm and on the weekend from 7 to 5 complete_per request poc_stephanie
room be to hot b264 repair_control air leak replace_re heat actuator diaphragm calibrate_stat and secure metal base trim poc frank
room temperature too_hot in_bldg 245-c131 customer have call and request that something be do about a high_pitch noise that the temperature be okay replace reheat actuator and calibrate_stat poc leticia
lab have no air b141 call customer and speak_with sherri and inform -PRON- that the unit serve -PRON- area be down_for p.m. acu-7
check the room temperature in_bldg 220-b68 as_discuss with neal find air_line break to acu suppling area and repaired air_line poc neil
too_cold in rm a123 101/ office across_from cubical 16 find everything work_properly in the office find hot water_converter out_of adjustment and adjusted_set point poc_dawn
replace air filter in rm b11 bldg_221 complete on site_outage
acu not_work hot c33 health_unit reset re_heat actuator and check for proper_operation and all control fuse also reset chilled_water actuator poc_gail
too_hot a187 adjust stat 11a and 21 set to desire space_temperature poc cynthia
room too_hot a15 a17 replace 908_controller with_new 920 space be hold set_point now poc_christina
water_detection in rm a-49 find no water_present verify sensor be dry poc_herb
water leak in room a-117 find union leaking clean_up water and pipe_shop repair union poc jeanice
too_hot in rm a245 and a267 bldg 231 find both acu-7 and acu-1 off at motor control center restore_power and start supply and exhaust_fan that be just pm'd the day_before
too_cold a311 find room temperature at 70*f adjust stat for_72*f poc fatima
ne to have ac_unit check at nike site bldg 3 contact ann virt by cell phone on 301)676 1837 or tony down 301)325 3786 dismantle duct system and wiring dissconnect air_handler and condensor unit check system for refrigerant to be remove and find none
too_cold c227 adjust stat poc_steven
too_hot b114 repair stuck valve and replace bad diaphragm poc_nancy
poor ventilation duct ne to be clean fan be operate find proper draw from_vent but removed vent and clean as_well speak_with fed and -PRON-_say that -PRON-_would have janitorial clean floor poc feed
room a-0721 be cold as report by ms meenehan adjust temperature and check calibration_of stat poc_dan
sprinkler head in paint_shop spray booth be leak action_take find duct_work leaking.seal as_need by 07
hot water temp above 220 deg on heating system adjust_set point and repair_control air leak to sensor poc d. king
low flow alarm on hood in 227 a hallway 1st_floor reset exhaust_fan alarm and start fan poc_catherine
t_stat break in rm a145 bldg 231 replace stat and calibrate open_hand valve to re_heat poc_steve
office to cold b206 adjust stat poc_cindy
office be to hot b140 find unit serve_area down_for p.m. check back after pm and space be okay poc_stephen
install_deflector on vent_above desk in room a183 action_take fabricate and instal deflector
fabricate 10 piece_of metal angle 1 1/2_x 1 1/2_x 8 long to trim out safety_office roof deck deliver to paint_shop for prim upon_completion action_take complete_per request
lecture_rm a too_hot meeting action_take check with wanda at lecture_room a and -PRON-_say that the temperature be okay_now poc_wanda
to cold 245 room c229 raise_set point to t-3_controller from 45*f to 55*f hand_valve need to be repair so control_valve can be replace
too_hot a321 action_take replace reheat_valve with_new valve and actuator poc_dr pedatsur
water leak from a_c unit in celling room 1201 leak cause by condensat pipe sprai pipe with de con insulation spray poc joshua
seal_roof cap in build 220
room temperature very in_bldg 245-c131 adjust stat and verify_proper operation poc leticia pidida
room temperature too_cold in_bldg 224-b208 action_take repair stat and check calibration poc santanu
office temperature too_cold in_bldg 245-b109 and also check b102 check_operation of hot water_pump adjust stat and verify_operation of induction_unit poc helen
fan ef-#5 be not_work in_bldg 235-c01 repair balance issue_with scroll to unit while health physics inspect system poc_samuel
service unit heater 1,7 and uh-8 no action record by employee will address this gfp
adjust sheaf for ab-12,13 and ab-14 to increase air_flow
room temperature too_cold in bdlg 233-a149 action_take repair branch control air_line that be leak adjust and calibrate_stat poc april
humidity ne to stay below 50% and currently be at 55% in room a154 action_take speak_with customer and -PRON-_say that -PRON- want control check since humidity go up and down check all related and -PRON- be okay 36%rh poc_jame
check_operation of pre_heat open pre_heat on acu-5 and check the rest of the unit in the attic
replace bear complete_per request vibration_reading be as follow horizontal .7 and vertical .4 poc_willy
repair guard to ac-1 reinstall belt_guard
still to cold adjust tomorrow at 10 am room b102 adjust_set point and calibrated stat helen
verify_operation of pre_heat replace disc 's to pre_heat 1 and 2 repair_control air leak in cabinet
too_cold in rm a1127/101 enter_through a1123 check room temperature and -PRON-_say -PRON- be okay_now check back later and all be still good poc_shelia
replace insulation on duct where water leak be repair above bridge lead to guide_hall contact the const_shop to replace ceiling_tile after after work have be complete call customer to let_-PRON- know_that -PRON-_would be next_week before i could get the mechanic back over to insulate where access_door be installed.(tuesday or wednesday
office temperature too_warm in_bldg 227-b228 action_take room set_point 71*f actual 72*f poc bryant
there be no air_flow in office in_bldg 220-a267 verify induction_unit operation verify acu-5 operation reheat close and not add_heat room temperature 71*f poc nick
remove shaft and bearing to e-5 so shaft can be send out to be replace and balance complete_per request
check the temperature in the guard 's office of bldg 101-a16-very hot calibrate_stat and check discharge of unit room temperature now 72.4*f poc danny
office be to hot b350 action_take replace actuator and valve dielectric have to be replace bu pipe_shop poc_christina
hvac_shop to assist service machine shop acu_7 9 secure fan with lock and tag for contractor to perform work start after work be complete
remove and cap unused control air_line in_bldg 245-c-02 complete_per request poc r. beall
there seem to not have any air_flow from the return fan unit -PRON- appear_that the fan belt be break build 202-room 400 area the fan feed 's room 231 replace broken_belt on e-6 poc kevin
replace water_detection sensor for bldg 222-acu- 4 replace sensor with part_order by and -PRON- be the wrong part part_order be a wd1 and need to be wds-1 s be reverse_act as to the one order be direct acting turn_over to r. campbell for correction
too_hot in rm c227 bldg 245 notify_customer that acu-17 be down_for p.m. poc phone_message to stephen
hood not_work properly in rm b345 bldg 224 repair_control air leat to ep_switch verify_proper operation poc_ed
too_hot in rm a329 bldg 223 customer have stat out_of calibration calibrate_stat and check supply discharge of unit serve space lube stem and replace_re heat_diaphragm poc joyce
fabricate a 9 1/2 wide skirt panel for room a210 per conversation with alan crabill action_take fabricate skirt panel
the fume_hood be not draw as require in_bldg 221-b43,please check call extension 2989 for_entry replace broken_belt on eh-038b 1_ea a34 belt poc_steven
air noise_come from thermostat in room b351 adjust stat and find re_heat valv_off on room b353 poc rem
please fabricate 10 access cover 20_x 20 with a 1/2 hem action_take complete_per request
leak valve regulate valve on unit in room c331 leak 30_action take find control_valve leaking replace valve actuator to induction_unit
start up acu- unit in attic complete_per request
the booster hvac fan in the ceiling be make_noise may_need to replace fan belt in_bldg 225-a60
no hood exhaust in rm b001 find bad_motor and turn_over to the electric_shop will close_out m_slip after -PRON- change over pulley from the old_motor to the new_motor replace motor_pulley and instal belt poc_jerome
check the opening in the window in_bldg 221-b208,see robin action_take a_c find pretty good gap to outside and have sheet_metal repair the gap
repair leak control_valve in room c-331 duplicate_m s 10278
repair_control air leak to hwc-4 action_take replace exist actuator/ valve with_new device aok
replace belt to ef-118 1ea a53 belt
too_cold a709 find sten to valve stick freeded stem and lubed and calibrate_stat room be 71*f poc melvin
too_cold b121 calibrate_stat and check unit discharge poc susie
too_hot a426 find unit down_for p.m. later check unit discharge and stat calibration poc_michelle
office be to cold rm101 calibrate well stat and check for proper_operation and re_heat poc sherry
check_operation of noisy fan replace belt_1ea a51 on ahu-116
room to cold in conference rm c103 action_take reset the vav temperature hold set_point poc beverly
to cold room c114 calibrate_stat room be 62*f check supply air discharge too
too_cold e116 action_take reset valve box value raise_set point .5*c poc ravi
pneumatic valve leak hc-20.3 rebuild reheat_valve and actuator verify_operation poc louis
too_hot a1124 adjust stat poc_shelia
check the room temperature too_cold in_bldg 223-b310 rebuild_valve and also find -PRON- hand_valv off poc_susan
fabricate and install trench_plate and frame for room b210 action_take fabricate trench_plate frame and instal
exhaust_fan failure replace belt to air compressor.raised unit discharge temperature poc_bobby
c112 be about 62_degree replace_diaphragm to hot water_converter actuator room now 71.8*f poc_bruce
too_cold a402 adjust stat explain to lady about winter_setting poc chisa
check calibration on t_stat for office too hot!. calibrated stat and check unit discharge room 70*f poc higgs
lecture_room too_cold c-29 calibrate_stat and check unit discharge room now 71*f poc ralph
too_cold b360 find stat set to low adjusted_set point poc_richard
room temperature in_bldg 225-a145 a147 be too_cold see susan adjust stat in area poc_susan
check room temperature in_bldg 101-lecture_room c too_cold find stat set 60*f adjusted_set point 70*f
219 ef 301b rm c02 fan belt scream action_take replace belt poc_robert
blow cold air in new trailer becky action_take adjust stat and check for proper_operation poc_jolene
no heat in 127 action_take open_hand valve for re_heats
remove coil hc-340 for repair and reinstall after repair be make action_take remove and reinstall coil for a_c shop
too_cold c114 action_take adjust stat in room poc cecelia
too_cold a16 action_take adjusted control poc_bill
check room temperature vry cold in_bldg 223-b240 adjust stat poc_mark
there be no air_flow in the exercise room of bldg.101-a33 find acu-2 down_for p.m. poc_janet
replace_re heat valve to hc-142b hc338b hc-340b and repair coil to hc-340b action_take complete_per request
too_cold b103 adjust stat and check unit discharge poc amy
water_detection alarm reset_alarm and verify_operation poc_herb
check all building unit heater in load_dock area action_take check stat setting for load_dock stat on site
reset acu ef action_take complete_per request
too_cold b106 action_take calibrate and adjust stat poc_christina
too_cold 124 action_take replace_diaphragm and adjust stat poc haleh
too_cold a147 action_take adjust and calibrate_stat poc donald
talk to customer monday safety issue fume_hood not_work properly osha rm.b237 action_take check hood flow and -PRON- be okay customer have a safety audit and be concerned tell_-PRON- to move large bottle away_from back of hood poc peter
too_cold b226 action_take adjust stat and check calibration poc carman
high_bay too_cold b05 action_take replace t grad repair_control air leak and replace 1 stat poc_mike
too_cold b227 repair stuck_stem and replace_diaphragm check calibration_of stat poc ronald
unit heater at boiler 4 not_work repair loose_connection poc g scott
reset_vfd fault to ahu-6_2 and check for any other fault while there action_take complete_per request
no heat to hwc-1 action_take rebuild_valve and replace_diaphragm 11/9/09 repair another air leak poc ralph
too_cold in rm b148 bldg 224 calibrate_stat in room be 65*f and now 70*f poc burton
room temperature too_cold in_bldg 221-b258 opened return hand_valve calibrate_stat and verify_operation poc j. rice
room temperature too_cold in_bldg 224-b204 check unit serve_area and calibrate_stat room temperature 69.8*f poc xiaohua
room_temperature- too_hot in_bldg 221-b05 lower_set point and check calibration poc c. cross
too_hot in rm b129 bldg_220
area of 1100 1105 be to cold adjust stat in room poc adrienne
room temperature too_cold in_bldg 101-a1105 duplicate_m s 10486
room temperature in_bldg 224-1st.floor b cooridor be too_cold find blow diaphragm on actuator to hot water_converter replace_diaphragm water temperature back up to 170*f poc joy
office be to cold rm b264 adjust stat poc romayne
too_cold in rm a507 bldg 101 adjust stat for_70*f poc_mildr
too_hot in rm a249 bldg 222 action_take find room 75*f replace valve and actuator and calibrate_stat now 70*f
2 hood have low flow a322 b319 221 eh 316b 221 eh 319b
meeting in room too_cold 126
too_cold a738 calibrate_stat poc julia
too_cold a411 a415 call_yesterday calibrate_stat in both room poc_michelle
remove pallet from attic action_take complete_per request
take vibration_reading on acu_5 7 motor and fan and submit to randy_wixom
sponsor be request to have the booster unit belt check due_to loud_noise in bldg.225-a60 action_take replace belt to ceiling booster_fan
have trouble with temp f corridor turn_over to ddc_group and -PRON- find a faulty board that need to be replaced.they also contact customer poc lee
replace condensor fan motor and charge unit as_need action_take complete_per request
check air leak on dust collector
too_cold c112 action_take due_to hot water_pump off
too_cold c114 action_take due_to hot water_pump off
room a1002 be too_hot action_take adjust stat and redirect supply air defuser
high_voltage area vh-3 leak action_take replace_re heat valve
there be a leak at the fish valve sg-#4 locate in_bldg 217 action_take remove valve and instal packing reinstall valve verify_operation
too_cold b155 action_take clear fault and reset room temp 21.8 and set_point 22c poc dougla
too_hot f0036 action_take find ahu-327 down_for bad_bearing bearing order and be replace during the fall outage unit operational now poc bryon
replace valve
replace reheat_valve and rebuild_actuator to hc-2 1 re_heat
replace 2_ea a68 belt and align
acu-8 water_detector in the fan_selection reset_alarm and check_operation poc b.cole
water_detector on acu-6 filter_selection reset alarmand checked_operation poc mr cole
acu not_work in firehouse action_take find unit freeze up thaw unit and check charge raise_set point to statfrom 64*f to 68*f poc_george
too_hot problem for over a year 126 action_take not_able to work on this heating problem until a safe flooring be instal per s. ray area be consider to be unsafe close_out m_s and another will be generate when safe condition be meet
too_cold always too_cold c100 b3 action_take find supply air temperature @66*f and space 70.5*f no re_heats for this area vav just throttle down air_volume poc swaraj
too_hot b216 action_take find room temperature 76*f adjust both stat for_70*f
shetfield system down action_take ddc shop have shut_down the system with out notif the hvac_shop after ward find -PRON- forget to start the booster_fan start booster_fan
too_hot in rm b118 bldg_235 adjust hwc set_point poc rodrigo
fan not_work in sheffield lab area bldg_220 rm a16 find fan off on reset reset fan and verify_operation poc_bill
ice_machine in storeroom not_work find contactor to be bad turn_over to electric_shop poc_dawn
hood alarm go_off a148 find ef-256 hood fan off on reset start fan and other related_equipment find off space back to normal now poc_bruce
too_hot c229 adjust stat poc_stephen
replace fan and motor sheaf replace pulley belt and align to proper tension
room a354 be cold action_take start hot water_pump
re_heat leaking at b361 replace_re heat valve and vacuum_up water from floor
acu_4 make_loud noise find broken motor adjustment plate also find fan pulley out_of alignment by 1 on fan shaft adjust to proper setting motor plate be order and replace and unit be good to go now
check run status of acu_18 acu_18 be not_run at_this time check to see_if -PRON- suppose to be action_take find off start unit
2nd_fl b_side freeze cold b206 action_take check system and find hot water_pump off start pump poc r. kuehl
no heat 2nd_fl a side a207 action_take check system and find hot water_pump off start pump poc_tina
unit leak b239 clean coil and filter to a_c unit check condensor drain poc nickola
rattle_noise come_from vent b254 action_take noise be not present_at this_time
ceiling leak out in side building e102 action_take remove valve and rebuit -PRON- calibrate_stat poc rheannan
too_hot b331 acu-10 off_line restore to normal operation poc lenard
rattle in wall a115 action_take not_able to hear the noise at_this time and advise the customer that if -PRON- come back to call the trouble_desk right a way so -PRON- could be pin point poc teressa
too_hot b131 find acu-10 off_line back to normal operation now poc m. kraft
ceiling leak in another spot e108 action_take rebuild re_heat control_valve poc cecelia
room be to hot b43 find ahu 10 off_line restore_power and verify_operation poc_mary
there be no heat in the follow office in_bldg 233-a101,b102,b104 and b108 adjust stat and check related_equipment
measure and fabricate u channel to fit in bottom_of door be modify in the const_shop
too_hot b264 find room at 76*f adjusted_set point on_computer
too_hot rm 230 action_take calibrated control and check discharge of acu-7 room temperature back to normal poc kevin
remove_pulley and belt and reinstall action_take complete_per request
remove_pulley and belt and reinstall after motor be replace action_take complete_per request replace belt and align with proper tension
too_hot b264
postive pressure a260
fan need belt ef-17 c202 action_take replace belt 2_ea b81 complete with alignment and tensioning poc_chris
too_cold a222 action_take replace_diaphragm and calibrate_stat poc beverly
check_operation of a_c unit in room a240 action_take check refrigerant and -PRON- be okay find stat out_of calibration by 6 degree_f actual room temperature be 74*f poc_carrie
check on ventalation on b001 action_take find exhaust_fan serve_area be down_for bad_motor 02 order motor and -PRON- instal -PRON- and the belt poc_jerome
shetfield unit too low a16 make repair and replace grad to acu-19 poc_bill
too_cold a1119 action_take adjust_set point of stat
call_last week a101 too_cold action_take calibrate and adjust_set point of stat poc_jennifer
please check the noise in the a_c unit make a strange noise in_bldg 101-a600,see nancy action_take explain to customer that the noise be due_to work be perform on the front step with a jack hammer
too_hot rm.b213 see gayle crum rm b213 action_take replace control_valve and repair_control air leak check calibration_of room stat poc edith
check out safety issue in room aoo5 to install exhaust for this area action_take walk job with sharon and frank and will take place whem all safety concern be meet
water_detection alarm bldg 227 zone_10 floor_drain action_take check area and find no water_present nor any issue_with the sensor poc_dan
ceiling leak d05
too_hot b112 checkl acu-4 discharge temperature and find -PRON- to be okay room temperature be 71.2 degree poc judy
too_cold a231 action_take adjust stat and explain system to customer poc conrad
water come in on light_fixture b11 action_take shop_30 find control_valve leaking 08 remove valve repack and reinstall valve poc_val
heater not_work in receive area b185 cold due_to low temperature set_point of hwc serve_this area raise_set point and aok
can -PRON- help frig need recharge hole b206 customer poke hole in evaporator and decide to trash -PRON- poc_dawn
too_hot b31 rebuild chilled_water valve and replace 908b_controller with 920b controller.calibrat stat and set for 69*f poc solomon
gas_cabinet shw low exhaust fault b347 action_take replace 1_ea a29 belt verify_operation poc_jame
no acu b121 reset mcc_panel and check_operation of acu poc_ed
repair_control air leak to hc-219b rebuild reheat_valve in attic
inspect induction_unit valve for leak in room b224 and b226 remove cover and check for leak on the valve coil area and at the dielectric_coupling
check exhaust in lab b345 action_take start_equipment find off on reset poc_robert
too_hot a345 regina x6864 replace stat and line poc regina
fabricate drip_pan for shop complete_per request
too_hot
cool problem on equipment b131 action_take find problem to be faulty compressor poc peter
leak from duct_work acu-10 rm.303 check all related coil and valve and find no leak present check back in couple_of day and everything still look good and dry poc todd
too hota242 find room 24.5*c replace diaphragms to reheat_valve for a240 and a242 room now 22*c poc_dawn
control_valve be leak remove_old valve and replace with_new
fabricate and install drip_ell for eh-309b complete_per request
too_hot b328 replace_diaphragm and calibrate_stat poc august
too_cold b106 adjust stat poc_alma
too_hot a1105 calibrate all stat in roon to control 69*f poc andy
acu frozen firehouse
too_hot a731 adjust stat poc_carrie
room temperature too_hot in_bldg 101-a731 see carrie adjust stat poc_carrie
too_hot b05 check system and find water in controller stat and bad diaphragm make repair and verify_operation poc dennis
too_hot a731 adjust and calibrate_stat poc_carrie
too_hot a239 adjust and calibrate_stat poc martin
low lab temp occupant_report low lab temp temp should be 20 degree_celsius be now 15 degree_celsius in lab room 227,228,229,230 and 231 contact person be kevin chesnutwood at_ext 6653 find no steam or hot water to unit acu-6 through 10 in mechanical_room turn_over to pipe_shop monitor space_temperature until customer be sadisfi poc kevin
too_cold in rm b185 bldg 301 start acu-4 and 5 on at mcc verifie discharge.check valve to hc-4 poc scott
heater unit be to hot in office b254 replace induction unitt stat and replace reheat diaphragm poc_michelle
check conference_room temperature very_cold in_bldg 301-b143 calibrate and adjust stat poc kerra
floor wet floor in room b254 in front_of unit be wet check for leak at 9 am and again at 1:30pm exercise valve and be not_able to locate_any leak
lab be to hot b42 46 sheet_metal check possibility of break damper and find -PRON- to be work_properly for room b-46 per mr stower
check the cool temperature in_bldg 220-a16-too cold have to readjust set_point monitor space for two_day to verify space settle 20*c poc_bill
too_cold a217 find stuck valve stem freeded stem and set stat for_70*f
replace bearing replace bopth fan bearing to ahu-522
replace bearing replace both fan bearing to ahu-323
room temperature too_cold in_bldg 225-a221 a223 speak_with customer in room 223 and 221 and both be fine at_this time
no heat unit be a split system and be didcharg 80*f check calibration_of stat
turn hood fan off b141 secured hood fan with lock_out per_request of customer
hood not exhaust properly cstl safety inspector have cite this hood a152 checked fan belt monitor flow be excellent now hood be read 1 6 09 and and be 116 fpm 14 hood be read 123 fpm 16 currently no problem find at_this time poc jeff
why be the artic wind blow be -PRON- go to have heat i have a hat on b152 adjust stat and verify_operation poc sandra
too_hot b112 adjust stat and verify_proper operation poc judy
too_hot a357 replace_diaphragm and calibrate_stat poc_christina
too_cold a108 start hot water_pump for a&b wing hwc set_point be low so adjusted for 160*f poc_john
computer room be to hot a352 find acu-3 and e-3 off start and check room affect poc kevin
humidity be to low in a330 turn_over to pipe_shop to start clean steam_generator informed_customer of cause of low_humidity problem poc tony
replace bearing to e-22
too_hot humidty too low c005
low humidty rm b7 b20
no flow to hood in rm b323 bldg_221 find belt off replace belt_1ea 4l300 good flow now poc zangmeister
check air temperature in_bldg 222-b255-seem like the entire b_side and a side 2ndlfoor of bldg be very_cold adjust vav set_point by 1*f to affected area acu-1 have a low set_point to accomadate lab_space start corridor unit from building 223 and 221 to help heat that end_of the building poc michele
air_flow be to high in rm b115 adjusted supply air damper for room b115 poc_john
verify_operation of max outside_air damper lube damper_linkage and clean out fresh_air plenum while lube damper_linkage
open humidity for air_handler on site open all humidity valve in the gpl 's secure for_summer
too_cold a417 adjust stat
humidty too low a330
room temperature too_cold in_bldg 235-e17 be not_able to get hot water flow and turn_over to pipe_shop
room temperture too_cold in_bldg 222-a221 a223 raise_set point to room a223 by 1*f set_point for room a221 and 223 be okay poc_diane
room temperature too_cold in_bldg 224-b328 adjust stat poc august
reset air_handler unit 7 1 7_2 complete_per request and verify_operation
too_cold a327 adjust stat poc_michelle
basement e_wing too_cold find area above_ceiling where contractor make a penatration that need to be cover to stop cold air from enter the building poc_john
room a140 and a148 hot recalibrat 6 stat in area.repaired stat in room a146 and repair stuck_stem and replace_diaphragm room a140 and a144 freed stuck_stem and replace diaphragms to re_heat actuator poc donald
ahu 6_2 heating section water_detection be in alarm with no water_present sensor light out in preheat compartment reset_alarm no water find in unit
employee_lounge too_hot c-100 start acu_'s in c_wing find off space back to normal now poc_sarah
ef-25 will_not run in auto b200 check_operation and be unable to get unit to run in auto_position so -PRON- be be turn_over to electric_shop poc greg
office be to hot a426 adjust_set point poc_michelle
check room temperature in bld 220-a16-too cold adjust_set point to t-3_controller to maintain 20*c in lab space.also find and repair_control air leak try to make contact with_customer for two_day and leave_phone message request that -PRON- contact hvac_shop for further problem
fabricate and install canopy_hood per drawing for room a005 complete_per request
to cold room b102 and b109 room b102 be 68*f adjust stat and room settle out at 70*f b109 be 67 f and adjust stat and room steel out at 70*f poc helen
water_detector on acu-4 northeast drain reset_alarm and verify_operation poc_bobby
too_hot rm.127 replace robert shaw t_stat with honeywell tp970a direct_act stat replace robert shaw controller with honeywell 920b_controller also instal honeywell 40 160*f sensor verify_operation of all new control and air_line
hood not_work b157
adjust motor_sheave for proper_operation for e-50
too_hot b164
blue liquid come through ceiling close to rm.a316 find cc-118 leaking and over flow bucket pipe_shop instal union so valve could be replace vacuum_up water and informed_customer that repair be make
repair damper to e-2 repair damper air leak and another control air leak verify_operation no manual vent switch on control_cabinet
check attic space for air leak repair air leak to hc-231 and replace grad hc-163 repair air leak to actuator
at e gate not_work reset high_limit switch
move filter from 301 to 227
change some filter in room b49 replace filter
no heat b139 replace thermostat and diaphragm on actuator
too_cold a507 find stuck_stem free_stem and lubed replace_diaphragm and calibrate_stat
switch from cool to heat a11
office be to cold a314 check calibration and adjust_thermostat
too_cold a511 calibrate 3 stat in large room with several induction_unit follow_up to check room temperature and all be good
replace 12 ea 20x20x2 filter a156
unit heater 6 not_work properly a156 replace_diaphragm and aqua stat to unit heater
clean 3 mix_box make_sure -PRON- operational contact_frank pott rm a156
too_cold a307 adjust and calibrate_stat to induction_unit and verify_operation poc_michelle
too_hot in building find acu-1 discharge at 72*f check calibration and set for 58*f poc_nancy
turnon the follow air_handler unit in_bldg 227-attu-7 2,ef6 3,ef 6 6,and ab o5 due_to outside weather reset_fault and start_equipment
burn_smell in room b341 not_able to detect any odor at_this time check space and acu-4 that_serve area poc_terri
west_side galviniz entrey door exterior air_intake damage repair for proper_operation
north_side exterior air_intake cover plate damage
drip cap over vertical siding access be come loose this be locate on the right_side of the south end bay_area roll_up door action_take the const_shop inspect this area and will assist with the need repair 08 repair as_need
investigate odor in office room a811 find dielectric union leaking turn_over to pipe_shop poc greg
steel plate loose need to be repair safety b109 repair safety b109
lecture_rm e be to hot and will have meeting all_week check calibration create an_event for unit to run all_week poc_sarah
office be to hot b312 calibrated room stat and adjust_set point checked_operation of unit serve_area poc_dawn
room temperature too_hot in_bldg 220-b156 replace_re heat_diaphragm replace vortex operator to acu-6 that_serve this area follow_up on space and make another adjustment to stat room hold 70*f
room temperature very_cold in_bldg 225-a263 replace valve actuator to induction_unit check calibration_of stat
air be hot in the waste pit valve c312 diaphram be leak in_bldg 235 find air regulator leaking since -PRON- be not control air talk to pipe_shop and jeff smith state_that -PRON- be the customer equipment and -PRON-_would require an_inter division_work order inform_customer poc frank
recover_refrigerant and make list of part need for compressor replacement recover 10.9 of r-22 refrigerant call for price quote on part need to complete repair poc_willy
room temperature very hot in_bldg 227-b146 reset_vfd 's and start_equipment
install belt and motor_pulley to ahu-334
temp too high b228 check system and find room temperature to be okay_at this_time
plant air in waste pit need valve replace c312 replace c312 call customer and tell_-PRON- that after speak_with the supervisor of the pipe_shop that -PRON- be the customer equipment and that -PRON- will take an_interdivision work_order for the repair since the air leak be not a control air leak this would go to the pipe_shop for repair need to replace the regulator poc frank ph_mess
motor chug b251 serviced unit checking belt scroll and filter clean scroll and check motor operation no issue find at_this time poc_brian
too_hot b217 replace_re heat_diaphragm to room b219 checked_operation of acu-9 and e-9 and find loose shaft on exhaust_fan damper tighten both damper down at the belimo_actuator replace thermos stat to b219 and calibrate for_70*f room 219 and 217 be a double_module room
room temperature in office be too_hot in_bldg 227-b228 duplicate_m slip already have one for the morning #13765
check_operation of ef-24 and ef-25 checked_operation of vu-25 and 26 electric shop.confirm that the unit should run in hand_position verify_operation per print for those unit
too_hot b360 replace_re heat_diaphragm clean stem to valve speak to sharon ray and find that air be secure due_to asbestos removal in ajoin room poc claira
too_hot a249 adjust and calibrate_stat speak to co worker
too_warm in rm b312 bldg 227 check vfd and air discharge to space and find no problem room be 70*f talk to customer and -PRON-_say temperature be up yesterday and that be due_to acu-7 1 and 7_2 be down
too_cold a04
green auditoriumn too_cold find temperature to be good at_this time customer_say that tomorrow there would be more_than 100 people in there and that the space_temperature should be fine and not to change the set_point unitl after 11/18/09
too_hot for week b106 replace_diaphragm to re_heat and replace stat and calibrate poc_john
air_flow still too high b115 secured supply damper per customer request
replace tev to acu-1 recover_refrigerant and replace txv vacuumed system and re charge unit
check building and reset_vfd 's as_need reset_vfd fault and start_equipment
visitor_center too_cold main_gate turn on base_board heat and check out unit temperature poc_chris
floor plate heave floor plate outside of man_'s room b41 be heave up and be a safety hazard coordinate_with const_shop for floor tile frame under plate be rust away turn_over to kathy ritchy as a safety issue since -PRON- will require more_than just another plate
re_heat in room make_noise c01 replace duct_sensor 40 160*f repair air leak on controller and replace stat poc_joseph
bldg_221 room a-118 and a-120 place booster cooling coil back_into service cc-113 and cc- and perform operational check of control associate_with space please confirm that trap on booster cooling coil be clear and drain properly also check_operation of acu-10 /t-2 major air leak have be identify and need to be address preheat grad issue
replace motor_sheave replace motor_sheave and after start motor go bad turn_over to electric_shop after -PRON- replace the motor sheaf be remove from_old motor and instal on new_motor align belt and tensioned.install belt_guard
organize belt in room e-320 complete_per request
check_operation of hv-4 replace diaphragms to 1st and 2nd_pre heat of hv-4 complete an operation check of system
verify_operation of t-2_controller and pre_heat reset f_s alarm and verify_operation of t-2_controller t-2_controller be work_properly
cold air blow in room a265 check set_point of acu and vav adjust defusser vent on supply grill.room be 70.9*f poc stephany
unit heater air_line break in electric_shop repair air leak replace motor and calibrate_stat
see customer room too_hot missy gilliam or call replace_diaphragm on two_induction unit calibrate_stat in several ajoin room poc_catherine
blow cold air a122 adjust stat set_point re position defuser poc beverly
rebuild_valve to hc-314b rebuild_actuator to re_heat valve
repair air leak to actuator hc-329b and hc-134b replace actuator and repair air_line on both actuator
sponsor be request to have a_c on in the nist lunch club all day on friday morning and to have red_auditorium run as_well see sarah_bell for any_additional verify set_point of unit acu_c1 and acu_b5 check condition of cafeteria and red_auditorium and find -PRON- to be okay_at this_time
fume_hood not pull to maintain a safe air velocity rm.a310 replace broken_belt poc_samuel
hood not_run b365 replace damper operator for proper_operation poc_mike
too_hot a56 check temperature and find 70*f okay_at this_time poc q. wang
hood not_work e132 replace 2_ea a27 belt to roof exhaust_fan poc_kim
no acu in room a352 -PRON-_say this happen almost every month reheat secure from the_past per customer room at 80*f and find acu-3 off_line start acu-3 and while check e-3 notice bad_bearing noise secure e-3 complete with lock and tag_out per c. stower sound_like -PRON- be the drive_bear that go e_fan to be repair on work_order
hood not_run a342 reset the fan after_power bump check_operation of fan poc nhan
power_bump restart the site after stasrt build_227 proceed to start the rest of the site after_power plant give the okay to start
too_cold b155 find 70*f and no adjustment need poc_kim
unit make_noise b223 secured panel on induction_unit to room c-223 poc kristen
fan run_constantly c146 redirect air_flow for customer unit work_fine poc raymond
restart_equipment in 227 reset_vfd to ahu-6_2 and start_equipment poc stower
make repair on acu
lecture_room in health_unit too_hot room be 82*f and acu-3 discharge be 58*f find problem with room stat.calibrat stat and calibrate belimo_actuator for hot_deck control poc_gail
too_hot rm,157 secure flex_duct to supply_register calibrate_stat and start acu-2 find off_line poc_paul
too_cold b151 room be currently in winter_setting and room be 70*f check calibration_of stat and make no_other adjustment
too_hot hertiage room use to be lunch club lower_set point of room to 64*f check back on room temperature and find -PRON- need to be lower some more so since room temperature be only 68*f so adjusted_set point on unit acu_c1 for 56.7*f and monitor through the morning
too_cold a836 clean re_heat coil and adjust stat
unit will_not start acu-2 1 go over control with ddc_group and find air leak in 3 place correct leak and this correct smoke damper problem unit run now
hood make_noise b041 instal_new belt and secured fan cover
too_cold a705 calibrate 4 stat replace one valve actuator and pull one coil to clear blockage poc_karen
too_cold on go problem a417 find room at 66*f adjust stat for_70*f follow_up with a temperature check and room be hold 70*f
noise_come from c151 mill shaft for fitting of new bearing to place fan back_into servic while new fan be order for replacement on shop long term list
aa6 2 reset_vfd restart unit check_operation and reset_fault start_equipment
ice_machine not_work a-100
check_operation of acu
acu-2 water_detector pre_heat section find water leak from union humidity_pot clean_up water and turn_over to pipe_shop
replace stat rm 417 replace induction_unit stat with_new calbrat and set for_70*f
ice_maker not_work on refrigerator
cut_hole in latch plate for const_shop cut_hole in latch plate and fabricate_metal need
water in fan_selection check unit and find no water and alarm have clear poc power_plant
restart_equipment in buid 227 complete_per request
exhaust_fan not_work e109 check_operation and find everything operate_correctly
sensor in fume_hood not_work e101
too_cold a705 adjust stat and repair valve poc_stephanie
reset_vfd alarm and start_equipment complete_per request
replace belt check_operation of ahu-106 and find shaft bent and bear failure turn_over to randy wixon repair to be do on a work_order
too_cold in rm b266 bldg_225 adjust stat and repair_control air leak poc romayne
check ice_maker in engineering office a100
check operatio of hot water converter#2 test operation and find faulty ep_switch repair several control air leak
please repair ice_machine will_not cut off in_bldg 301-a100
replace humidity_canister for room b020
radiator not_work e12 30_action take replace ane repip heat valve
humidty bad musty odor rm b123
room temperature in_bldg 222-b312 be too_cold find room temperature at 66.8*f raise_set point of vav 2*f and now control 69.8*f poc hai
shedfield not_operate find ru off and pump start both and check back the next_day and verify all booster_fan be run poc_william
hvac be down a56 find switch turn off to unit that be not mark that need to be on switch mark now system now work_properly and back to normal operation poc quandou
ne sheet_metal for electric_shop full sheet 4x8 1/8 thick cold roll
too_cold a309 adjust_thermostat follow_up aok
no heat gate e. reset limit_switch to wall heater poc x2805
too_cold a120 reprogram stat for proper start time and set_point poc_john
hood make_noise e-21 this be outstanding issue and will be address as_soon as scaffolding be erect for repair to be make gfp 3/26/10
too_cold freeze a313 adjust and calibrate room stat poc_michelle
room too_cold b100
ne 4 air vent cover rm.04 inform_customer that -PRON- do_not order -PRON- or stock -PRON- and that if -PRON- order -PRON- that -PRON-_would install -PRON- for -PRON- poc shannon
repair return damper repair damper
check reheat coil for leak and repair if_possible
hood not draw enough a135 find acu_a6 off start unit and check_operation also close off damper on an out_of service unit to draw more to hood poc_steve
acu-20 temperture fluctuate
sensor for clean room not correct talk tofrank potts
too_hot a702 adjust and calibrate_stat poc roslyn
water_fountain 2nd_fl back of build no water eric call
no heat a211,ha be long time find hand_valv off open valve and check calibration_of stat and operation of unit poc_paul
hvac have problem w high room temperature a56 b56
too_cold b114 adjust and calibrate_stat poc_elizabeth
too_cold b168 raise_set point on the computer poc_chris
trailer at daycare too_cold raise_set point of stat to 72*f poc_jolene
door to heater do_not close b218 close door to induction_unit with 2 screw top and bottom poc zackary
break_belt on unit no air_flow alarm replace belt poc_steve
reset adjust or repair freeze_stat put_back to normal after find vent position reset_alarm point poc_herb
reset repair or adjust freeze_stat check_operation of hv-2 drain trap and check for control air leak poc_herb
reset_vfd fault and start_equipment as_need reset_vfd 's and start_equipment
too_cold a250 find room temp to be 67.8*f and adjusted_set point for 71.4*f poc archie
no heat on 2nd 3rd_floor b_side restart acu-1 check the rest of the building for any other equipment off poc_mike
too_cold raise_set point of acu-1 discharge to 65 degree_f. aok
too_cold
too_warm humid b329 humidity be hand_valv off on system open valve and work with ddc unit to calibrate humidity operation
no heat a353
check_operation of acu_e2 and e-3 check_operation of acu_e2 and e-3
too_cold c225
water_detection alarm be in on p-1 and 2 reset_alarm plumber work in area
office be to cold b140
hood not_work a342 hood eh-337b
too_hot b118 adjust_set point ot hwc controller lower_set point 12/10/09 find controller not_respond replace controller and calibrated.replaced sensor lp914a 1011 5 27 element sensor have to be order and be instal 1/5/10 after -PRON- come in
too_cold b332
too_warm a12 have ddc unit check calibration_of system sensor and make_needed correction
no heat b185
too_cold a206
too_cold b141 find hot_deck set_point to low raise_set point to 80*f suspect mix_box problem and wait for outage to be issue by j. falano after speak_with customer in lab_space
no heat b114
too_cold b168
room temperature be very_cold in_bldg 225-b168,please respond asap
too_cold b148
too_cold a303
too_cold a836
too_cold employee_lounge
too_hot b354
no heat at c gate
too_cold a1119
high_humidty b123 -PRON-_say brian work on problem before
no heat 111
red auditoriumn too_cold foyer area too_hot
room temperature be very_cold in office in_bldg 101-a726
acu-26 belt break again contact ccf operator at 2967 pully need to be replace this be perform and system now_aok
too_hot b354 make_needed adjustment and now system operate_correctly
acu-17 make_alot of noise e-01
in_bldg 101 acu_b5 water_detection alarm in preheat_section
too_cold a317
2nd request no heat b185
stand water in unit have odor b367 find dry trap poor sanitizer in trap to clear odor replace supply air filter poc lawrence
no heat rm b114 action_take calibrate thermostat and secured air_line to actuator
computer room be to hot a352
turn heat back on rm.b360 heat already turn back in follow asbestos abatement
no acu in building check system operation and find no issue system supply 304 be online
check_operation of max osa damper suspect -PRON- be stick open free_stuck damper and lubricate
clean drain 301,304,206 101
lecture room- b too_hot
receive_water detection_acu b5 pre_heat section check same no water
there be a_lot of humidity in_bldg 224- b_corridor 1st_floor start at room b146 find issue to be scale with automation control rh valve
no air at all b248
too_hot b308 after_furniture be move replace_re heat_diaphragm and verify_operation of unit poc young
window_unit be make_noise b243
too_cold b171
check room temperature too_cold in_bldg 216-a149
window_unit blow cold air b252
to cold a1127 free_stuck stem to valve adjust stat set_point poc_shelia
check_operation of e-17 replace belt on e-17
too_cold frezzing a1019
vacuum out induction unit.in room b324
bldg 304 acu-4 freeze_stat be in alarm reset and running
bldg 230 acu- freeze_stat be in alarm reset_freezestat
bldg 205 acu-5 freeze_stat be in alarm reset_freezestat and system be run
bldg_220 acu-6 freeze_stat be in alarm acu-6 freeze_stat alarm come in and clear
bldg 231 acu-3 freeze_stat be in alarm reset and now run
no heat at f gate reset_breaker and check_operation
still too_cold be there yesterday a317
water_detection in pre_heat of acu_9 no water_present and find no issue_with water_detection system
check room temperature very_cold in_bldg 101-a600
no acu on 1st_fl a side
too_cold a419 a424 see_michelle rm a426
too_cold a143
ceiling leak a321
too_cold mep c100 room 71.3 no change make
too_cold rm b118 temp in space 71.4 make_adjustment to stat and hot water_converter
call back still too_cold c225 customer have elec heater in space and the induction_unit be set to a temperature above nist mandate left message with_customer inform of such
too_cold 3 rm.a123
too_cold b360
humidty real high b217
too_cold e130 temp in space 71.2 f system operation confirm and proper
too_cold b132
too_cold b213 calibrate thermostat and check reheat_valve 70.4 f.
check freeze_stat in_bldg 220 unit off
check freeze_stat on acu-#5 in_bldg 205
check freeeze stat and no air in_bldg 231-a02
unit heater not_work near boiler 5
unit heater not_work at roll_up door in boiler room
unit heater not_work behind boiler 6
to hot room a132 be assign to kevin r. but be reassing to cws this be duplicate to 10 17557 see for detail
office be to clod b03
the chilled_water return line for acu-16 have a leak in_bldg 235-e03 shop_30 find that control_valve stem be leak
the 12th.floor room be too_cold in_bldg 101
check room temperature too_cold in_bldg 220-a132 find issue_with dome_diaphragm two fail controller replace all and confirm_proper operation
there be noise_come from a_c unit in_bldg 220-a123 12/14/09 replace_diaphragm 12/15/09 have to replace the valve_body as harmonics be be generate due_to age of valve
above_ceiling in c143 bldg 301 mechanical noise sound ominous replace 7.5 hp motor w electric_shop confirm_proper operation
check room air too_cold see tammy in_bldg 225-b222 instal_new actuator on induction_unit valve
reduce the humidity to 47% rh in_bldg 219-g0007 calibrated humidity sensor and adjust_set point
room temperature too_hot in_bldg 225-a55 checked system room be very hot and find the thermostat need to be calibrate and set to 70_degree f.
room too_hot c125 replace valve honeywell 1188 and calibrate thermostat
relocate defusser in room b112 relocate diffuser as request and clean_up after effort
ne heat b168 none be take room be find at 71.5 f.
air leak column d-11
to cold room a321
room temperature too_hot in_bldg 220-a215 replace_diaphragm
room temperature too_cold in_bldg 222-b127 jim_le and pascal nouna go to room and temp 72.5 look_at computer/ grapic display and temp be 71.0 the room between b129 to b123 all have space heater 12/18/09 gfp i will be send employee back on this as action_take be incomplete in trouble_shoot this issue
conference_room in_bldg 215-c103 be too_cold
the temperature in the sheffield area be 2% off in_bldg 220-a16 replace 3 belt to acu-18 check temperature in area and find -PRON- to be correct poc_eric
room temperature too- warm in_bldg 221-b329
hvac do_not work in_bldg 225-b52
belt break on fan 108 replace fail belt and confirm tension and aligment
exhaust_fan failure_alarm duplicate 10 20547 see for explanation
the humidty in room b347 of bldg 225-is too high 12/16/09 check room humidity and find room humidstat set at 45% lower humidistat to 35% sp check room and find 36 wait a time frame and recheck and get reading of 32% check humidity supply bar and find booster rh this system and aqcu system humidity all hand_valv off open and will recheck in morning 12/17/09checked humidity and room be 26% everthing seem ok 12/18/09 gfp will have employee go back 12/21/09 as i question tolerance from set_point be exceed and operation check perform properly to the two humidity system
check room temperature in dining room c too_hot in_bldg 101 find room temp to be 70.9 with a large gathering of people make no change
check leak in back of a122
acu_b5 water_detection alarm alarm keep_come in and clear in pre_heat section check unit and find no indication of water be present check sensor and associate wiring and find no issue
freeze_stat alarm come in unit stop and damper be close press reset button and unit restart check system operation found system perform correctly and freezstat properly set
bldg_220 acu-6 freeze_stat alarm come in freeze_stat alarm come in open_door fan be run alarm clear to normal check system issue_with outside damper not fully close will place on list for repairs(may need to be replace as actuator be perfom correctly otherwise system operation/ calibration be correct
too_hot have meeting b105 calibrate and adjust_thermostat
no heat 113 replace valve actuator and stat to induction_unit replace control air restrictor and pneumatic_line to accomadate new valve reinstalled front cover to induction_unit
moisture or humidty bad in room on b_side 1st_fl find issue to be with the acu serve the space make proper adjustment aok
humidty too high rm f-013
check lab temperature very_cold in_bldg 226-b115 cold due_to outage for contractor to work on reheat hot water
too_cold b350 cold due_to contractor work on reheat hot water system/ outage
check office temperature too_cold in_bldg 226-b254 cold due_to outage for contract work be perform on hot water reheat system
too_cold a166
too_cold in rm b40 bldg_225 thermostat be calibrate and adjust
too_warm no incoming air rm a164 bldg_221 find unit off for schedule_pm when unit come back on line temperature be restore leave a phone_message for customer
office temperature be very_cold in_bldg 235-e130
check office temperaure very_cold in_bldg 101-a820 adjust and calibrate_stat poc catheryn
room_temperature- very_cold in_bldg 235 130,130 2,and 130 3
office be too_cold in_bldg 245-c135
belt come off pulley replace 3 ea b105 belt_align with lazer and tension
lab a-150 room very_warm
water_detector in pre_heat selection check pre_heat section of acu_b5 and find a_little snow in that area clean_up water and snow and dry sensor with canned air alarm clear
water_detector in filter_selection verify no standing water adjust sensor to clear_alarm in fresh_air plenum
water_detector in filter_selection check all section of unit and find all to be dry reset_alarm
water_detector in filter_selection check all section and find no water
water_detector in filter_selection clear_alarm and back to normal operation
water_detector in filter_selection check all section of acu-4 and no problem find
water_detector in filter_selection wet vacuum filter_section and dried alarm sensor wet from sonw in fresh_air intake
water_detector in filter_selection verify no standing water reset_alarm to clear status
water_detector in filter_selection duplicate_ms of 20674
water_detector in filter_selection check all section of unit and find all to be dry
water_detector in filter_selection check all section of acu-3 and find no water
no heat e_wing 130 1 130 2 103 3 duplicate_m s 20651
too_cold e-103
unit make_loud noise acu-7 in sub find belt flop replace belt 4ea b105 align and tension poc ronaldo
too_hot a324 action_take issue relate to pm be perform on equipment serve_area
reset_vfd fault to ahu-6_2 and ef-2_2 reset_vfd fault on ahu-6_2 and ef-2_2 also restart ab-05 04 09 and ab10
water_detection alarm acu-2 and acu-4 find snow and water in filter_section remove snow and water from acu-2 and acu-4 and clear_alarm
too_cold b164 find space_temperature 70.5*f no change make poc heather
bldg 101 water_detection alarm acu_b5 have a water_detection alarm in the pre- heat section with no water_present
up room fw 5001 temp low alarm i do_not know which one be fw 5001
no heat adjust stat for_70*f poc_david
ice_machine not make ice b185 find bad water valve selinoid order_new and replace pipe_shop replace faulty gate valve adjust ice thickness and -PRON- now appear to be work_properly
too_cold b259 raise_set point 2*f reset zero calibration to 0.000 from 1.000 room now at 70*f and customer be happy poc_john
acu-9 have crack y strainer b200 instal a plug into the the end_of the strainer poc control room
rebalance air_flow in lab
please inspect unit heater not_work in_bldg 233-b144 adjust and calibrate_stat find hand_valv off open_hand valve poc wang
check room temperature very hot in_bldg 221-a315 replace_re heat_diaphragm and calibrate_stat poc kurt
chilled_water drip_from chilled_water control_valve near acu-#2 in_bldg 235-c01 shop_30 find that stem be leak
belt be make_noise on unit in rm b63 replace belt 1_ea b30 poc_brian
check squeek fan belt make_noise in_bldg 225-b63 duplicate_m s 20700
523 discharge temp out_of range note ahu523 be in 218-a0002
ups fw5001 temp low alarm i do_not know which ups be fw5001 for the correct room
bldg 245 radiation exhaust hood have no air_flow occupant_report no air_flow from exhaust hood fan e-56 not_run contact mr balazs bene reset_breaker fan need to run in auto_position call customer and leave a message
fabricate stainless_steel drain_pan for boiler 6 sample station complete_per request
to cold find hwc-1 have control air leak to actuator replace air_line system be back to normal check room temperature in several area and all be warm up
repair leak reheat water valve hc-349b hc-151b hc-351b hc-349b be replaced(valve hc-151b and hc-351b replace valve12/30/09 no_other leak find at_this time poc frank
the follow room in_bldg 223 have no heat a307,b218,b220,b152 check all room list and find -PRON- to be okay_at this_time there be an issue_with the hot water_converter discharge 60*f and after repair_control air leak converter be back in range poc_linda
the a_c unit be not_work correctly in_bldg 303-bunk room find room temperature at 68*f and 35% rh acu-1 discharge be at set point(58*f no problem find poc_george
the a cu 18 have fail in the computer room in_bldg 235.e114 duplicate_m s 20739
receive alarm acu_18 failure computer room unit run find discharge at 68*f reset_alarm and notify power_plant
room temperature very_cold in_bldg 223-a367 find room at 64*f calibrate_stat and room be now_69.8*f poc lawrence
room temperature very_cold in_bldg 222-b152 perform point to point with ddc_group reposition re_heat actuator and test operation.verified damper operation and find -PRON- to be okay room temp at start be 63*f and final be 70*f
room temperature be still too_cold in_bldg 223-b218 find room temperature at 69.8*f inform_customer repair be make to the hot water_converter on 12/28/09 poc_linda
bldg 101 acu_b5 water_detection alarm water_detection alarm in the pre_heat section of acu_b5 come in and clear with no visible water in the section go over system and find no issue at_this time poc_dan
trouble alarm on unit room hot resolve_issue with control_valve unit discharge properly_now poc_herb
receive_freeze stat acu 1 check_operation of pre_heat and outside_air damper open_door at filter_section and reset_freeze stat poc_ed
too_cold in rm b104 bldg_235 checked base_board heat and find 110*f and check ceiling defuser and have 75*f room temperature be currently 71*f no change make poc julie
check the high_humidity in_bldg 227-b217 find several unit off in mech_room start unit and -PRON- be add humidity to system lab back to normal now poc_robert
check the ladie_'s rest room too_cold in_bldg 227 find converter set to low raise_set point
need de fuser instal in office b168 room too_cold fabricated and instal defuser poc_janet
freeze_stat
freeze_stat
receive_freeze stat acu_7
too_cold in rm a357 bldg_220 action_take make_adjustment to thermostat and check_operation of system
receive_freeze stat acu 1 secure outside_air damper and reset f_s alarm unit make_noise and find belt need to be replace
check room_temperature- too_cold in_bldg 202 106 find hand_valv off open valve and check stat set daniel ph_message
too_cold b139 find room at 70*f no adjustment_make poc todd
too col new trailer confirm that the proper_operation of system be in place have find that one system be off at beraker also one system be not activate the electric heat properly and an balancing of the supply air diffuser be need will_follow up and take corrective measurse on mon 1/4/10 gfp
heater in bathroom not_work
water_detection alarm fan_section
2nd_fl b_side too_cold check computer operation with tom_salvermoser and find -PRON- work_properly poc_mike
need belt b-42 for rm b45 replace 2_ea b42 belt poc miller
bldg 231 acu-3 be in freeze_stat alarm verify_operation of system with lap_top adjust_set point of pre_heat poc_dan
reset low_limit alarm reset_freeze stat on ahu-1_1 and checked_operation reset_vfd fault on ahu-6_2 and start_ab-05
unit blow cold air c101 adjust stat on induction_unit verify operation.room temperature 71*f poc neil
too_cold a123 find stem to chilled_water valve stick_free stem verify discharge of acu and room temperature room now 70*f poc_elizabeth
chek room temperature very_cold in_bldg 202 227 raise_discharge temperature on acu-10 have to make several small adjustment to room stat to acquire temperature need to continue measurement in lab find coil leak to acu-3 in high_bay area and secured steam and chill_water to system turn leak coil over to randy wixon poc kevin
check room temperature too_hot in_bldg 225-a165 calibrate_stat and change diaphragm poc_carrie
too_cold b100 find room temperature at 70*f staat out_of calibration by 2*f calibrate_stat poc_john
still too_cold b230 checked_operation of vav_box and find an average of 70.3*f no adjustment_make at_this time
too_cold colder in hallway rm.211 calibrate_stat in room 211 and 216 room temperature 69.8 center of room be 72.6*f per fluke meter poc_lisa
office be to cold b350 adjust stat and check for proper_operation poc_christina
office be to cold a207 calibrate_stat and repair valve stem poc julian
too_cold a821 adjust stat set room 71*f after adjustment poc_susan
see customer no_ventalation clean room rm.a24 restore air_flow
check_operation of water_fountain that will_not shut_off find bad water seloniod valve.call pipe_shop and assist in replacement poc_willy
unit heater 1 loading_dock area dock tempature cold office area need portable_heater adjust stat and ferified operation poc r. higgs
to cold see mrs watson in room b344,x6448 also the lady room a_few door down be very_cold too adjust stat in both area verify_operation
ceiling leak b116 find leak come_from coil in duct_work repair leak on acu-1 pre_heat coil
install duct from radial arm saw to const_shop dust collector instal duct for radial arm saw
room temperature ashley beasley in room a119 report room too_cold ext 4026 duplicate_m s 20841
check room temperature very_cold in_bldg 301-b130 find room cold due_to acu-1 be down_for repair poc kerra
room temperature be very hot in_bldg 304-#13 replace grad on preheat actuator and calibrate check calibration_of mix_box stat
restroom too_cold find riser secured and unit valv_off open valve and verify_operation of set_point space_temperature 69.4*f poc_terri
humidty too low in lab find still approve in max di not know resolve will look_into current operation of ahu_'s for build_227 humidity gfp
miss belt to exhaust_fan 503b bldg 218 unit have one belt break unit be run on two belt pulley order and to be replace on spring_site outage
too_cold in rm b108 bldg 222 check room temp and admust thermostat temp_ok
repair leak pre_heat coil repair several hole in pre_heat coil
check information for leak valve to hwc a1 and acu_a1 so the can be rebuild or replace complete_per request
too_cold b310 adjust stat and verify_operation poc micheal
too_cold b304 adjust stat and verify_operation of control_valve space now_69.8*f poc jon
balance heat in a332 b333 replace_diaphragm on re_heat verify_operation of both stat space tempature 71*f poc jon
to cold north east corridor of first_floor action_take repair reheat_valve associate_with vav serve corridor
water_detection in pre_heat section no water_present replace sensor in pre_heat section poc_herb
alarm go_off in galley b343 1 b341 1 motor in reverse_rotation contact electric_shop issue_resolve by shop_02
humidty too high on go problem -PRON-_say since november rm.b123 check lab_space and operation of humidity_pot on acu-9 instal_data logger in space for one week and after adjustment adverage space humidity be about 30%rh
no heat b120 adjust stat setting and verify_operation room 69.5*f poc eugene
too_cold a319 room be 71.5*f explain to customer that office space be to be 68*f + or 2*f and -PRON- be okay with temperature poc_donna
install 2)deflector in a161 a170 fabricate paint and instal
no heat b356 adjust stat setting to atain 69.5*f poc nicos
to cold in the director office on the 11th_floor and to cold on the 10th floor conference_room at the end_of the hallway check_operation of all induction_unit in area and make_adjustment as_need space be okay_at this_time
start acu-13 and check for proper_operation check unit serve crosswalk between 222 find acu-13 off and start other unit run
too_cold a163 cold due_to pm of unit
too_cold in rm b102 bldg 233 adjust stat in rooom b120 and verify_calibration room b102 repair air leak and secure actuator to valve_body that be loose adjust stat set room be now control at 70*f poc_alma
too humid in rm b221 and b223 bldg_220 repair air leak in room b223 humidity issue_with acu-10 sensor out_of calibration turn_over to ddc poc sharon
too_cold a355 adjust stat in room for_70*f verify_operation poc severin
too_cold playing w stat rm.a183 adjust stat and verify_proper operation ph_message to x2598
there be water in the fan unit -PRON- could be a coil on preheat repair multipul hole in the pre_heat coil after complete repair of the coil have to get electric_shop to repair faulty breaker at the mcc poc_david
replace belt 4ea b112 to acu-14a replace belt and take vibration_reading reading okay_at this_time
inspect hot temperature in refrigerator for sponsor in_bldg 224-a140 and provide suggestion for repair or replacement replace start capicatorto refridgerator run properly at_this time poc allison
too_cold b310
investigate unit locate in rm b-313 for proper_operation with randy verify_operation
investigate unit locate in rm a-124 for proper_operation and report to randy action_take take_care of
too_cold a357 adjust stat and set for 69.5*f poc mala
need filter change c06 find base plate on motor break remove motor_pulley and turn_over to electric_shop poc_aaron
replace belt to e-357b complete_per request
repair_control air leak to eh-337ba repair air leak
too_hot c25 -PRON- be in meet get -PRON- out in c301 speak_with customer and explain that there be an_outage that secure chill_water serve -PRON- area poc lynn
too_cold a1013 find room at 68*f adjsut set_point for_70*f poc gregory
belt off of hood rm b118 replace belt with 1ea.a66 belt poc miller
there be no exhaust in the ladie_'s and man_'s rest room in_bldg 233 verify_operation and find -PRON- to be work_properly poc_alma
acu-13/ build 221 no air_flow to breezeway check for poss damper issue trace out duct on 1st,2nd and 3rd_floor and find damper to breezeway close on 3rd and second floors.open dampers.replaced fusible link to fire_damper on third_floor break replace link to restore supply air construction_shop have to remove a wall panel to access damper for repair after repair be complete -PRON- reinstall panel
reset adjust or repair freeze_stat reset_freeze stat and verify_operation of unit poc_herb
too_hot b361 adjust_set point
confirm_proper calibration and system operation for the two_induction unit in the office space there have be an issue_with one induction_unit have cold temperature and the other have hot temperature continuously bldg 202/ room 211 removed induction_unit cover on both unit one unit that be cold have an air leak at the restrictor that have to be repaired.calibrat stat the other unit have to be calibrate because -PRON- be a full two turn out_of calibration follow_up the follow week to verify_operation have to make a_couple small adjustment to fine tune the system
reciev f.s_on acu-6 check and find the intake door already open.reset and unit start adjust damper vane in filter return section verify_operation of pre_heat on acu-6 poc r. cole
heater be not_work in c gate reset gfi locate on unit heater verify_operation
please shut_down supply and exhaust to rm b252 bldg 224 and all room that be connect for approx 3 hour videotaping will occur and the background noise be too high have to secure e-2 temorarily for customer start back up after vedio taping be complete poc bob
office be to cold a1126 adjust_set point in space and office next door poc adrienne
no air to hood a228 check belt motor and damper all be good check flow at hood and -PRON- appear to be exhaust properly
no air in e_wing lab emergency outage need for unit 403 contact_sam ayala to call customer
check room temperature very_cold in_bldg 301-b130,see kerra check room temperature and find -PRON- to be within sepcification b130 kerra 's office 71.4*f room b126 70.6*f
check room temperature very_cold in_bldg 222-a305 find room to be 71.5*f and find 90*f come_out of the register no adjustment_make poc souppaya
the office cubicle a-5 in_bldg 301-c100 be very_cold see lillian find temperature at 68.9*f raise_set point.space temperature now 71*f poc lillian
check freeze_stat alarm reset_freeze stat and repair_control air leak repair break linkage to outside_air damper
check cold air blow in office of bldg 220-a221 check area and find 72*f no adjustment_make
to cold room a143 fr x2290 adjust stat set lock feature to stat
can_not adjust temp in office a368 b367 adjust_set point on_computer for space poc larry
check ho exhaust in fume_hood in_bldg 221-a54 check belt motor and damper all okay
check no exhaust in fume_hood bldg_221 a144 check damper motor and belt all okay and no_other problem find
cheeck room_temperature- too_cold in_bldg 225-a317 verify space_temperature in both room 69.8*f no adjustment_make poc_michelle
check f_s alarm acu_c2 check_operation of freeze_stat and wiring find issue_with simplex part of system and turn_over to signal_shop
air blow strongly cause ear pain for -PRON- -PRON- office mate a221 find noise very slight but lower air_volume to satisfy customer poc_susan
too_cold b305 find return sensor map wrong to graphic and point with the help of t.salvermoser verify_proper operation and location with ddc
low humidty again a330 make_adjustment to system and monitoring space
lab temperature be 17oc 630f need to be 68of 70of rm.b211 replace diaphragms to all 3 re_heat valve actuators.also replace 1 grad and calibrate_stat room now 70*f poc_charle
check room temperature very hot in_bldg 235-a100 find unit down_for p.m. issue_resolve after unit be back on line
check room temperature toocold in_bldg 225-b266 verify_operation of induction_unit and find space 67.5 adjust_set point poc romayne
clean vent a05 complete_per request
install datum_logger to determine repair to be make to hold temperature room a16 poc be tom lebrun on x4256 instal_data logger in space and check_operation of system and find driver to be faulty replace with one from another lab that be not be use lab respond properly_now poc tom
adjust air_flow in room a156 complete_per request
conference_room to cold in build_217 in room a235 of build_217 sponsor keith lyke x 3216 have request that room temperture be raise up by a_few degree sponsor also indicate_that air_flow thru duct_work be loud request some one look_into this matter upon_completion of this work contact_sam ayala x6916 complete_per request
check all window_unit in a836 too_cold instal datum_logger in room to monitor space_temperature verify_operation of all induction_unit after read data_logger -PRON- find that space be control with in specification poc_catherine
too_cold b204 office be next to elevator heat set_point be 68*f and change to 72*f.confirmed operation of vav customer be use a space heater
no heat replace a-42 belt and replace filter room 69.0*f
noise in ceiling really loud d5 no noise present_at this_time poc charity
too_cold in rm a200 bldg 101 claire 's office calibrate both and verify_operation poc maria
too_cold rm.b239 replace stat and calibrate poc c. cross
repair leak coil verify_operation of freeze_stat and t-2_controller repair as_need and verify_operation
replace bearing to e-10 replace bearing and shaft hah to machine 7/8 shaft to work with exsist equipment that be already 3/4 stock repair scroll to fan poc_willy
water_detection alarm find water come_from pump clean_up water and turn_over leak pump to pipe_shop poc d. king
noise_come from fcu-1201 customer turn off replace belt and verify_operation of unit poc greg
room temperature too_hot in_bldg 245-c121 check_operation of valve find -PRON- not seat properly and adjust seating depth
too_hot a23 repair_control air leak to stat and adjust_set point of stat poc solomon
rebuild or replace_re heat valve and check calibration_of stat for room b113 poc_dr bonevich x5428 replace i/2 valve and verify_operation of stat and valve
too_hot b104 verify_operation of system and replace_re heat valve poc
clean vent in health_unit complete_per request
replace drive_bear to eh-162b replace drive_bearing and return to service
belt ne replace c_wing e-66 replace belt_2ea a64 align and tension poc susie
too_hot b262 duplicate_m s 24554 poc_barbara
eh-007b lock_out for brar replacement ne to aquire 899 from safety to perform corrective action to include bearing and cleaning of scroll cpmplet on m_s 28403
eh-037b need to have 899 aquir due_to low airflow value poss damper and/ or scroll issue damper_rod slip and be secure properly
check room temperature very hot in_bldg 226-b362 find room very hot go to attic to find contractor work on the system serve the area the were in the process of tie in the control for that room poc chiara
too_hot a1013 find stat reverse calibrate_stat and adjust_set point for_70*f poc greg
ef-204a alarm status off after several attempt to clear the alarm -PRON- be find to be an adjustment on the differential pressure_switch back to normal operation
repair replace or adjust freeze_stat find no issue_with freeze_stat find t-2 and t-3_controller out_of calibration calibrate both poc_herb
too_hot a332 replace_re heat_diaphragm calibrate_stat room temperature be 78*f and be now 70.1*f poc_eric
no heat rm.103 replace control_valve and stat with_new redisign from reverse_act to direct that be more readly availible calibrate_stat and verify_operation poc_christopher
check noise_come from window convection_unit in_bldg 225-a218 make_adjustment to damper check all fire_damper and noise be go now poc shaham
office be to hot b264 find room temperature 71.8*f calibrate_stat and adjust for 69.4*f poc romayne
too_hot b362 action_take duplicate_m s 24627
reset_vfd fault to ahu-2_2 complete_per request
check low_humidity alarm in room b317 find no alarm present adjust_set point for humidity per customer poc doug
too_hot 3rd_fl b_side 2nd_fl action_take new vav_'s instal by_contractor that haven't be turn_over to the shop yet valv_off re_heat first.rechecked on the week of february and -PRON- have be wire in and seem to be work
retrieve information need to order bearing for e b159
fabricate over flow pan for pip[e shop to weld complete_per request and turn_over to the pipe_shop for welding instal aplash guard for pan
fabricate and install lock for field box complete_per request
high_pitch noise in rm a357 a359 turn_over to hvac and -PRON- find 1st_pre heat leaking_by replace_diaphragm to pre_heat and resolve_issue poc curtis
hood not_work b131 find paper beneath fire_damper cause air restriction remove and system be operate_correctly
issue_with build too_cold check air_flow of system trace control air_line and repair air leak find flush out re_heat coil in duct system replace both re_heat diaphragms and lube valve stem have shop 03 step up pump pressure to converter check belt blow_out steam_trap verify temperature in supply_duct clean re_heat strainer supply_duct friday 1/22/10 56*f check later in the follow week and duct temperature be up to 69*f inform pipe_shop that pump pressure fluctuate between 13 's and 17 's
ne heat turn back on b185 adjust transducer
air blow_out in room b223 find setting on the tec reverse correct_issue and verify_operation poc margret
office too_cold a141 follow_up on adjustment and room temperature be okay_at this_time poc_john
too_cold b149 find isolation valve close in the ceiling after gain_access
no air_flow a119 make repair and follow_up with_customer and all be okay_now poc_christopher
hood not_work a346 find fan off from p.m. the day_before return to auto_position verify_proper operation
hood read_low flow alarm a50 find fan off put in hand_position until p.m. be complete check_operation of hood and find -PRON- to be okay
too_hot b312 remove induction_unit cover and replace reheat_valve and actuator with_new reinstall cover still no air_flow find break_belt to acu_8 replace belt complete wit proper tension and alignment
too_hot b40 check_operation of control_valve and room stat space_temperature 74*f calibrate_stat in room and now space be 69.8*f poc_michelle
acu not_work a235 check room and explain unit operation to customer poc dana
water_detector in the pre_heat selection on acu-4 water_detection be in alarm due_to p.m. be perform on unit check pre_heat section and find no water_present poc r.cole
rin the lobby of 101 a_wing be the carpet stop and the tile start roof_leak in the lobby 101 a_wing be the carpet stop and the tile begin check roof area and above the ceiling_tile find that the roof be leakisg where the bottom_of 101 and the main building above come together the roof be come apart turn -PRON- over to dave_francis after show the problem
reset_vfd fault start_equipment and verify_operation complete_per request
valve leak on unit heater at loading_dock replace valve and actuator poc_richard
too_hot in rm b05 bldg_221 find room at 79*f replace two re_heat actuator diaphragms to space repair air leak on control line calibrate all 3 stat in room space now 69*f poc_michael
a245 area be to cold adjusted stat check_operation of hwc and operation of re_heat valve also check discharge of acu-7 a245 area be 64*f and be now 70*f poc jerry rick
the water_fountain on the 2nd_floor middle be not put_out cold water find gfi trip reset gfi and cycled system to verify_operation poc_kim
there be a water leak from sf-17 in_bldg 235-b200 area see sam 1/25/10 removed panel from hv unit remove fin from coil to find leak at_least 5 pin hole leak 1/28/10 coordinate_with control and secured unit and complete repair to coil verify that there be no more leak and restore to normal operation
check room temperature too_hot in_bldg 224-b116 adjust stat have to climb over desk on top of unit poc gale
room temperature very hot in_bldg 301-b158 adjust stat for room and fcu verify_calibration of both stat space_temperature be 73*f and drop poc albert
the clean room temperature be above 80% in_bldg 225-b52 speak_with customer and check room all okay_at this_time poc ulf griesmann
the hvac unit in room a56 a58 of bldg_225 be not cool air trouble_shoot system and find loose fuse and start back up compressor poc_johanne
the room temperature be too_cold in_bldg 221-a264 find stat with no air pressure replace_diaphragm to both reheat actuator rebuild leak control_valve and replace grad and calibrate repair_control air leak find on 1/4 line poc_gail
replace flex_connection to eh-111 and eh-118 follow instruction of 899 fabricate instal and paint
room be to hot 122 set up t-2 and t-3_controller verify_operation of t-2 and t-3 sensor and make_adjustment as_need space_temperature 72*f poc_laurean
check stat adjustment in room a702 thru a709 find air leak on one of the stat repair air leak and calibrate all stat
many complaint and -PRON- have no air_flow very hot in_bldg 101-rm a701 to a709 duplicate_m s 24780
too_hot a367 check system and find bad diaphragm replace_diaphragm poc lawrence
blow cold air a367 adjust stat
water detetion alarm on acu_b5 try replace sensor with another that be not exact replacement but -PRON- do_not work so another sensor be be order will complete on new m_s when -PRON- come in poc rodney
too_cold a726 check_operation and set_point of all induction_unit in area and find no issue space with in guide_line for this_time of year and no adjustment be make poc folly
too_cold in rm a836 raise_discharge to unit by 4*f place datum_logger in space after read datum find that all room be within specification or nist guide_line poc mukesh and missy supervisor
to hot in room a238 check point to point operation and adjusted supply air set_point poc tia
heater failure_alarm rm 118 find alarm point and lower_set point to heater in closet and clear_alarm poc_herb
to hot in the health_unit reset blemio actuator that go out_of range from suspect power_bump hot_deck now discharge 75*f and space be 72*f poc candice
water_detection alarm check_operation of sensor and find no issue at_this time reset_alarm poc_herb
fume_hood have low flow if any a228 verify_operation of fan belt damper and air_flow to space all appear to be okay explain all to customer poc julian
repair_control air leak to uh-2 repair_control air leak and verify_operation
replace filter in room d05 measure filter_rack for size and instal filter
control for humidty not_work b46 at first be not_able to make contact with_customer find humidity_pot valv_off after open_hand valve find leak at manifold repair make by_pipe shop on 2-2-10.nex -PRON- have an issue_with steam condensing on re_heat coil explain to customer the new issue bring supervisor down and calibrate humidistat and stat will_not hold set_point order_new humidistat to be replace in room humidistat be not_respond when reach set_point and bleed off signal for proper control final action replace rh stat and will_monitor space
to cold b362 find room 71*f and re_heat valve close explain to customer that contractor be in the process of commission the project and that -PRON- do_not have control of the system yet poc chiara
build 225 acu-22 trouble alarm trouble alarm come in and ccf operator report the unit be run and there be no room temperature issue unit be send trouble alarm due_to low_humidity as report by operator raise_set point to all liebert_unit to raise humidity
reset repair or adjust freeze_stat calibrate t-2_controller repair_control air leak calibrate grad and verify_operation
reset repair or adjust freeze_stat adjusted_set point of control until part could be order and replace
too_hot b111 start acu-4 that be find off
replace old corroded vent in build 101_cafeteria inspected vent and find -PRON- to be in to bad of condition to be paint turn_over to joc to have new vent order and possibly duct_work repair
check hepa_filter may_need change a310 check_operation of hepa_filter and speak to customer customer would_like to have filter change so -PRON- have -PRON- call daryl smother to schedule something with a w.o poc_samuel
freeze_stat unit be run with freeze_stat in alarm check_operation of system and find no alarm in at_this time poc_ed
bldg_225 acu-1 pre_heat section be in water_detection alarm find some water from humidity_pot adjust sensor a_little and clean_up water
too_cold b350 find stem to valve disconnect from actuator repair as_need poc joannie
no air in building replace t-2 and t-3_controller replaced duct_sensor 1/2 reheat_valve replace grad and diaphragm calibrate all and verify_operation poc_laurean
too_cold a800 calibrate all stat to induction_unit verify_operation and now have the space control 70.5*f poc eulene
too_cold in rm b121 bldg 245 repair mix_box air leak free_stuck stem to reheat_valve space now up to 69.9*f poc_ed
ceiling leak b330 find water on floor in front_of hv-3 in attic be not_able to locate the source_of the leak at_this time nothing leak in the area.clean up the water_present on the floor poc duwayne
check hwc-2 pump alarm reset pump alarm and find all to be work_properly at_this time
check_operation of hunidity control for acu-9,10,11 and acu-12 find on acu- 9 bad humidity grad and stick stem air leak on small pot be find also bad grad on acu-10 check and confirm_proper operation on all system once repair be make
a b_corridor on 1st_floor too_cold action_take locate vav and sensor in corridor and -PRON- only supply the lobby area.not able to locate duct_work for a&b corridor in front_of buuilding verify vav and unit heater work in area poc abigail
too_cold b252 replace control_valve and calibrate_stat poc_michelle
check_operation of unit heater 3 serve red_auditorium area check_operation of blower_motor coil for leak and reheat_valve operation find supply line for reheat_valve clog flush system and restore proper_operation
main exhaust make_noise rm.156 aquir access to fan above_ceiling one man_lift change belt grease bearing tension_belt and confirm overall operation this fan be breakdown mainteance due_to location
replace belt replace belt_align and tension
hood vibrate rm.b345 find cover to canopy_hood miss secure bolt instal bolt and noise be go also find all hood in hand_position restore to auto_position poc_ed
office be to cold a411 adjust stat to induction_unit poc m.beddow
check the cold temperature in the employee 's lounge in_bldg 101 upon_arrival find room 69*f and stat set for_72*f check_operation of stat and find no problem check pupms and find one off start hot water_pump and check space 30 minute later and space be back to set_point
reset_vfd falut to ef-6_3 and ab-13 and start_equipment repair micro switch sticking check motor belt and bearing to ab-13 booster and trouble_shoot w shop_02 and find blow fuse that the electric_shop replace
vu c7 serve the high_voltage room will_not run defective ep_switch
raise temperature in employee_lounge for meeting duplicate_m s 25059
check_operation of supply humidity to the back of the supercomputer room rebuild all humidity_pot actuator supply super_computer room from acu-9,10,11 and 12 humidity raise from 14% to 29%rh
belt break on ex13 replace 1_ea a56 belt_align and tension poc_mike
replace bearing and invert shaft after receive 899 replace both inboard and out bourd bearing also new shaft and belt be instal aligment and tensioning be also perform system now_aok
humidty bad smell musty wet a232 adjust_set point to humidity opt for acu-9 customer be within 30% rh before adjustment be make poc_kathryn
replace pulley to motor and fan to acu-26 replace worn pulley and belt poc terry
humidty in room still bad a232 2nd request lower humidity set_point to acu-9 measure return humidity at fan and find 29%rh and in room 30% poc svetlana
reset_vfd fault and start_equipment verify_operation complete_per request.verified operation of equipment in suround area
cold air blow from_ceiling a149 reset controller sensor to allow system to control at set_point follow_up with_customer on 2/16 and -PRON- be sadisfi with room set 22*c
too_cold for experiment rm.135 preheat_coil secure due_to leak coil coil have be turn_over to oeg for replacement r. wixon poc maria
evealuate and confirm operation of acu above_ceiling 223/a124 action_take system be be redesign by_oeg
water_detection alarm remove snow from fresh_air intake clear_alarm poc_herb
no heat in rm a1201 bldg 101 find unit off on reset replace belt to one of the unit 1ea.a53 poc josh
too_warm in rm b311 bldg 223 replace_re heat_diaphragm verify_operation
too_hot in health_unit rm c33/101 reset belimo_actuator to reheat_valve verify_operation of re_heat
ex hood not_work properly in rm a348 bldg 224
check hot temperature in whole bldg 236 complete on m_s 25269 poc helen
roof_leak in mech_room leak on a refrigeration unit check several_time and be not_able to find a leak close_out m_s until leak reappear so -PRON- can be identify
water_detector acu_b5 have a bad sensor action_take new sensor have be order and repaior will be make when sensor be in
roof_leak in room 125 from exhaust check roof and room water seem to be come through roof deck request an 899 to check duct_work for water exhaust from room 125 e-118 all fan pad ne to be replace on roof snow and water could be under pad per instruction of 899_safety report turn_over to oeg d._francis
e gate heat not_work reset limit_switch on wall heater poc_kelso
pneumatic valve leak on unit heater inside dock_area shop_30 find control_valve leak at head rebuild vlave
no heat in b_wing 231 start acu_'s 2 and 8 find off verify_operation poc_steve
too_cold in rm 227 and 230 bldg 202 check_operation of pre_heat and re_heat both supply and return side bleed re_heat supply and return for any possible air in system have pipe_shop involve system be back to normal at_this time and heat restore to lab_space and be control at set_point poc kevin
there be water run down from the ceiling in_bldg 236-room 125 shovel snow away_from the exhaust_fan to try to locate the leak find tear flex_connection on fan and turn_over to sheet_metal for repair repair be make follow and 899_safety report suspect leak at roof curb and turn_over to d._francis
build 303-mechanical room be very hot check mechanical_room hot condition be normal per_f. potts
there be a burn belt on hvac system in_bldg 219-b002
the hvac unit @18 be off in_bldg 226-attic reset_freeze stat and verify_operation poc_walter
chek the hvac unit in_bldg 231- which service room b101-not work very_cold find acu-=2 and 8 off start unit and verify_operation poc randy
chek build_233 air very hot in_bldg find acu-1 and 2 off start unit and verify_operation
drive belt be loose create excessive_noise find bad belt on e-3 replace 1_ea a51 belt poc_dan
would_like to have room temperature check too_cold in_bldg 301-b185 find hv-4 off start unit and make minor adjustment to transducer poc scotty
clear fresh_air intake on all air_handler on site of snow as_need all fresh_air intake be investagat and clear of snow if require
too_warm in room b-15 restart_equipment in building poc duwayne
too_cold rm.108 213 check room and find no heat find pump_off and turn_over to pipe_shop to start pump and verify_operation poc_lisa
there be no heat in_bldg 420,please repair reset limit switch.energized unit and repair loose_connection at transformer verify a point to point operational check and heat be back on line
please check too_cold temperature in_bldg 202 112 find pump_off turn_over to pipe_shop poc_dan
replace_re heat coil to hc-052b serc rm b-57 complete_per request
yesterday temperature be fine today freeze a05 verify space_temperature at set_point and rtu-2 at set_point space be at 71*f so no change be make poc lillian
the building be hot call_last friday replace_diaphragm to 1st_pre heat actuator replace sensor for outside_air temperature and relocate sensor mount bracket poc helen
check_operation of pre_heat replace grad pre_heat diaphragm sensor and controller for t-3 part of system calibrate grad and controller and verify_operation
replace belt to e-1 replace belt on e-1.tensioned and align
replace faulty ep_switch replace ep_switch as_need verify_operation
reset_vfd on ahu-6_2 and start_equipment reset_vfd and start_equipment clear_alarm in build_227
musty burn_odor b002 replace belt to unit serve_area poc_david
no heat in shipping recev area scale room find air leak on p-7 steam valve make_correction and confirm_proper operation of system
acu-1 bldg 230 be off line/ no electrical at automation panel elec shop replace fail breaker feed recp for flexswitch this be perform and communcation be restore
room too_hot b127 action_take adjust stat for_70*f poc_john
humidty too low b005 action_take related to electronic board beinbg out_of service on ahu-522
install 55gal drum with hose attach to drain continously the water from roof_leak instal drum and have connect hose to allow for continuous draining into drain will be contact by janitorial for removal
check no air_flow in_bldg 226-room b105,see bill none find no issue once investagation be perform
replace 2)leak reheat_valve on distribution_level in_bldg 217-attic repack two ea reheat_valve confirm_proper operation and find no_other leak
water_detection main drain line water_detection main drain line zone_1 distrubtion level on alerton_system on simplex_system on zone_2 penthouse alarm be mislabl and impossible to find find no outstanding issue alarm reset on -PRON- own
too_hot in rm b145-b bldg 301 find stat set for 75*f adjust stat for 71*f verify_operation the following morning with the customer and all be okay_at this_time
ice_machine not_work properly in 101_cafeteria -PRON- be -PRON- understanding that the cafeteria have a contractor service -PRON- equipment and this have be turn_over to fred zigler
unit heater a1200 bldg 101 p{ower on no heat output action_take adjust stat and aqua stat notify pipe_shop about water circulate problem poc_robert
clear_clog drain to e-13 acu-8 fresh_air intake e-28 repair leak valve to b205 re_heat union cc-058b chilled_water valve leak clear_drain per_request caulk drain in fresh_air plenum replace pack on cc-058b also replace actuator and grad replace 908b_controller to finely get system to work_properly replace_diaphragm spring and grad to hc-062b
reset_vfd fault and start_equipment reset_alarm and start_equipment aok
clear_clog drain to e-23 and e-24 e-23 drain be clog but have pipe_shop clear for -PRON- e-24 have drain line clear
clear_clog drain not_able to clear_drain so -PRON- be turn_over to pipe_shop
replace fall thermostat on wall in_bldg 227- a357 replace wall stat
see customer too_cold b149 make_adjustment to room setpoint due_to issue access the vav_box due_to equipment in the space the equipment do_not allow for above the ceiliung access customer will_need to remove or provide access to vav for futher resolve
the humidity in_bldg 220-a16 be too high action_take find humidity and temperature back to normal air_handler supply this area be down_for p.m. poc_bill
start unit and check for proper_operation start unit and verify_proper operation
replace filter to acu-27 and acu-28 complete_per request poc joe
lab be to hot c0001 resent_code to vav and make some adjustment verify_operation
address water leak issue in build 220 1.cleared drain on e-26 and e-7 2.insulation will_need to be remove prior to repair cc 162b cw valve repai be complete 3.repaire cw valve on cc 230b also repairt reheat_valve on same mod include valve actuator and replace controller 4 repair fresh_air intake drainon acu-10 also
replace circuit_board to air_handler in room a334 instal_new board and verify_operation
trouble_shoot alarm in building 101 e_wing and clear_alarm to e-2 check systemed and clean reset sensor and make calibration adjustment to sensor
chilled_water supply 45 degree alarm come in chill_water supply 45 degree alarm come in while the chilled_water supply to the site be at 43.4 degree action_take ru be off_line at the power_plant
leak outside preheat_section trigger water_detection alarm there be a leak outside acu a2 preheat_section action_take clean and reset system also change command on_computer to this area
check the noise_come from the air_conditioning unit in_bldg 220-b250 action_take check_operation of the induction_unit and after talk to the customer -PRON- find -PRON- to be -PRON- up system for -PRON- computer
room temperature cold all_week in_bldg 231-b120 find fire_damper close to supply_duct open damper and instal_new fusible link replace sleave diaphragm to several room and replace_diaphragm to 908_controller poc_mike
room temperature be cycle hot and cold in_bldg 227-a112 customer have room with in room and the sensor control set_point be locate on outer room wall this will_need to be relocate but first discussion will take place with_customer gfp
fume_hood fan be not_work in_bldg 237 106 motor replace by electric_shop hvac replace motor_pulley and and belt_align and tension_belt verify_operation
heating fan be not_work in_bldg 301-b181 action_take replace fan motor and calibrate_stat poc corey
office be to hot a16 action_take lower cold deck set_point and hot_deck set_point check calibration_of room stat poc danny
recover refergerant from the various system on hvac_shop loading_dock complete_per request
room temperature very_cold in_bldg 202-#135 action_take check acu-11 and find pre_heat valv_off due_to leak coil find room very cool close down chilled_water return until the coil be replace and tag valve unit discharge be hold 62*f nothing more can be do until coil be replace coil have be turn_over to r. wixon
acu not_work a56 action_take check system and find that customer have turn switch off inside cabinet explain to customer not to turn off this way customer will call when study tes be over and turn unit back on
loud_noise come_from vent b161 action_take find loose access_door to duct_work tighten door poc_john
too_cold a109 action_take adjust stat in room be 73*f explain to customer about winter_setting poc ritu
check for odor cause eye to burn action_take check acu_a1 inside and out no odor of any kind find to cause eye to burn explain to customer where the unit be locate because -PRON- suspect_that -PRON- be cause from the work be perform to the walk way at the building entrance poc_kim well
black soot in room make -PRON- sick rm.b121 find what appear to be ventilation particulant on desk and other furniture in space supervisor be down to investigate and agree to have sharon look_into this to sadisfy customer customer have also already speak_with sharon turn_over to s. ray to further investigate for customer
too_hot b206 action_take hold m_s open due_to furniture need to be move to access unit to replace_re heat valve instal_new valve and actuator poc_cindy
too_hot a415 replace_diaphragm 0n right and free_stuck stem on left poc_michelle
too_hot c210 find valve stem_stick in position take approate action to corret this and repair an air_line leak
check water_detection alarm near acu-6 find loose wiring and check system for proper_operation aok
re pipe new valve in room 209 and 213 supply by hvac_shop send m_slip back to hvac when complete shop_30 replace valve and pipe
2nd request to clean vent in health_unit also offic rm.c33 action_take this have to be do out_of hour and customer will let_-PRON- know when this can be complete customer_want all supply and return_grill clean work complete 3/3/10 in the evening hour after 5 pm speak_with customer and tehy be sadisfi with the work that have be do poc candice
repair_control air leak to cc-062b action_take replace grad calibrate and verify_operation
replace belt and verify operation.to eh-157b action_take replace belt 1_ea a26 and verify_operation
hood read_low flow a130 action_take check hood and find -PRON- to be draw plenty of air.tried to reset flow monitor and -PRON-_would not turn flow monitor over to ddc for repair or replacement
check and clear hood alarm in build reset_alarm due_to power_bump and start_equipment check and confirm_proper operation alarm reset ahu-2 ef_2 2 6 3 vfd_'s
humidty too low rm b20 find system to be off_line and have to restart also have to recalibrate humidity sensor aok
check charge on split system in net work closet charge unit with 410a and verify_operation check for leak
no heat in trailer replace blower_motor and capicator verify_operation
-PRON- be very_cold c100 perform point to point operational check and find loose conductor ao for reheat_valve control
clean_up trash in mech_room in building 101 and 225 clean_up trash in both mech_room and take a ladder count for both building
replace flex_connection to e-041b remove_old flex and instal_new flex_connection
clean_up trash in mech_room and replace smoke damper actuator clean_up trash in build mech_room and take ladder count find faulty smoke damper actuator to ahu-4_1 and replace -PRON- with_new
too_hot a100 find hot_deck serve_area to be to warm of temperature for season make_adjustment to hot dect set_point and confirm operation of acu aok
room too_hot see customer also about a bracket a09 lab be at 84*f replace t-2_controller and sensor lab down to set_point after repair additional air leak to t-3 sensor haven't be able to make contact with_customer to see what -PRON- need in the way of a bracket go back tomorrow bracket fix and change belt on exhaust_fan for room a-09 1ea a23
clean_up trash from mech_room and verify location of ladder complete_per request
clean_up trash and verify location of ladder complete_per request
clean_up trash and verify location of ladder complete_per request
clean_up trash and verify location of ladder complete_per request
clean_up trash and verify location of ladder complete_per request
heater in engine bay will_not work in auto replace_diaphragm top re_heat actuator adjust aqua stat set_point poc goerge
perform work on attach list for bldg 223 rm a352-a354 report result to jaimee basane in the facility engineering_group please report these find to -PRON- via e_mail at jaimee.basanes@nist.gov or call -PRON- at x6954 please get information back to -PRON- by close of business monday march 8 if_possible turn on exhaust_fan and open booster cooling coil and instal grad to actuator and calibrated.verified operation
vent blow musty damp odor in rm c08 find dry trap in space fill trap with deodorizer fluid poc jason
too_hot muggy steamy b125 find room at 76*f and stat out_of range calibrate_stat and set for_72*f verivied operation of re_heat valve -PRON- be okay poc kathy
room be humid for 2 week d005 d011 action_take relate to ahu-522 electronic board
reeived alarm room 504 fan_fail fcu2/acu 2 check belt filter and set_point change out humidity_canister to both unit unit be in low_humidity alarm to be complete 3/9/10 tighten belt to unit 1 alarm clear at_this time hv supervisor m. lassen say_that -PRON- do_not think -PRON- ne hunidity control in that space
bldg 227 ahu-6_1 fan_failure alarm start ahu-6_1 and verify_operation
water_detection filter_section check unit and find no water_present at_this time alarm clear poc_herb
office be to hot rm a163 replace stat to induction_unit verify_operation poc_thoma
room temperature very hot in_bldg 225-b328 replace_diaphragm and calibrate_stat poc_michael
request to fix humidity control in_bldg 218-c0005 ddc wait on a board that be order to finalize repair board instal and repair be final
repair_control air leak to uh-1 replace compression fitting to repair_control air leak
verify aqua stat set_point for load_dock unit heater on site go to aml loading_dock 202 and 245 as_well verify set_point and operation
hood not_work for room a10 inverted_shaft clean scroll replace bearing and instal motor_pulley fan pulley and aligned belt verify_operation poc_joseph
bldg 226 rm b352 be too_warm valv_off unit supply and return re_heat water and tag unit out due_to new vav system be instal space_temperature 71*f at_this time
too_hot rm.b125 adjust controller for supply humidity verify_operation of temperature and humidity
noise_come from_vent in hallway above water_fountain off from elevator see_michelle check_operation of exhaust_fan in mezzine and find no problem adjust louver to return_grill in hallway and no noise present_at this_time poc_michelle
too_hot a57 adjust stat to lower_set point room temperature 71*f poc_daniel
too_hot and humid in rm b131 bldg_225 need to be cooler and drier!. adjust controller set_point for supply humidity verify_operation and space_temperature poc donald
office be to hot a100 check acu discharge no problem find find stat set on 78*f adjust stat poc ralph
fix heat rm.135 adjust stat setting calibrate_stat to another induction_unit replace_re heat_diaphragm and adjust stat set room temperature okat now
too_hot a145 both the stat and the re_heat valve need to be replace speak to safety_office to have the presume asbestos remove to complete job will resume work after this have be take_care of action_take 3 30 10 replace duct_sensor new thermostat new reheat_valve replace filter on 908_controller and confirm_proper operation upon completetion
check_operation of uh-8 and adjust for warm set_point adjusted_set point and verify_operation
check_operation of hv-1,hv-2 and hv-3 hv-1 replace grad pre_heat actuator and diaphragm.replaced grad on two actuator hv-2 replace damper switch controller ep_switch and replace grad on three actuator replace_diaphragm to pre_heat hv-3 replace_diaphragm on pre_heat actuator and controller replace damper switch
too_hot rm.a155 replace branch control air_line to re_heat poc rodigo
water_detector in zone_2 distribution area cable 6 replace bad cable and verify communication with power_plant
fan_failure alarm reset_vfd alarm and check equipment poc_herb
humidty too low b07 b20 try to reset system unable to get humidity to fill canister system be call for 100% new canister order 3 26 10 other action confirm operation for a week and system be maintain properly
check room_temperature- too_hot in_bldg 220-a306 find no air_flow to space start acu-11 that be find off turn_over to electric_shop who replace faulty tran former poc boris
room temperature very_warm in_bldg 225-b229 check stat setting and operation check discharge of acu-10 okay adjust register per customer request space_temperature 73*f poc hsin
frabercate metal_cover for valve at power_plant per berni brusko complete_per request
too_hot a121 after have furniture_move rebuild_valve and verify_operation poc_john
too_hot b229 find stuck_stem to re_heat free_stuck stem and replace_re heat actuator diaphragm poc fang
boster fan fiailure alarm find all fan run and no alarm present poc_herb
too_hot rm.a303 will mark door adjust stat and replace one diaphragm to re_heat
check for loose_connection to supply sensor tighten_loose screw on terminal board
too_hot a311 replace_diaphragm and repair_control air_line poc_dr allen
too_hot a306 call_yesterday hot due_to repair be make by electric_shop to transformer
replace belt replace belt perform tension allignment new pulley 's be to be order
room too_hot try to close valve b106 find stat reverse calibrate_stat and adjust for_72*f poc_william
check_operation of 301 cafeteria exhaust e-8 and e-9 verify_operation of e-8 and e-9 all appear to be work_properly suspect_that unit be pm'd sometime during the day follow_up the next_day to verify all be still work_properly
too_hot e151 adjust discharge of acu-15 to 62*f poc_john
no air_flow rm.a321 find damper_stick free damper poc leonard
too_hot in rm b311 bldg 223 contact susie daniel at x5658 find valve actuator loose on valve tighten actuator and calibrate stat.adjust stat for_72*f poc susie
wind to strong a355 adjust stat poc lee
office be to hot rm b218 find stat out_of range calibrate_stat and set for_72*f poc_linda
humidty too high d07 ddc be go to install control_board that be on order ddc will charge to wo 1529 when repair be complete
alarm go_off b357 check belt and motor to booster_fan poc_karen
too_hot b362 speak_with customer and -PRON- want set_point lower to 69*f jatin be to coordinate_with contractor to have this take_care of hvac have no control of system at_this time
too_hot b267 adjust_set point on vav now control at 69.8*f poc kerry
too_hot a123 find fire_damper close open damper and instal_new fire link verify_operation and computer set_point for this room
replace bearing to e-32 replace bearing and belt
reset communication with build_304 complete_per request
investigate roof_leak seal flash with np-1
check room temperature too_warm in_bldg 225-b256 replace_diaphragm and calibrate_stat poc gerlinde
repack preheat steam valve rebuild both valve to pre_heat on acu-4 and repair_control air_line verify_operation
too_cold in rm c137 bldg 245 verify_operation of t-3_controller and make_slight adjustment verify_operation of re_heat to lab_space speak to customer and room have reach set_point poc svetlana
repair_control ait leak to uh-4 replace_diaphragm calibrate_stat and repair air_line that be leak
to hot in back room of store room area check discharge of acu-5 and make_slight adjustment to trans_ducer space_temperature 71*f poc_dawn
the fume_hood velosity be too- high in_bldg 227-a338 for safety checked_operation of hood and find -PRON- to be work_properly explain to customer that the hood sash have to be in a high position for the flow to be low poc_david
repair unit heater 3a and 1a rebuild control_valve and actuator.calibrat stat and replace stat to unit heater 11 2 and diaphragm
check high bear_reading and retrieve bear info if bearing be to be replace confirm that fan bearing belt tension and aligment be correct diod find the electric motor to have high vibration_reading and run hot turn_over to electric_shop and -PRON- arte to replace motor motor reading ib h 34 v 35 ob h 80 v 69 fan ib h 25 v 27 ob h 28 v 27
replace t-2_controller set up t-2_controller and instal in acu-1 control_cabinet verify_operation of controller and sensor associate_with controller replace_diaphragm and grad to pre_heat
repaircontrol air leak on hc-105b replace compression fitting on end_of control air_line and diaphragm to actuator
repair leak valve to hc-101b and hc-134b replace two reheat_valve and verify_operation
to hot room a219 adjust stat find belimo damper_stick to supply_duct free damper and verify_operation
fabricate 20 piece_of apron trim 1 1/2_x 1/4 x 6 and take to paint_shop for painting complete_per request
too_hot in employee_lounge call in 3/16 m_slip enter 3/17 lower_set point of acu-c1.space temperature be 71*f projection screen up in front_of two supply defuser block flow to the room explain to customer
heater on south_side of 226 hasn't work since replace motor action_take replace control_board and confirm operation aok
too_hot a261 repair air leak and confirm_calibration of thermostat
reset_vfd fault to ahu-6_2 reset_fault
check discharge of acu-4 replace t-2_controller and confirm operation of system aok
check water_detection alarm in fan_section of acu-1 action_take check water_detection device and find system to be function_properly no issue
too_hot a355 replace induction_unit valve and actuator calibrate_stat and set for_70*f after_furniture be remove to gain_access to unit
fix or replace leak valve hc-355b replace leak valve
repair leak valve.hc-362b action_take replace valve pascal and wright
check water_detection alarm in pre_heat section tighten_pack nut
freeze_stat come in repeatily check_operation of t-2_controller and verify_operation and set_point of 40*f replace freeze_stat calibrate grad to pre_heat and replace diaphragms to actuator trouble_shoot control wiring with electric_shop and find loose_wire in control panel and tighten wire verify alarm with power_plant alarm work_properly and annunciate with plant poc_herb
fan_failure alarm reset_fault and start_equipment
receive alarm fan_fail ahu 6_2 reset_fault and start_equipment
install_pulley and belt on new_motor assist_electric shop as_need complete_per request
too_hot a1126 adjust stat setting room now 70*f adrienne
install_pulley and belt to new_motor remove_pulley and belt and re instal and align while assist_electric shop replace motor to e-6 and e-14 motor and fan pulley be be order for e-14 to be instal during the site_outage
supply air on acu be run 65 70 when -PRON- warm up outside firestation add_refrigerant to r-1 and discharge drop to a 56*f discharge poc_george
switch not_work on hood rm.a344 02pneumatic problem and system now work_properly after repair make to pe_switch
turn heat down or off in room b-110 find discharge high on acu-4 adjust t-3_controller for a 57*f set_point verified_operation of re_heat valve and adjusted room stat.room be at 72*f closed_door find open to acu-4 in mech_room
hood make_alot of noise d07 action_take motor have fail on e-21 and belt fail on another fan also have safety erect scafoldd to gain_access for repair
safety need sticker check air_flow on a348 a350 complete_per request
too_hot a108 a110 adjust_set point
alarm on ach2al chiller 2 /b-06 wait on material to be purchase to correct the issue will develop new m_slip for corrective action
unit make_noise rm a64 action_take find dirty_filter cause high restriction and thus noise be be generate further action may be take due_to poss improper balancing of air_flow this be to be confirm and evealuat by plant div oeg
fan_fail alarm booster unit 13 lower fan_speed per_f. potts
fan_fail alarm action_take reset_vfd fault and start system
fan_fail alarm action_take reset_vfd fault and system be put_back into service
water leak from duct_work in room a-027 removed panel and vacuum_up water while pipe_shop replace dielectric_coupling
room temperture too_hot in_bldg 220-a209 replace_diaphragm and calibrate_stat poc_eric
room temperature very hot in_bldg 202- 211 replace actuator stat to induction_unit model 3110 d.a
room temperature too_hot in_bldg 224-b222 valv_off induction_unit until customer be ready to allow access to unit for repair very busy replace valve and actuator calibrate_stat poc jack
room_temperature- vey hot in_bldg 220-a209 replace_diaphragm and calibrate_stat poc dennis
office be to hot rm b160 remove cover and replace valve and actuator to re_heat adjust stat and verify_calibration poc caroyln
calculate the amount_of r-12 be currently in the shop weigh all r-12 cylinder in shop.642 lbs
check w d alarm in cool_section find no water in system reset_alarm poc_dan
water_detection alarm clean dry and clear_alarm at floor_drain
replace compressor to the liebert_unit in the telephone room work be perform on wo
fan_fail alarm see m_slip 10 32169
fan_fail alarm action_take see 10 31981
fan_fail alarm action_take reset_vfd fault and restart_equipment
fan_fail alarm booster unit_05 reset_alarm and start unit
f_s alarm on hv-1 verify set_point of freeze_stat clear_alarm and check_operation of preheat poc_dan
office be to cold rm c210 find handvalv off open valve and verify set_point of stat and operation poc_stephen
lecture_room b too_cold will be in there all_week calibrate_stat in room and adjust discharge of air_handler unit poc_sarah
room too_cold g108 g118 complete point to point to verify_operation and find that the re_heat water be secure at some point turn_over to the pipe_shop
flush drip_ell to e_fan in mech_rm d100 and c-400 clean all exhaust_fan drip_ell not fume_hood exhaust
check_operation of hot water_loop control_valve replace faulty well sensor work_properly now
too_cold f013 find room at 23.3*c and rh@38.9% no ahjustment make
receive alarm fan_fail booster unit 06 room 401 reset_alarm and start unit
too_warm now c210 replace_diaphragm and calibrate_stat verify_proper operation poc_stephen
repair leak valve on vav tighten union on valve
unit make_noise in lab a310 action_take find noise issue to be associate_with dirty_filter replace filter now_aok
very hot b103 adjust_set point of acu_b4 okay_at this_time poc_sarah
air_handler make_noise e127 find bad_motor this have be send out for repair once motor be receive new m_slip will be issue to complete effort
too_hot c011 space be in build 218 instead_of 217 find unit 525 down_for p.m. and this account for the rise in temperature poc dana
too_hot find chilled_water secure to this end_of the site due_to a leak that hasn't be find notify_customer and the pipe_shop poc_chris
too_hot b114 lower_setpoint and confirm operation
no air in lady room b_wing check_operation of fan and verify draw from exhaust grill poc debra
repair pre_heat leak by stroke valve
repair re_heat leaking_by on acu-2 calibrate grad and replace pre_heat diaphragms
too_hot f001 aml primary chill_water pump be off_line restart system building come back_into spec
too_hot a311 lower_setpoint for customer and confirm operation
relocate stat for customer see ja for location wall sensor be relocate
check hood b65- b67 change a-30 belt confirm operation aok
water leak rm.c134 pipe_shop make repair
bldg_225 acu-18 be in alarm follow_up on emergency call back confirm that proper_operation of acu-18 and find everything to be good
fan will_not run exhaust_fan need a_lot of repair and have be turn_over to r._wixom for replacement information be record and turn_over to -PRON- as_well for e-10 repair will take place when new fan be in
check all associate ductwork damper motor operation and confime proper exhaust air per_design be be present gfp action_take replace a-37 belt vacumed duck grill upto damper if present actual airflow be as follow b-131 129cfm b-135 1 133cfm b-135 37cfm janitor closet exhaust air duct be close at_this time
check humidty rm a01 confirm humidity operation associate_with acu-12 make need adjustment now_aok
acu-7 water_detector pre_heat selection keep_come and clearing find no reason for alarm to come in aok
bldg 227 fan_failure booster unit_05 check_operation of system fpound everything to be good poss power_bump take unit off_line
water_fountain in back hallway be over shoot the fountain onto the floor locate on 3rd_floor make_adjustment to flow_rate aok
water_fountain in middle hallway of 3rd_floor be not_work no problem find water cooler work_properly
receive alarm on pump107 in room e03 check system operation and pump operation find no issue and pump be back in service and normal operation
receive alarm fan_fail ef_2 2 room 400 reset_vfd and fan_fail alarm start system aok
bldg 227 ahu-6_1 fan_failure be in alarm fan_failure be correc upon_arrival but still need to replace sv ef t3 1 ep which have fail material be order but will develop new m_slip for final repair gfp
cold air blow in lobby like a frezzer action_take have to perform reset of wall sensor on automation assoicat with lab_space aok
too_cold in the green_auditorium 101 check system operation and make_adjustment to discharge air set_point system aok
too_hot b252 adjust the thermostat after make repair to air leak on tubing confirm operation aok
acu make a rumbleing noise e-100 have meeting check all equipment in general area noise be hear find that noise be relate to another effort that be be perform no mechanical issue aok
hood air not blow in right direction c10 per mr stower this be complete poc svetlana
replace belt on exhaust_fan replace belt aok
room too_hot a134 b131 find bad diaphrgam on reheat associate_with space now_aok
check room enviromental control space become warm room a134 be room to warm meet customer at 10:00am at b-122 mr koff see 10 32202
repair preheat valve that be leak by v-1,2 find preheat leak by and actuator stroke need to be adjust on both preheat aok
replace pulley on e-44 mech_room b-200 action_take remove_pulley from exist motor and instal on new_motor belt be instal and tension be perform instal belt_guard now_aok
office be to cold b344 action_take replace_diaphrgam and adjust_thermostat on two_each induction_unit confirm operation and room temp be at 71_degree
ne to have diffuser clean in credit_union clean per_request
401 fan_fail booster unit 06 action_take reset_alarm and verfi that proper operation/ point to point check be perform system aok
too_cold b128 action_take find riser to be hand_valv off talk to pipe_shop and -PRON- instruct to just turn back on this be do and all space associate_with this riser be check for leaking none find operation and calibration_of the induction_unit in question be confirm aok
install cover that have blow off action_take instal the fan cover and secured cover with self tap screw aok
low humidty a02 action_take verfi that all associate mechancial system humidity sensor be properly calibrate and functioning also confirm ccf 2ea ceiling sensor be properly calibrate the ccf sensor be ceiling mount and therefore due_to temperature gradeiant the humidity be at ceiling height lower then at 60 inch if ccf sensor read 20% rh then at 60 inch -PRON- be read 30%rh no issue find
227 ef b1 will_not run replace fuse
confirm operation of preheat action_take confirm the operation and proper closure of valve no leak by confirm and appear_that system properly work will_monitor trend
confirm operation and annuciation of water_detection zone_2 bldg 101 action_take reset water_detection system and confirm no water_present all device be function_properly also find transducer pin remove cause no automation control for acu_a4 and acu a2 aok
no_ventalation on 1st_fl b_side action_take find office ahu_'s off_line due_to pm instruct maintenance crew to not shut_down more then one system at a time
follow_up with preheat repair -PRON- have be determine that lap need to be perform on valve perform lap on both preheat valve and confirm no leak by be present
check_operation and make_needed repair to two_each inline fan in surf area d07 asset to be determine no label present/ new installation remove belt_guard and verify bad_motor assist shop_02 replace motor and remove sheave from_old motor and instal on new_motor align belt and tension vacuumed duct and seal drain
investagate a-100 too_cold condition action_take issue relate to thermostat be set to 66_degree f and hot water_loop heat_exchanger be on reset temperature schedule this schedule be change to provide warm water temperture during mild temperature outside
ahu-521 supply and return fan vfd_'s be in alarm action_take alarm relate to motor replacement be perform after completetion of motor install confim that alarm reset and proper_operation of system
fan_failure alarm action_take reset_vfd fault and confirm_proper operation poss relate to power_bump monitoring and try to -PRON-_would issue as this be reoccurr
too_cold a328 action_take no issue find except to provide the customer an understanding of induction_unit operation
investagate hotdeck valve appear to be leak by agian action_take hot_deck valve be leak by find the stem to be bent and disk to be loose try to make_needed repair and be now work new material be to be order and will be instal during spring outage gfp
too_hot a345 remove paper cover intake of unit.rebuilt valve and calibrate_stat poc prabir
check water leak in aml ahu-524 vav-1 35 find gate valve open and drip through end_cap closed valve tighten_pack nut vacuum_up water be unable to access lab phone_message to customer
fan_fail ahu-6_2 check control_cabinet for air leak and verify_operation after reset_fault and start_equipment poc r.cole
fan_fail on ahu-6_1 check control_cabinet for air leak and reset_fault at mcc start_equipment poc cole
check water_detection device/ area alarm be in /latched clear sensor water leak from control_valve that have be turn_over to pipe_shop for replacement put 55 gallon drum under leak go to drain until valve be replace
receive_water detection_acu a 6 pa1 1a pa 2 2a reset_alarm and place drum under leak until the pipe_shop can replace the valve poc_ed
fabricate a piece_of metal 6 high with a 1 7/8 return x 35 long complete_per request
office be to cold 225 a232 repair stuck_stem and replace_diaphragm to actuator calibrate_stat poc svetlana
no air in office b105 replace grad and diaphragm to reheat calibrate_stat poc_william
office be to hot b268 replace valve and actuator with_new poc tang
no air_flow in lab b51 verify flow and space_temperature 70*f exhaust ok and clean grill that be dusty poc_bruce
no main air in building for equipment replace regulator for control air set for 20#.
check_operation of all four unit all four unit be to be place in operation and confirm of proper operating condition ru-1 2 3 and 4 adjust_set point from 76*f to 71*f have electric_shop repair ru-2 so -PRON- will now run instal lock cover over room stat per_f. potts
check room temperature too_hot in_bldg 220-a215 find loose_wire on damper actuator correct_issue and verify_operation poc jay
construction office air_conditioning unit be give off an odor upon spring start up clean coil to unit.checked filter and verify_operation poc_bill
room temperature very hot in_bldg 235-a159 find base_board heat on line secured re_heat pump and valv_off steam for_summer to a side of building poc_paul
verify_proper operation of pre_heat find 1st_pre heat leaking_by lap valve seat and verify_proper operation
too_hot rm.a507 verivied operation and adjust stat for_70*f poc_mildr
visitor_center too_hot turn off all floor heater check all belt and filter find space to be 68*f poc_chris
too_hot rm.b241 charge unit with r-22 and follow_up on 4/7/10 and temperature be down to set_point all alarm that be present be clear at_this time poc prasad
sara need rm.c122 for blood drive tue -PRON- d cold lower stat set_point and create an_event for the unit to run both day of the blood drive poc_sarah
no air shut_off a108 -PRON-_say this happen often secure circulate_pump and secure steam to hwc-1 in a_wing basement check discharge of acu-4 and -PRON- be 56*f space_temperature be drop to set_point poc_robin
the room temperature in_bldg 411-a187 be very hot adjust setting on stat follow_up the next_day and verify 72*f in space poc_robert
room temperature be very hot in main shop of bldg 304 155 action_take replace o ring in 6 ep switches.replac sleeve_diaphragm to pre_heat actuator repair various other control air leak in control_cabinet verivi location of pneumatic_line need to order single line stat 923a 5/25/10 after receive the new wall stat -PRON- be instal tp-973 and calibrate verify_operation
check acu 20 25 unit be not_work properly in the computer room of bldg_225-a02 check filter and belt on both unit replace 4ea a50 belt secure vlave stem to an open_position flushed coil gain an additional 5*f of cooling poc_richard
room temperature very hot in_bldg 101-e220 calibrate_stat and lower_set point poc_diane
health_unit temperature be too_warm in_bldg 101-c33 find chill_water control in hand_position place in auto_position verify_operation and room temperature be now 69.5*f poc candice
yesterday work on unit now too_cold a507 adjust stat room be 69.8*f and be now 71*f poc_mildr
too_hot c33 call_yesterday find front office hot 85*f calibrate_stat and set for_70*f poc candice
too_hot a353 furniture need to be move to access repair call andy and -PRON-_say that -PRON-_would be do first thing in the morning replace valve and actuator and calibrate_stat for a 72*f setting
office be to hot a309 replace_diaphragm and calibrate_stat poc_ann
no ac in fire house rm 128 adjust stat tighten belt replace 1 compressor poc_george
too_hot a232 find acu-7 down_for p.m. poc miller
too_hot a236 adjust stat and calibrate poc_michelle co worker
227 401 fan_fail booster unit_05 restart unit and verify_operation poc cole
check noise out in attic below rm a363 check attic and other adjoining room and be not_able to locate the noise customer_say that the noise be intermittent poc rodney
too_hot a111 replace_re heat_diaphragm and calibrate_stat poc ellen
negative draft in room c137 find everything work_properly customer_say that the problem be resolve yesterday poc_jerome
room hot stat hessing a03 replace_diaphragm and repair air leak poc roger
too_hot b218 find dielectric leaking call for pipe_shop replace valve and actuator after pipe_shop replace dielectric_coupling poc nichola
control air leak to be repair in cabinet replace o ring in ep_switch repair air leak to t-3_controller find several small air leak in control_cabinet replace_sleeve diaphragm to re_heat actuator also replace pre_heat actuator diaphragm to acu-11 and acu-14 while there 4/12/10 replace 908_controller with a new_920a controller replace valve stem and packing instal_new seat and operator on re heatvalve verify_operation
check air in rm.b322 replace both diaphragm to induction units.calibrated stat poc alana
too_hot a66 no problem find 72*f unit serve_area be down_for p.m. yesterday poc_carrie
too_hot rm a156 find room 72*f no adjustment_make unit serve_area be down_for pm yesterday poc terry
check room temperature very hot in_bldg 224-a303 find valve leak water replace valve and actuator calibrate_stat and set for_72*f
too_hot b114 adjust stat poc_susan
too_hot a331 replace_re heat_diaphragm and verify_operation set stat for_72*f poc johnson
water_detection alarm in fan_section alarm be in the fan_section no water in this section a small_amount of water be visible in the cooling_section check unit and find no water_present in the fan_section reset_alarm from computer poc_dan
fan_failure alarm bad ep_switch need to be replace ep be to be order remove and replace ep_switch
water_detector alarm vacuum_up water from floor pipe_shop make repair
too_cold b229 find room stat set 65*f adjust stat for_72*f poc_john
too_hot a66 check room and find 72*f yesterday the unit acu-1 be off_due to p.m. no adjustment_make poc_robert
customer be report excessive return air_flow cause noise rm b-011 bldg 101 find that contractor have block the return duct that cause the noise remove blockage and instal filter 16x30 over the return duct poc_george
heating ventalation make_noise loud_hum read_low temp find boiler secure by power_plant call dan and -PRON- start the boiler only for -PRON- to dump the pressure relief after only run a_few minute plant say_that -PRON-_would notify the pipe_shop for the repair need -PRON- appear_that -PRON- be secure due_to the fact that when -PRON- dump -PRON- make a_lot of water on the floor
reset_vfd to ahu-6_2 reset_fault and start_equipment
zone 5 alarm be in bypass and need to be switch back to normal operation reset by pass and verify_operation
humidty too low b7 b20 verify humidity 31%rh reset and flush canister speak to customer about change canister and there be a class go on so -PRON- come back and change -PRON- out on 4/22/10 humidity now at 48% system be cycling in at 41% and out at 48%
check the room temperature in_bldg 220-a331-very hot replace_diaphragm to re_heat actuator verify_proper operation poc_john
big shop area too_cold rm 135 due_to various repair make last_week calibrate_stat in shop area and set for_70*f poc kelly
too_hot b39 replace_re heat_diaphragm and verify_operation poc_susan
receive alarm fan_fail e f 6 3 reset_fault and start unit verify_operation poc_ed
receive alarm booster unit_05 fan_fail reset_alarm and start unit
too_cold b226 find induction_unit cover with paper remove paper and calibrate_stat set for_72*f poc carman
office be to hot b233 find room at 67*f verify hand_valve be open and that there be flow to the coil calibrate_stat and set for 71*f
room be to hot a108 this be a 5 module confrence room replace_diaphragm to 2 unit and calibrate_stat to the rest.there be a meeting go on when -PRON- first receive the call and and have to go back when the customer be not use the space some repair be also make in the attic mechanical_room where other control air leak be find replace grad and high pressure relay in attic
room a 200 1 be very_warm adjust stat and verify_operation of control_valve poc maria
check hood for air_flow a54 verify_operation of hood check damper and belt read face volicity and have 94fpm at 14_sash height find hood to be with in guide lilne 10% of 100 fpm poc albert
to cold in office of health_unit calibrate_stat and set for_72*f
too_cold in trailer 2 call adjust t_stat and verify_operation poc fran
very_cold hertiage room c122 raise_set point of acu_c1 from 54*f to 60*f discharge poc_sarah
check room temperature very_cold in_bldg 101-a330 replace_re heat_diaphragm and calibrate_stat poc_michelle
receive_water detection_acu 6 1 check area and find no water_present clear_alarm poc_ed
repair main air leak in control_cabinet repair main air leak that feed old control_cabinet
ef-11 exhaust_fan have excess noise vibration rm.a04 fan have bad_bearing and shaft request 899_safety report after receive safety_report replace shaft and bearing to unit this job require 2 people to perform this job on ladder over battery
too_hot rm b112 find and repair multiple problem and make repair replace unit sensor 0 200*f replaced humidity sensor calibrate both and verify_operation calibrate t-2_controller and replace both pre_heat diaphragms
perform operationial check on telephone room liebert system charge 2 compressor with refrigerant.verified proper_operation rewire control wiring for glychol pump verify_proper operation
assist_electric shop on motor change out remove_pulley from_old motor and instal on new_motor sheave show a_lot of ware and will be order at a later_date to be replace instal belt_guard belt and tension align belt and put_back in service
receive low_temp alarm on hotwater_reheat pump p1 2 room 104 control for the hwc be work_properly the problem there be no steam at_this building inform the pipe_shop poc_ed
no exhaust in shop rm 13 verify_operation of exhaust and find no problem poc_robert
no heat and no air unit be not add_any heat due_to the boiler be down with a faulty relief_valve that be dump water on the floor power_plant say_that -PRON- be notif the pipe_shop for repair raise_set point of system until repair be make replace filter to unit and rep[lac grease fitting to bearing grease line have air in -PRON-
unit make_noise rm a313 replace_diaphragm and calibrate_stat poc_michelle
check ventilation in archive area verify if there be any hepa filtration for the exhaust for that space in room 233 e-4 exhaust air for this area and -PRON- have b1000 filter in this exhaust_fan
check_operation of vav-2 rm 149 not_able to gain_access to lab
check water leak in room a233 find valve_leaking replace valve and actuator with_new from shop_stock verify opeation and set stat for_72*f
relocate stat in room a259 relocate stat and re fastened to wall after sound proffing be instal calibrate_stat and verify_operation poc murph
blow hot out the front blow cold out the top rm.a331 replace valve and actuator to induction_unit and calibrate_stat poc_david
build too_cold find no steam to build pipe_shop repair steam leak poc azari
assist_electric shop change motor and pulley remove_old pulley and reinstall on new_motor have a problem loosen motor_pulley to access set screw replace belt_2ea bx57
too_cold b207 find re_heat valv_off also find stat set for 60*f open valve and adjust stat for_72*f look for a control air leak or water leak and do_not find either not sure why -PRON- be secure poc shanille
a_c unit in rm b239 bldg 222 leak from pan ne assistance immediately unclogged_drain line
hood not_work a344 find both fan in a off position and there be no tag or lock present turn on fan and verify_operation poc_barbara
perform maintenance on ef-2,e157,ef-4 and s157 in mech_room 234 complete_per request replace belt to ef-4 1ea 4l430
too high_humidty room have odor ne check a230 a232 all control be verify and work_properly -PRON- do have a_lot of rain during that time and acu-9 be down_for p.m. that day poc kathern
perform operational check on all exhaust_fan for this building e1 5 complete_per request verify_operation of damper and motor
receive alarm fan_fail booster unit_05 repair closed fire_damper on the 3rd_floor with_new fuseible link poc_ed
too_hot b228 calibrate and adjust stat set for_72*f poc_john
raise_humidty to 47% rm.g005 g007 raise_set point to ahu-304 to 47% per customer request
too_hot a402 verify_operation of air_handler and reset computer setting for acu_a6 poc monica
office be to hot a200 adjust_set point on_computer poc maria
office be to hot a702 adjust_set point on_computer poc_stephanie
hood fan read_low a305 replace damper exhaust motor hood work_properly now poc mark- ph mail
too_hot a901 find chill_water to acu_a6 command closed release_over ride and return to normal operation space okay_now poc ben
room too_hot b173 b172 talk to john and -PRON-_say that ddc be to follow_up and make_adjustment to program barb porter 's old office frank please_contact john_filano x6995
acu_a6 water_detector on pa2,2a pa1,1a hook_up actuator to hot water system clear_alarm but sensor be bad and part have be order for repair replaced alarm sensor poc cole
fan_fail on ahu 6_2 reset_fault and start_equipment poc_bobby
alarm on chiller 2 aa62ia clear_alarm and checked system poc_bobby
fan_fail booster unit 5 restart unit and check_operation poc_bobby
reset_vfd fault to ab-03 replace motor_pulley and belt complete with proper alignment and tension
start acu a2 and acu_b6 that be not_run verify_operation start acu a2 acu_b6 have a blow fuse that have to be replace by electric_shop to be start both run properly at_this time
replace sheaf and repair flex_connection replace motor_sheave align and tension replace both pre_heat diaphragms replace t-3 sensor and calibrate controller sheet_metal repair flex_connection
replacement of various motor and fan sheaf for booster ahu system in 227 ab-01 thru ab-11 replace sheaf and belt complete with alignment and tensioning
replace sheaf acu-10 complete_per request align and tension_belt
replace sheaf on hv-4 wrong bushing come in with sheaf and have to be re order sheaf replace
replace txv on water cooler replace txv valve and verify_operation
perform/ install pack on condenser chilled_water valve valve could_not be rebuild due_to very poor condition of valve a new valve will_need to be order per_f. potts poc frank
no a_c in rm b68/220 replace_diaphragm to pre_heat valve verify_operation of unit acu-21 poc neil
too_cold in rm a600-a623 no heat to be add to the last 4 induction_unit check the floor above and -PRON- have the same issue pipe_shop have taht riser shut_down for repair not_able to do anything until -PRON- complete -PRON- repair
ef-#23 sound_like ti have a bad_bearing in_bldg 235-c-01 bear okay replace belt_1ea b68 coordinate_with control to access area
room temperature in office too_hot in_bldg 225-b324 to hot due_to pm be perform poc_samuel
office be to cold a1134 find that pipe_shop have the steam secure for repair be make to a die_electric coupling no heat can be provide until pipe_shop have complete -PRON- repair poc_lucy
chek the low freon in water chiller in_bldg 227-b345 replace bad capicitor verify_operation
fan_fail booster unit 6 reset_alarm and check_operation poc cole
hood down a164 unit serve_this area be be pm'd today will notify the customer and check_operation anyway verify_proper operation and speak_with customer
replace shaft bearing e-111 rm 107 fan need to be replace turn_over to r._wixom with operation engineering for replacement
check leak in restroom replace valve actuator verify_operation and adjust stat
acu-22 make_noise say -PRON- need belt replace 2_ea a50 belt set proper tension poc_richard
too_cold b13 check fuse and -PRON- be good find low battery fault replace driver replace driver to room b14 too poc t
finish work on surf a-07 ex fan assist_electric shop replace motor after new_motor come in replace belt and verify_operation
this lady say -PRON- always cold in building rm 109 111 113 124 check all area in the building and -PRON- appear_that the build hot water_loop be air_bind vent air from system raise_set point of acu-1 discharge from 49*f to 57*f poc azari
too_hot a310 replace 908b_controller with_new 920b_controller calibrate and adjust controller.set stat for_68*f per customer
temperature sub 60_degree b325 replace chilled_water grad replace rp904 reverse relay calibrate humidistat and calibrated room stat verify control air_line to make_sure that there be no_other air leak poc jason
assist_electric shop switch motor to ef-206b remove sheaf from_old motor and instal on new replace belt and align
replace motor to fcu_'s in library replace both motor
too_hot in rm b344 bldg_225 room be 85*f stat be way out_of calibration calibrate and set for_72*f poc_lori
ne to have panel remove from window_unit to be able to catch mouse in rm 101 reinstall induction_unit cover poc sherrie
room temperature too_hot in_bldg 223-a111 replace_diaphragm to induction_unit calibrate_stat and set for_72*f poc anne
reset_vfd fault and check for control air leak reset_vfd fault issue_with drive turn_over to electric_shop
vibrate vent see carrie x3667 replace supply_grill filter noise go_away poc customer
no chilled_water to liebert_unit in room b45 on extension 2933 find supply child water line air_bind pipe_shop vent air out and then verify_proper operation of system with_customer poc_brian
office be to hot a112 replace_re heat diaphragm.calibrat stat poc mathew
chilled_water unit be not cool b239 find chilled_water supply air_bind poc edmond
too_hot in rm b209 bldg_225 find supply chill_water air_bind pipe_shop vent air out_of the system poc doree
bldg 205-the a_c unit be not turn on to run start unit and reset acu-4 to be start poc_laurean
there be not air ventilation in_bldg 221-a12 unit be down_for pm poc chu
check air too_hot in_bldg 225-a156 find buld chilled_water line full of air pipe shope bleed off air verify_operation of system in build for proper discharge poc terry
install actuator and verify_operation of cc-354b complete_per request rebuild_valve
room temperature too_hot in_bldg 221-a112 unit be down_for pm poc schmit
bldg 222-b160-room temperature too_cold find space_temperature to be 71.2*f no adjustment_make control at set_point from the vac for all four room from the vav not_able to leave_customer a ph_message because the phone just keep ring
request to clean every window_unit in_bldg 202- 1st and 2nd.floor due_to mouse solution over week nd see duwayne before job start for more information 7/12/10 still no request to clean unit follow mice solution close_out ms and will redue when time come that -PRON- be need
chemical_hood and a_c not_work in rm a150 bldg 202 find that unit be be service and be down_for a scheduled pm service poc yonglin
main hood vent fan be not_work in_bldg 304 156 verify_operation and find no problem poc jeffery
no air from_vent in_bldg 101-a229 adjust stat and verify_operation poc_diane
exhaust hood be in alarm in_bldg 235-e132 verify_operation of monitor belt and control find all to be work_properly poc customer
lab be to hot a112 find unit serve_area off for_p.m. space now hold 71*f poc_jame
lab be to hot a232 find space 76*f calibrate_stat and free_stuck stem replace_re heat_diaphragm supply air as 60.6*f after complete poc customer
check w d alarm for acu-10 sensor on floor need to be replace due_to break prong sensor order replaced alarm sensor k.dewee 5/6/10
room temperature too_warm in_bldg 224-a156 find unit serve_area down_for pm on_monday the room be back down to 70*f poc_david
room temperature too_warm in_bldg 235-a146 find room temperature 73.1*f verify discharge of acu-7 that supply this space and hot and cold deck temperature -PRON- be okay notify_customer and -PRON-_say that -PRON- be okay today but that -PRON- be warm yesterday no_other adjustment be make
hood not_work properly in rm a12 bldg_221 check belt and damper_position verify_operation of fan and hood_monitor all be work_properly this fan be pm'd on 4/26/10 and could have be the problem
start acu-2 and acu-4 and verify_operation start_equipment and verify_operation
reset_vfd fault and start verify_operation of ef-2_2 reset_vfd and start unit operation verify
office be too_cold in_bldg 101-a227 adjust stat
room temperature too_hot in_bldg 225-b162 dielectric_coupling break and have to call pipe_shop secure supply and return valve after pipe_shop make -PRON- repair and furniture be move -PRON- replace valve and actuator poc_robin
room temperature very hot in_bldg 225-a234 find room 76*f adjust stat poc_elizabeth
assist ddc with air_balance issue to a007 complete_per request
check noise_come from a_c unit in_bldg 101-a123 tighten belt_guard on acu_a1 that be find to be make the noise adjust gate valve at induction_unit that appear to be an issue as_well poc susanna
a_wing ventalation not good find unit acu-1,5,and 7 all off_line and restart also acu-8 in b_wing
too_hot rm.104 replace fail diaphrgam and correct air leak on tubing
humidty too high a232 find 27.6% in room find 26.6% in office nest door find 25.7% in hallway humidity find to be within normal_range which be + or 4% .relitive humidity that be a 30% set_point for return from space poc_kathryn
too_hot rm.a219 replace valve and actuator on one unit and replace_re heat_diaphragm to the other unit customer have request -PRON- to complete on_monday since -PRON-_would be out_of town repair_control air leak locate in tubing verify_operation
window be make_noise a355 visit the room a total of 6 time in two_day and never hear the noise or see the customer adjust the valve a_couple of time to try to create the noise but still be not_able to close this m_s out until the noise can be locate
water come_from stat b362 verify_operation and find no problem customer_say that -PRON- be due_to a water issue that happen yesterday poc_christina
lecture_room b too_cold meeting all_week raise_set point to acu_b4 to 64*f make no more change per sarah_bell poc_sarah
unit still make_noise a123 after have furniture_move replace valve and actuator verify_operation and calibrate_stat
stainless_steel hood need filter change e132 supply customer with a filter that will work for now that -PRON- make poc_kim
no acu in fire hall adjust belt on blower adjust stat set_point add a small_amount of refrigerant to compressor 1 verify that filter be in good condition poc_george
check room temperature very hot in lecture_room a. in_bldg 101 find stat set for 80*f adjust stat for_68*f and verify_calibration poc_sarah
door slam shut alarm go_off 3rd_fl middle corridor this be find to be due_to the fire alarm test do in the bulding this day poc_jeanne
too_cold b248 replace bad sleeve_diaphragm to hot water_converter system space_temperature back to normal poc neil
fabricate frame and install screen mesh over intake for space on the 12th_floor cpmplete per_request
too_hot have retirement party today c100 find projector screen in the way of the supply air raise screen and calibreat room stat poc_sarah
too_hot c100 retirement party today find room temperature 71*f raise screen for projector so supply air could get to the rest of the room poc_sarah
ice cold b243 replace diaphargm to hwc for that side of the building poc martin
see customer for ceiling leak b150 or see saidi x6069 reliev valve_leaking repair poc yeeh
measure air quantity in room dining room c. find several hand_valve close and hard to operate all control_valve be call for heat and be open all induction_unit appear to be clean and in good working condition pipe_shop and hvac_shop will_need to verify_operation hvac replace all 6 reheat diaphragms to actuator and verify_operation include the calibration_of stat not_able to get any hot water for proper_operation dt kd
window_unit be make a humming sound b048 check_operation and repair_control air leak to stat poc nikolia
room too_cold b247 hot water_converter have a control air leak poc_joseph
cold b348 adjust stat and verify_operation poc kirill
fan_failure alarm on booster_fan a 05 reset_alarm and verify_operation poc_herb
heat will_not shut_off a365 find stat out_of calibration calibrate_stat and set for 73*f poc_eric
too_cold b142 adjust stat poc myriam
water_detection alarm fan_section no water be present in the fan_section system in alarm find no water_present and clear_alarm poc_herb
fan_failure booster 06 reset_vfd and start unit
fan_failure booster 05 reset_vfd and start unit
fan_failure ef_2 2 reset_vfd and start unit
receive trouble alarm on acu 20 adjust humidity set_point cleared alarm poc_richard
receive_water detection_alarm fan_section acu_a6 investagat and find no reason for detector to have become active reset and aok
water_detection pre_heat section check system clear_alarm and find no water_present poc_herb
booster_fan failure_alarm ab 03 reset_vfd and start_equipment this be on go try to determine root_cause of fault gfp
visitor_center be to hot verify system discharge -PRON- be at set_point and control set_point for unit verify that system do run_24/7 poc_carrie
too_warm in rm b111 and b112 bldg 301 find acu-4 off reset timer on motor control center.start unit adjust t-3_controller for 57*f poc_joan
hood alarm sound in rm b347 bldg 224 system be find to have bad fuse these be change and system now operational
no air_flow in building find filter wrap around scroll remove and air_flow restore
repair drain_pan solder in a new adapter for a copper drain line repair previous hole pan be deliver to hvac complete_per request
office be hot b164 room be 79*f find supply damper_close free_stuck damper and verify_operation restore supply air and space come back to set_point
check room_temperature- too_hot in_bldg 223-a207 room temperature be 79*f replace_re heat_diaphragm and adjust stat
check leaky valve in_bldg 233-b140 p. bourque replace valve and k dewee and dt replace_re heat_diaphragm to induction_unit system
room temperature very hot in guard 's office in_bldg 101-a16 verify_operation of acu_a1 and -PRON- have a good discharge problem be yesterday and today -PRON- be okay poc danny
room temperature very_warm in_bldg 101-a600 verify_operation problem be yesterday and today temperature be 62*f come_out of the defuser poc_nancy
room temperature very hot in_bldg 245-c125 replace_re heat daiphragm and adjust stat poc_rohini
hot water_converter reach 200*f and need to be adjust down to 160*f find belimo_actuator loose on valve tighten actuator and verify_operation control 180*f now poc_chris
water leak cc135b in attic clear_drain and proofed drain by induce water to confirm drain of pan also replace_diaphrgam on reheat actuator
water leak acu-18 clear_drain on condensate_pan system be now drain properly
room temperature very_warm in_bldg 225-a321 calibrate thermostat
room_temperature- too_hot in_bldg 225-a245 action_take calibrate thermostat
trailer 419 temperature be very_humid please check verify humidity and temperature re_program stat to control properly poc_susan
fabricate and install screen over acu-15 intake complete_per request
no air room hot a267 action_take find damper_stick make_adjustment to free damper for proper movement
on go problem too_hot everyone else okay b172 see 10 35964
acu-14 drip_pan be overflow e_wing basement system be in very poor condition will have randy w. look_at system but system be slat for_renovation in arra project
cold air blow at top hot air blowng out front a331 calibrate thermostat
too_hot high_humidty rm.231 find acu-6 off on reset reset unit and start verify_operation poc rick
room too_hot b140 adjust_set point
too_hot 80_degree b242 supply air damper be stick_free damper follow_up the next_day to make_sure damper be still work freely have find several stuck for no_appearent reason
no air move in restroom find fan off start unit and verify_operation
room too_hot b167 b172 this vav be in need of software for interfac frank_potts be work to get this and will_follow up with_customer once_receive to make final correction
extremely_hot a113 replace_re heat_diaphragm and verify_calibration of stat poc_melissa
lab be to hot b05 replace grad chill_water actuator for room b05,b07,and b09 replace controller for room b07 rebuild controller for room b05 and b09 replace_re heat_diaphragm for room b05 and b09 calibrate and adjust stat for all_three room poc michal
too_hot a351 a353 a357 find damper for supply air stick close free damper and verify_operation adjust stat for room a351 since -PRON- be add_heat
acu-1 b_wing outside_air damper be stick open return air and humidity sensor out_of calibration turn_over to ddc_group since control damper
room temperature too_hot in_bldg 225-a369 replace valve and actuator and adjust stat for_72*f room be 77*f
too_hot a251 replace_diaphragm and free_stuck damper poc beverly
too_hot meeting lecture_room e. calibrate_stat and verify unit discharge poc faith
too_cold see customer laser light on b149 or ext 3683 customer need to move lab table below valve to access and make repair 6/9/10 close_out m_s until customer let_-PRON- know_that lab table have be move poc_kimberly
little one be too_warm change filter to one of the unit verify_operation and have a 54*f discharge
to cold lab a152 and a154 check control circuit and find ssafety switch not make contact for heater to operate adjusat switch
no air_flow in restroom 2nd request find fan in off position start fan poc_mary
hot air blow b120 replace_diaphragm and calibrate_stat poc weston
main_lobby 101 too_hot reset acu a2 poc susie
call_yesterday still cool heat same_time a369 verify_operation of unit and find no issue room temperature be 71*f poc kurt
acu not_work b52-b58 contact ulf 4929 or wang 6474
the ete exhaust be not_work in lab b225 227 replace belt_1ea a56 poc_david
office be to hot a240 calibrate_stat for 73*f poc cremona
too_warm in rm b130 bldg 301 verify acu-1 discharge and room be 71*f calibrate_stat poc jeffery
replace exhaust_fan e-5 on roof of build 301 instal_new exhaust_fan on roof and remove_old
no acu b123 b127 replace controller to room b123 and b127 only have 7 's of main air when start to controllers.replaced sleeve_diaphragm to actuator of hc-2 17 replace controller to room b104 and be then able to build a 13 signal to main air calibrate_stat to room b123,b127,b107 and b104
acu-1 compressor make_loud noise compressor very_loud replace compressor and verify_operation
clean hvac_shop clean shop for safety_inspection
401 fan_fail booster unit 06 reset_alarm verify_operation
401 fan_fail booster unit_05 clear_alarm and start_equipment
belt break ef-23 rm c01 replace broken_belt have to access through unit to replcae belt replace 2ea b68 belt poc_christopher
no air_flow in hood a206 calibrate fume_hood monitor for eh-203b poc lauren
400 fan_fail ef 3.2 aa321a reset_fault and start_equipment poc_ed
fan_fail on 6.2 ae621a reset_fault to ae-6 2 and start fan poc_ed
water_detector pre_heat section replace sensor in fan_section poc_herb
fan ef-17 have loud squeak_noise replace belt to unit poc control personel
too_cold rm.135 turn_over to oeg for contractor to replace randy_wixom
too_cold b120 find unit valv_off open valve and verify_operation poc natascha
training room be to hot c122 raise_set point of stat from 68*f to 72*f patricia
too_cold a231 adjust stat and verify_operation poc_diane
too_cold a242 find hcw with low discharge make repair and verify_operation of space unit poc_christina
too_cold b243 repair hwc and check stat set in room poc martin
water_detector cool_section unit be down_for pm and alarm be due_to this service clear_alarm poc_herb
fan_failure alarm find unit down_for pm unit be now back up and run poc_herb
trouble alarm 08 check out alarm cause and speak_with customer and find that the alarm be due_to the unit be shut_down by the computer room staff poc stasha
too_cold a125 find unit hand_valv off replace_re heat_diaphragm poc_melissa
repair or replace leak valve in room a329 replace valve and actuator after_furniture be move call b.osborn to have furniture put_back after repair be complete
too_hot b339 replace_re heat_diaphragm calibrate both stat in double_module space poc_jame
too_hot b306 find room 78*f replace_re heat_diaphragm verify_operation and calibrate_stat poc_christopher
cold on 3rd_fl hallway plus rm a343 replace control diaphragm to hot water_converter verify_operation and -PRON- balance out at 160*f poc janiel
too_cold a318 raise_set point for room from 74*f to 74.5*f space be control at 74*f per customer request poc tracey
build too_cold 5/13/10 find unit discharge 41*f and set_point be 55*f spring on chilled_water valve be stick frreed spring and replace_diaphragm to chill_water actuator.5/17/10 try to stroke valve chill_water but do_not have proper wrenches.verified operation of v1a valve and replace t-3_controller 5/20/10 replace_re heat controller to room 109 after repair several control air leak in cabinet to t-2_controller 5/28/10 try to rebuild t-2_controller with no success replace t-2 controller(908b with_new 920a_controller calibrate and set for 40*f verify_operation
booster_fan failure issue_with vfd drive electric_shop be aware_of this problem with ab-03 booster_fan
replace controller to hc-2 14 serve 1st_floor hallway calibrate and replace_re heat controller verify_operation and calibration_of space stat as_well
vent ne clean in gym alex call clean all grill include the men and women locker room
too_cold b130 adjust stat
lecture rm.a too_cold calibrate and adjust stat from 65*f to 70*f 26 people in lecture_room so -PRON- be check back on several_time throughout the day poc_nancy
reinstall motor sheeve on eh-144b remove and reinstall motor_pulley after electric_shop rewire motor_align and tension_belt
repair water leak to hc-240b replace packing and replace nipple on supply side
fan booster failure_alarm find that this be the unit that currently the electric_shop have an m_s to verify the drive since -PRON- keep get an error code f0085 on the drive for this unit ab-03 cancel this m_s until the electric_shop complete -PRON-
check alarm for filter on aa-21,aa-31 aa41and aa-42 dissconnect all air sensor line and clear_alarm filter be okay
repair air leak at stat.room a106 complete_per request main air_line have to be re attach
water_detection alarm fan_section clear_alarm and clean_up what little water be on the floor appear to be carry_over from the eliminator at the chilled_water coil
office be very hot in_bldg 101-a821-asap see eulene adjust stat also adjust stat in room a227
too_cold a227 find space 67.4*f and adjusted_set point for_74*f poc_barbara
repair leak valve hc-336b and hc-144b there be also a leak chilled_water valve leak with a blue trash can under -PRON- that need pack replace replace valve and actuator to hc-221b and hc-144b hc-336b be new and be not leak at_this time so no work be perform to -PRON- replace packing to cc334b
check water_detection alarm in pre_heat section valv_off humidity for_summer no_other water_present poc_willy
lecture_room a in_bldg 101-is very_cold please inspect adjust_set point on the computer
noisey defusser adjust air_flow to room a120 adjusted air_flow from inside the mixing_box after secure acu-1 verify_operation
ab06 have a knock noise remove motor_sheave and belt electric_shop replace motor.replac belt and aligned,2ea a62 belt
booster_fan failure replace motor_pulley and belt and find motor to be bad turn_over to electric_shop
booster_fan failure this appear to be a drive_issue and have be turn_over to the electric_shop
fan_fail booster unit o5 unit in alarm fan_fail replace motor_pulley and belt then find motor fail so turn_over to electric_shop
too_warm in rm b111/301 make_adjustment to acu discharge prior to m_slip 10 39644
restore_communication to buildint 304 for ddc system communication restore
repair air and water leak locate on the a side attic replace reheat_valve on hc-229b and hc-305b replace_diaphrgam on hc-351b and hc-249b system aok
repair drain to acu-4 condensate temporary fix have be do until another outage can be do and pipe_shop can replace the pipe to drain condensate_drain pipe that be weld to the stainless pan have rot out at the pan and will have to be replace this will require the effort of the pipe_shop and the sheet_metal shop close this m_s out until perminit repair can be make
check_operation or lack_of to ru-1 need replacement board for system this be to be order and work to be perform on another_mslip once material be receive
room too_cold b111 b112 issue_with sensor in cafeteria make repair and have tom_salvermoser address programming scaling also
too_warm employee loungee too_hot meeting acu discharge temperature be not correct5 make_adjustment confirm operation
clean dust of light diffuser in credit_union complete_per request also clean light defuser that have fly in -PRON-
check_operation of unit noise and odor replace belt on acu-16 with b-65 belt original belt be 5vx690 and be not in stock align belt and set to proper tension
repair or replace flex conniction to e-9 remove_old flex_connection and replace with_new seal flex after instal
fan booster failure_alarm reset_vfd and provide explanation to power_plant as to issue related to fail motor this be to be replace by elec shop once_receive motor be receive and instal on 5/21/10 aok
secure humidity_pot in the gpl air_handler secure all humidity_pot in all gpl 's
fabricate and install steel plate need in sump pit fabricate plate and instal
too_cold c_wing c-01 rebuild_valve and replace controller from 908b to 920b and set up for proper_operation
check the automation program at perchloric acid hood operation in rm b317 coordinate_with kenny wean of l&m construction tel 240 375 8960 verify_operation
too_cold b139 find re_heat valve close open valve and adjust stat
replace belt complete_per request
install return_grill in cafeteria over dish washer instal grill
repair_control air leak to acu-2 check_operation of acu-2 control_cabinet find t-2_controller bad replace controller and calibrate verify_operation
look_at refrigerator not cool outside b353 galley find defrost timer stick and low on refrigerant customer be buy another
acu-7 preheat_section water_detection alarm alarm come in with no water_present in the preheat_section replace water_detection sensor no water ever find
fan not_run under window rm.129 orer new fan motor and replace when -PRON- come in instal booster_fan after instal motor verify_operation poc danny
replace motor and pulley for bad_motor in_bldg 227-a h 05 remove motor and pulley and replace on new_motor as_well as belt and alignment verify_operation
reset a h 06 dfv in_bldg 227 reset_vfd and start_equipment verify_operation ahu-6_2
bldg 101 server center be too_hot find chill_water pump_off start pump and verify_operation server_room cool properly_now poc_michelle
no acu in building find acu-1 off_line due_to power_bump and system be not restart
too_hot b360 replace_re heat_diaphragm and adjust stat
too_hot in director office a 1134 bldg 101 adjust stat in 5 room poc_lucy
call in friday too_cold b216 re direct defuser but not_able to asjust set_point until unit be comission and turn_over to -PRON- and set up on the computer for access space be measure at 73*f at_this time
replace belt start unit belt be replace and operation confirm
waterleak from_ceiling a355 in hallway due_to drain vacuum from pm of air_handler in attic clean_up water
exhaust_fan not_work find acu-9 and e-64 off_line restart and verify_operation poc_diana
too_hot a149 replace_re heat_diaphragm and repair air leak adjust setm height poc kristi
too_hot b263 replace_diaphragm to re_heat and set room stat for 69*f poc_steven
too_hot b252 replace_re heat_diaphragm and verify set_point of stat and proper_operation poc_mark
too_hot a531 adjust stat for_72*f and verify_operation poc_ann
too_hot b253 replace_re heat_diaphragm and free_stuck stem remove dirty supply filter and adjust louver poc_ann
too_hot b152 check room temperature and find 78*f find air leak around mix_box seal with tape find e-1 off on reset start e-1 and check back in 30 minute and space be down to 73*f poc jo lynn
cold air blow rm.a232 adjust stat for_74*f be 71*f poc svetlana
too_hot in employee_lounge 101 portrait_room adjust discharge set_point for acu_c1 from 60*f to 56*f and raise projection screen to better circulate air in space poc sheila
low flow indication on fume_hood in rm a12 bldg_221 instal_new fan pulley tighten_loose motor sheeve replace damper motor for room a312 that have a bad air leak poc_dr pam chu
too_cold b151 free stuch re_heat stem temperature set for_72*f poc elise
check odor_smell for fire_department replace blower fan motor
too_hot a118 find stat set for 75*f adjust for_68*f verify_operation of control in attic repair air leak behind wall in room a106 poc drago
too_hot in bathroom find wall stat set on 78*f set stat for_72*f poc_stephanie
increase humidty to 47 degree g007 calibrate sensor for humidity
cut and stub off vacum duct in const_shop which be no_longer use see_greg pittman for info remove and grind stub fabricate and instal cap
too_hot employee_lounge c100 lot_of people verify room temperature@72*f and discharge of acu_c1 at 56*f unit schedule shut_down 5:30pm and start 7 be sarah_bell will call in advance so the unit can run_24/7 during the next schedule event poc_sarah
too_hot a123 adjust stat and set for_72*f poc_shelia
too_hot a1134 adjust stat and set for 71*f adjust discharge of acu_a3 from_64*f to 56*f verify run schedule for this unit and -PRON- be currently 6am-9pm monday through friday poc_lucy and pat
too_hot b148 adjust stat and set for_72*f poc ital
high_pitch noise_come from unit a159 find bad valve in induction_unit replace with_new valve and actuator poc carl
too_hot make paper sticky b112 high_humidty lower_set point of acu-4 discharge poc brenda
too_hot 140 find unit secure due_to -PRON- need a_lot of work drain_pan be cancer uot and need to be replace turn_over to r._wixom
check water leak at acu-18 remove debris_from floor_drain and clean_up the water
bldg_225 room b358 have no air_conditioning repair stuck damper verify_operation poc plant
ac be not_work in the visitor_center adjust discharge set_point and time schedule to run so -PRON-_would start earlier in the morning poc cheri
acu make_noise b313 replace belt_2ea b32 to acu-10 poc_nancy
vu-6 in the bay leak thru insulation in the coil area leak through insulation no sign of coil leak ne sheet_metal to check -PRON- out not_able to locate leak
very very_humid in trailer adjust stat for_68*f from 70*f poc_jolene
alarm go_off b357 frank_potts resolve isssue with ddc 's assistance set_point have to be adjust
too_hot new employee b138 mary johnson turn_over to joc and -PRON- request fund from j. bolinger for a fcu to be instal nothing else can be do close_out ms_until word on the fcu
too_hot in rm a45 bld.g 220 5/27/10 be not_able to remove induction_unit cover due_to time alott will go back on_monday remove cover and replace valve actuator adjust stat and verify_operation kr- cws
hood not_work b327 find fan off on reset start fan and verify_operation poc monica
still too_hot a531 or a531 adjust stat for_72*f verify_operation poc ana
too_cold a158 customer_want a deflector instal sheet_metal fabricate paint and instal deflector
duct in attic d-23 leaking find condensate_drain clog_clear drain
lab temperature need to be set to 23_degree c.rm.231 find set_point at 80*f reset for 45*f
check acu on roof strange odor_come from duct rm.a162 check unit and find no odor at_this time
too_hot b140 duplicate_ms close_out
too hota219 heat pour out_of vent replace control_valve poc_barbara
reset_vfd fault to ahu-6_2 and ab-13 replace belt on ab-13 2ea a58 reset_vfd fault and start reset_vfd fault to ahu-6_2 and start
restore_communication to 304 automation system reset communication
office be to hot rm b211 replace_re heat_diaphragm in attic and verify_operation
check room_temperature- very stuffy in_bldg 221-b328 replace_re heat_diaphragm and verify_operation poc audrey
lab temperature be too high in_bldg 217-c116 unit down_for pm_inform customer
gate c wter fountain be not_work please repair find water tank freeze replace water tank clean_up water and unit
room temperature very hot in_bldg 225-a232 adjust room stat adjust humidistat on acu-9
office be to hot b140 free_stuck stem and replace_re heat_diaphragm poc_robert
to hot check_operation of acu-15 replace pre_heat diaphragm and switch unit over from winter to summer
check the lab fume_hood not_work in_bldg 225-a342 replace belt
repair water leak to cc-046b clear_clog drain and clean_up water
too_hot 216 repair stuck_stem to re_heat and calibrate_stat poc brandon
turn acu on in tool_crib rm.163 replace pre_heat diaphragm calibrate_stat and start unit poc_dwayne
fire station get hot in afternoon main station bunkroom check refrigerant charge and -PRON- be okay adjusted controller to run second stage compressor longer.discharg 51*f air and bunk room be hold 71*f poc_george
too_hot b105 find stat set at 85*f and room at 82*f adjust stat 74*f and replace_re heat_diaphragm poc joyce
room hot enter c229 to c227 replace_diaphragm to re_heat and instal_new stat poc_wanda
man woman_'s restroom extremley too_hot smell man_'s rma233 find stat set on 80*f adjust stat and verify_operation poc_melissa
window_unit a351 throw heat a351 replace induction_unit re_heat diaphragm and adjust stat poc oleg
check water leak cc-331b in attic find drain_clogged clear_drain and vacuum water up from floor
acu rattle like mad 7th fl by water_fountain adjusted return louver in a more open_position to eliminate rattle better now poc_carrie
no air in bathroom find that unit serve the area be down_for p.m poc_jeanne
too_hot a167 adjust stat poc_gary
extra attention have a heart attack last year need cool room c225 adjust stat poc_mary
too_hot c223 replace stat repair_control air leak and instal valve in the proper direction
blow hot air a365 replace_re heat_diaphragm and adjust stat poc nenad
reset_vfd fault on ahu-6_1 and ab-11 reset_fault and verify_operation
humidty way too high rm.117 find no supply air start acu-3 poc_laurean
fan_failure alarm reset_vfd fault and unit restart poc_herb
fan_failure alarm booster unit 11 remove and replace broken fan belts.reset vfd alarm and start unit poc_herb
check water leak issue repair water_detection sensor vacuum_up water inside and out_of acu-19 secured leak preheat valve until safety_office can have the insulation remove for pipe_shop to install union to replace the valve m_s direct to pipe_shop
repair water leak to hc-256b andhc- 263b remove and replace leak re_heat valve
check noisey exhaust_fan in store room replace belt on roof exhaust_fan poc_dawn
room temperature be too_hot in_bldg 227-b201 no problem find -PRON- be a empty closet
room temperature very hot in_bldg 223-b152 repair_control air leak and adjust stat poc_linda
work on room yesterday still too_hot rm.a219 adjust stat poc_barbara
too_hot a109 a111 adjust_set point
no air at all on 1st_fl a119 start unit find off
replace break_belt b30 on a_c unit in_bldg 225-b63 replace 1ea b30 belt restart unit poc_brian
bldg 301 main storeroom occupant ms dawn bruchey report the room be too_hot find acu-5 off_due to power_bump restart unit poc_dawn
fan_failure alarm reset fan_fail alarm and start ab-5 poc_herb
water_detector alarm in fan_section find bad water_detection sensor replace sensor 6/7/10 cws kr
too_hot b252 repair air leak and adjust stat poc_wanda
no air a352 reset and start acu-3 verify_operation poc kurt
water_detection alarm clear up_water and reset_alarm poc_herb
too_hot rm.501 enter into a505 repair_control air leak and adjust stat poc_catherine
need room cool for 8th 9th meeting w director rm.c100 schedule event for acu_c1 to run for the 8th and 9th all day poc_sarah
too_hot b128 replace induction_unit valve calibrate_stat room temperature 72*f poc_christina
too_hot a352 find acu-3 off reset hoa and start unit space back to normal poc kevin
enter a525 too_hot a523 have bad diaphragm to re_heat diaphragm replace and valve 6/7/10 kd dt
too_hot a148 replace_diaphragm to re_heat actuator calibrate_stat poc pradeep
replace ef-1 exhaust_fan with_new fan locate in hvac_shop replace exhaust_fan with_new
acu not_work a244 find acu-3 off start acu-3 and verify discharge and operation poc_kathryn
to warm b-63 call brian on x6997 or 4378 bad chilled_water valve wait customer to supply parts.installed part
too_hot in rm a148 bldg_225 adjust_set point for_74*f poc jean
refigerator not cool a523 replace defrost timer and stat after part be in part provide by customer poc_diane
lecture_room a too_cold customer call be to hot instead_of to cold space be measure 72*f verify schedule
raise_set point 2*f in visitor_center to cold in the afternoon raise_set point from 68*f to 70*f per chris
too_hot in rm b350 bldg 226 find stat reverse calibrate_stat and set for_74*f also adjust stat in room b352 for_74*f poc joannie
humidty too high g007 clabrate sensor on ahu and adjust_set point
too_cold b248 find hot water_pump 1&2 off start pump 1 poc neil
balance ac between a183 a187 a183 freeze a187 always hot repair unit on roof find off
red_auditorium too_cold meeting check space_temperature and find 73*f no change make
replace supply_grill filter in rm a342,a352,b325 and b327 replace all supply filter in the lab_space list
clean room alarm go_off b357 adjust_set point to balance space and clear_alarm
install_pulley on new_motor complete_per request
too_hot a151 adjust stat in room poc_jennifer
fan_failure alarm reset_fault to ab-6 and verify_operation poc_herb
hood not_work a158 start fan find off on reset poc_william
change air filter in air_conditioning unit in_bldg 221-b127-see terry replace per_request hepa appear to be okay_at this_time poc_terrell
install_new pulley and belt on acu_a4 adjust motor instal belt and pulley motor would_not run so have electric_shop resolve issue.they have to replace the heater
check room temperature too_cold in_bldg 220-b321 replace both re_heat diaphragms and free_stuck stem calibrate_stat and set for_68*f poc loretta
check the fume_hood alarm in_bldg 221-a158 replace belt_1ea a26 verify_operation of hood exhaust poc sean william
chekc room temperature too_hot in_bldg 225-a240 fault on circuit_board have a hard time get a hold of mr slim tech support replace circuit_board also replace flare connection to suction line.verifi operation
no acu shut_off 117 start acu-3 that be find off verify_operation ph_mess to doris
too_hot c138 replace control_valve actuator and replace stat with_new poc_jerome
too_hot b08 have to get an_outage to secure acu-11 to replace_diaphragm in mix_box back to normal operation now
check water_detection alarm at acu-6 and acu-2 reset_alarm at acu-2 and acu-6 no water find at either place
check water_detection alarm in penthouse area reset_alarm and find no water
too_hot b204 adjust stat for_74*f poc zang
too_hot a417 find room at 78*f adjust stat for 73*f
air leak at actuator 225 loading_dock replace_re heat_diaphragm
make high_pitch noise a159 not_able to locate the noise customer_say that the noise be usually between 9 11am poc carl
turn hood on in attic rm.b107 replace broken_belt 1_ea a38 reset fan and verify_operation poc_robert
unit make hum_noise a257 possible bad valve customer do_not want to have furniture_move and can live with the noise poc_gail
too_cold desk cold a360 adjust stat for_74*f poc rajmohan
too_hot b112 adjust stat for_74*f poc shaw
too much ventalation a130 find several fire_damper close and repair 2 pertain to this call the other two will be repair after access_hole be cut poc m.schantz
suuply fan alarm can_not reset replace break_belt
no air_conditioning in rest room at bldg.309 replace 3amp fuse and contactor clean_condensor coil poc_bruce
too_hot in rm a257 bldg_225 after have furniture remove replace_re heat_diaphragm verify_operation
room temperature very hot in_bldg 223-b212 replace_re heat_diaphragm and verify_operation
room temperature very hot in_bldg 220-b248 after replace_re heat_diaphragm re_heat valve start leak go back the follow_day and replace_re heat valve adjust stat and verify_operation
room temperature very hot in_bldg 220-b240 adjust stat and verify_operation
room temperature too_hot in_bldg 304-#140 fcu-6 be down until replacement be in oeg be look_into this
exhaust_fan e-4 water_detector fan_selection keep_come in and out find loose_wire nut verify all be tight
fan_fail alarm for ups room clear_drain and alarm verify_operation
fumehood monitor need repair replace hood_monitor and calibrate
heatpump of hvac system leak water verify_operation after pour drain cleaner down drain poc_johanne
chiller alarm clear_alarm
no acu in c146 find unit discharge 67.6*f and 67/6 at the defuser office temperature be 72*f with 60%rh adjusted_set point on_computer to try to lower humidity
heat on in bathroom free_stuck stem and plug control air leak at guage port
room temperature too_hot in_bldg 221-b124 replace_re heat_diaphragm and adjust stat
lecture_room a too_cold speak_with diane and let_-PRON- know_that the space_temperature be 71*f and ask if -PRON- want to adjust -PRON- -PRON-_say that -PRON- be cold yesterday and that there be more people today and that -PRON-_would be fine at_this temperature poc_diane
to warm in morning in the visitor_center lower_set point 1*f find space_temperature 68.5*f no_other adjustment_make
water_detector alarm due_to pm
too_hot a402 room be 76*f adjust stat on 3 induction_unit and replace one re_heat diaphragm poc monica
hood not_work a310 samuel 3246 a310 replace 1_ea a27 belt verify_operation
too_cold in rm a330 bld.g 101 free_stuck stem and replace_diaphragm adjust stat poc_richard
room temperture too_hot in_bldg 224-a326 replace valve actuator and controller pc shuhui
humidty too low c005 recalibrated humidity sensor
no air a307 explain to customer about outage and verify stat setting poc_cindy
poss replacement of inboard and outboard_bearing be need read bear_reading and find all to be okay_at this_time out board vertical = .04 out board horizontal = .19 ibv = .41 ibh = .30
chilled_water valve not actuate pm_crew have identify the lack_of actuation but do_not have enough time to look_into repair and complete pm preheat valve be associate_with same control signial that control cwv v-2 please address issue gfp find faulty ep_switch replace ep_switch
too_hot a109 a111 call a week_ago replace_re heat valve and actuator to a109 and a111
too_cold b139 calibrate_stat and adjust_set point to controller poc scott
too_hot a315 replace_re heat_diaphragm not_able to access room initally because of confrence go on at the time poc_lisa
check vibration_noise come_from a_c unit in_bldg 225-b105 adjust supply_register find vibrate
check tthe entire e_wing air too_hot in_bldg 101-library find fire_damper close replace fuseible link after open the damper to restore air_flow check all fire_damper associate_with this area poc_diane
check room temperature too_hot in_bldg 235-ew alcove find 72*f in alcove of e_wing acu-15 discharge 56*f lower hwg-4 from 200 to 120*f for_summer operation poc_laura
user system for acu-#15 will_not alow point to release to automatic control work be at console locate on 1st.floor check_operation of primary 3-way control_valve work be very stiff issue_resolve by_ddc group poc vance
check the clean room pressure sensor not_work in_bldg 227-b355 turn_over to ddc adjusted_set point to system
check the hot temperature in_bldg 101-a417 explain to customer about outage and adjust stat poc_michelle
room temperature in_bldg 101-a721 be very hot acu down_for pm poc constance
room temperature too_cold in_bldg 221-b231 find room temperature 71*f verify_operation poc_dawn
the fume_hood monitor ne repair in_bldg 227-b159 action_take instal_new monitor and calibrate aok
the air temperature in_bldg 220-b140 and b248 be too_hot hot due_to pm of unit serve_area space_temperature be 72.5*f now
ceil_tile fall and there water leaking from insulation on duct_work flush condensate_drain rebuild trap and tap duct seam still leak will_need to remove re_heat coil and check -PRON- for leak with the hot temperature this ahd be put on hold with the heat valv_off to maintain cool temperature in building 7/28/10 after clean chill_water coil and pre_heat coil system seem to be work_properly now and ahs no leak present
too_hot a108 a110 a114 check_operation of acu-4 okay check space_temperature and have 73.5*f
water_detector willnot clear reset_alarm and verify_operation poc_herb
fan_failure alarm reset_vfd fault and verify_operation poc_herb
fan_failure alarm unit have p[ossible drive_issue turn_over to ddc and electric_shop poc_herb
window_unit not_work b125 unit very old and reccomended to customer for -PRON- to be replace
too_hot a419 calibrate_stat be 79.8*f and now 73*f poc_michelle
too_hot b114 replace_diaphragm and calibrate_stat poc_nancy
no air in a16 find unit down due_to pm poc_dwayne
a_c unit filter totally plug replace filter
too_hot c14 replace_re valve and rebuild_actuator
room temperature very hot in_bldg 225-a265 furniture need to be move valv_off until access can be gain check 7/8 and furniture still hasn't be move replace_re heat_diaphragm poc debbie
room temperature very_cold in_bldg 226-b116 contractor work on vav_box that supply this room -PRON- have no control of this system yet poc plotr
exhaust_fan 2 be not_run replace belt on ef-1,2,and 3 a 40 's 3ea verify_operation poc_ed
-PRON-_say 90_degree b368 find the pre_heat open in acu-12 that_serve the corridor area repair_control air leak and replace pre_heat diaphragm poc edward
leak in build_216 leak be by the break room a215 also check leak in room a217 30_action take find control_valve leaking replace packing and stem
room too_hot a127 replace bad stat
no air b181 check discharge of acu-3 and room defuser and all be okay 66*f come_out of the defuser poc_mark
ceiling leak b364 water from acu-12 drain to floor_drain of acu-2 which be mark out_of service acu-12 drain need to be tie_into the temporary drain
room too_hot a134 a138 replace t-2 and t-3_controller calibrate and set to design specification replace pre_heat diaphragm and repair other control air leak poc_steve
too_hot b264 duplicate_ms 43465
no acu on 3rd_fl a side check room temperature and -PRON- be okay unit be run at_this time acu-6 have to be start frist thing in the morning poc_lisa
no acu a303 find acu-8 off_due to power_outage poc audrey
hood alarm a126 reset hood_monitor poc_michelle
ef-25 will_not start reset switch at control panel unit start poc_john
acu make_noise in room b211 find noise to be the monitor and the speaker in the confrence room customer have already fix -PRON- poc_cindy
too_cold b318 lower_set point 2*f in room poc terry
office be to hot b264 replace_re heat_diaphragm and repair_control air leak
office be to hot b201 rebooted controller
room to hot a255 adjust stat
check room temperature not constant setting in_bldg 224-b109 7/19/10 datum be collect and reinstall datum_logger for customer ms will remain open until all datum be collect for customer
no a_c or air movement in rm b356-b364 bldg 223 please_investigate start unit serve_area poc_laura
alarm sound zone_1 water_detection replace 2 3amp fuse find bad in zone_1 control_cabinet
main vent hood will_not run rm.156 motor be replace by shop_02 remove_old pulley and belt reinstall_pulley on new_motor and replace belt_1ea a60 poc jeff
no acu b164 due_to roof_top unit not_run issue_resolve by electric_shop ph_message to customer
turn on e-9 in rm 133 bldg 230 replace belt_1ea a85 poc sherri
room temperature be too_cold in_bldg 222-b361 reset controller on vav_box poc_jame
check acu-#10 in the main computer room run 8% above normal bldg_225-a02 replace pre_heat diaphragm poc_richard
bldg 221-a149 be too_hot find office space at 73.1*f no adjustment_make poc_joseph
room temperature very hot in_bldg 245-c314 acu-16 be down_for pm replace_re heat_diaphragm to space
low temperature in g007 raise_humidty to 47% in g003 g005 g007 g009 g015 adjust_set point as_need
meet fire_department at b248 check odor that evening and again the following morning no odor be detect at either time customer will call if odor_come back poc_alex
too_hot in rm b148 bldg_221 find bad chilled_water grad replace grad verify_operation and unit be now discharge 61*f and be discharge 72.5*f poc_karen
office be to hot a227 reset code to controller due_to power_bump
too_hot in rm c327 bldg 245 adjust stat and repair_control air leak poc melvin
office be to hot rm a307 new system and -PRON- be not commission_yet or turn_over to the hvac_shop yet poc sandra
there be water leak in the attic of bldg 226-near air_handler unit 13 find pan on acu-13 over flow with water vacuum_up water customer need to turn off water when pan be full poc payne/ tonya
the humidity be high in_bldg 237/238-please check and make_adjustment lower cold deck set_point of acu-1 and 2 verify_operation poc_richard
office around rm c-135 be hot roof_top unit c-2 and c-3 be off_due to electrical issue both unit be back up and run now poc_carol
too_hot in library bldg 101 div office mezzanine etc duplicate_ms 43332
too_hot in rm b260 bldg 224 adjust stat and verify_operation
too_hot in rm b142 bldg_220 adjust stat poc marlin
bldg 302 vu-3 belt be disconnected find unit with break shaft turn_over to randy_wixom poc_kelso
too_cold b318 adjust_set point
too_hot c109 adjust stat poc cecelia
remove wall mount vibration spring remove wall mount vibration spring to acu-106 poc randy
ne adequate reading for ventalation for rm b126 enter a148 a150 speak_with customer and find that return duct could_not be read due_to e-3 be down with bad_bearing and shaft when retro be complete ventilation will be okay close_out ms
solenoid on water drain acu-13 not close order_new selenoid coil from grainger.replaced selnoid to valve verify_operation
fan in ceiling make_alot of noise rm.a60 replace belt a-38 1ea return to service and verify_operation poc soon
room too_hot rm 137 139 find acu-4 off on reset start unit and verify_operation poc_jame
too_hot b307 replace_re heat_diaphragm and adjust stat for_68*f verify_operation poc sanchez
receive_water detection_acu 19 spot h2o detection reset_alarm vacuum_up water and set another tarp under fan_section to catch water
reboot router to net work verify_operation
build a_c not_work replace fuse and contactor verify_operation
acu-#4 be leak on floor and water be underneath switchboard in_bldg 235-a-14 clogged_drain clear_drain verify_operation
belt need replace on air_handler 3 in bay 3 belt have fall off find shaft break turn_over to r._wixom
office be to hot rm 114 check out wiring and replace stat verify_operation poc gordon
too_hot in rm b150 bldg 223 adjust stat poc_robert
check ac leak in phone closet rm a231 wrong room number call customer and correct room number be b239 resolve_issue poc deana
too_hot build wide bldg 236 adjust chilled_water for acu-1 poc azari
room temperature too_hot in_bldg 222-b239 cleared drain line poc deana
room temperature very_warm in_bldg 224-b158 find office warm due_to load sheading from plant no_other problem find poc_david
main_lobby in_bldg 235 be to hot adjust stat find sun shade up and cause excessive heat
ac_unit be not_work e9 rm 133 bad_bearing and shaft turn_over to r._wixom poc sherry
office be to hot b130 temperature ws warm in the morning but be okay later in the day.probably due_to be off during the weekend
office be to hot a209 office warm due_to load_shedding poc shaharm
office be to hot c133 find control air leak to operator repair leak poc_dr inn
check water leak in the west_end stair well no water find appear_that someone spill coffe on stair clean_up spill poc_lucy
service entry water_detector 8 reset_alarm and clean_up water ground hatch be find open and cause most of the water issue
southwest drain water_detector customer over flow system clean_up water reset_alarm
water_detector fan_selection acu-8 find no water reset_alarm poc cole
water_detector ahu 2 2 cooling selection check system and find no water clear_alarm poc_bobby
acu-5 ef-8 make unusal noise b200 find -PRON- to be belt noise clean belt probably should be change next pm
no_ventalation in crossover in hallway b36 b10 bathroom no ventilation due_to pm poc_john
several room no acu see customer judy adjust stat be set on 90*f verify_operation poc judy
cut three piece_of 1/8 aluminum 8 1/2_x 8 1/2 and one piece 8 1/2_x 15 1/2 complete_per request
blow hot air in trailer replace bad wall stat
condensation bad in trailer explain to customer about turn stat up and down cause condensation on supply_grill poc lolene
no air no_ventalation in bathroom 1st 2nd 3rd_floor find both e-18 and e-19 off on reset start fan verify_operation poc sam
too_hot rm.b310 adjust stat poc lee
have no extension high_pitch noise_come from c222 find up beeping turn_over to building_manager
exhaust_fan 7&10 be not_run in room 100 e-7 turn_over to electric_shop wo n't run in hand or auto e-10 have cut shaft and will_need new shaft and bearing or new fan 1 3/16 shaft and bearing close_out ms w.o 4566 00 to replace e-10 fan
west_end corridor water leak not_able to locate leak at_this time
water leak from yesterday now -PRON- have no air b248 adjust stat poc_michelle
no air a303 a305 a307 adjust_set point on_computer poc gayla
parking lot side main entrance door 2nd set of door heat blast resent_code to vav after_power outage
enter_through b145 to b147 too_hot bad valve and actuator replace both and calibrate_stat poc cindi
too_cold rm.135 adjust damper_position adjusted direction of air_flow turn_over to pipe_shop a pump that need to be replace poc_lisa
too_hot call a_few time a115 adjust stat poc naomi
postive pressure in room b129 b123 b133 a130 a126 service gally d-2 1 start unit find off
still too_hot b164 tighten_loose wire on pre_heat to acu-1 temperature be drop after pre_heat close poc ramond
acu blow hot air a245 replace_re heat_diaphragms to room a235 and a245 poc antoine
too_hot b254 b256 customer be fine now 7/20/10 close_out ms
too_hot b164 b166 find space_temperature 73*f adjust computer set_point air_handler discharge 64*f poc customer phone mail
room start blow hot air 209 213 adjust stat and repair air leak poc_lisa
alarm go_off in hood a110 problem due_to sash door stick together in a full_open position free door and set in proper location alarm clear poc_walter
water_detector acu e3 room e4 find pump 4a leaking turn_over to pipe_shop and power_plant poc cole
fan_fail ef-1 2 report to potts and shift_supervisor that unit have a drive_issue poc cole
no acu b68 replace control fuse and start unit poc ulf
lab be to hot a228 replace two controller and two grad calibrate all 3 stat poc_elizabeth
office be to hot b226 replace_re heat_diaphragm to actuator verify_operation poc tammy
too_hot about a week now b264 blow hot air find customer adjust stat out_of calibration calibrate_stat and instal screw in door to keep customer out poc kenneth
blow hot air c310 speak_with customer and find unit hand_valv off open_hand valve pipe_shop have be work the area and may have have supply air disconnected long enough to causine heating problem work_properly now and the follow_day
hood not_work c135 issue be resolve the previous day per the customer
air blow hot air c08 charl bruce call in janitor not_able to locate roon or customer
room be 110 degree a162 calibrate_stat and repair_control air leak in cabinet replace pre_heat diaphragm room hold 73*f leave_phone message on customer phone frank davis
hood not_work b157 replace broken_belt a27 and verify_operation poc ph_mess vladimir
room 82 climb b164 remove dufuser to direct air directly to customer defuser be store in shop for now no additional cooling be availible customer be at the end_of the run and in a corner office that reciev a heavy solar load the only other thing that can be do be to install a fcu in the office space poc ray
hot air blow c208 replace_re heat_diaphragm and open fire_damper find closed poc ph_mess to heather
hvac be there last_week suppose to come back do_not way too_hot rm.103 clean coil and add some r-22 unit have high head pressure 325 verify return system flush old refrigerant out and replace with_new blockage in cap tube work_properly now
hot air b308 find belt slip on acu-4 replace belt room temperature be 70.4*f poc_janet
lady lounge to hot 1st_fl valv_off unit need new valve instal
filter ne change in room 102 hi volt room inlet air filter above the door ne change 20x20x2 10ea replace filter with all in stock poc bernie
too_hot b164 raise_set point space be to clod not to warm poc heather
call_last week about acu not_work still not_work call customer duplicate_ms 43723
too_hot a150 find switch locate in room turn to heating position switch to cooling_mode make customer aware_of switch poc_steve
room too_hot send_someone as_soon as_possible rm.a221 open supply air damper and replace_re heat_diaphragm poc_melissa
change filter in room 111 and 113 complete_per request
check unit on roof not blow cold air adjust_set point and verify_operation poc_eric
raise_humidty to 47.5%rh rm.g0007 raise humidity set_point on ahu-305 per customer
booster_fan failure reset_fault and start booster
too_hot b130 adjust air_handler discharge
have no acu in 106 replace operator on control_valve left message for customer
no air in restroom bad fan be run but motor sound bad turn_over to electric_shop
water_detection alarm alarm be trip due_to pipe_shop flushing floor_drain dry off sensor and reset_alarm poc_herb
still have rattling vibrate noise in vent very distracting go see customer rm.b145 adjust filter and make_sure all screw be tight on defuser verify that clean out port be tight in attic poc_carrie
fabricate_metal sleeve to fit bottom_of wood door per gale miller specification complete_per request
raise_humidty building 219-g003 218-c005 adjust humidity set_point for ahu-303 and 515 to 47%rh
repair hot temperature in_bldg 226-a363 reset damper motor to vav_box verify_operation poc max
office be to cold b255 calibrate_stat and repair_control air leak poc tang
acu not_work call neil to get into room b68 repair air leak at controller and adjust stat poc neil
bathroom too_hot repair actuator and calibrate_stat find e-22 off start exhaust_fan and motor be noisey turn in motor to electric_shop poc tomoya
build too_hot adjust chilled_water valve set 55*f discharge from unit now poc azari
receive_water detection ahu 7_2 cooling_section checked system and find no water_present clear alarn and start unit poc power_plant
water_detection alarm fan_section check system and find no water_present reset_alarm poc power_plant
office too_hot a353 find set_point to be 72.5*f space have a heavy solar load so adjusted_set point to 71*f poc marc
check water cooler at gate(c cooler belong to deer park not_able to assist since -PRON- be not nist property
too_hot b164 room get all the cooling that acu-1 can provide room need a fan coil unit instal in -PRON-
water in hallway from rm.b357 call safety unable to clear_clog drain to supply_duct for room b357 turn_over to pipe_shop to be clear
low_temp reheat alarm switch pump and adjust_set point cleared alarm poc_herb
motor or bear noise replace belt_2ea a53 resolve noise poc_herb
alarm go_off on air_dryer filter in attic south_side in middle not -PRON- equipment speak_with john_wamsley and pipe_shop and -PRON- do_not know either poc_herb
hot water_pump be in no flow alarm shop_30 find pump run but no hot water in the system adjust water temperature set_point poc_herb
too_hot in rm a31 bldg_220 replace control fuse to acu-7a poc wendy
the 2 fume_hood in_bldg 245-c135 have no exhaust duplicate_ms 43751
near rm b21 and b23 bldg 245 hot air_flow from_vent please_investigate and take corr actio replace_diaphragm to mix_box problem resolve
too_hot in rm 130 bldg 202 opensecured hand_valve to acu-3 chill_water and steam one pre_heat coil have a small leak that need to be repair if -PRON- can be access high_bay area be 82*f and be now 75*f.checked room 131 and find -PRON- to be 74.8*f 23.7c -PRON- want room at 23.5*c room be now 72.1*f with supply air of 65*f speak_with kevin chesnutwood and -PRON-_say that this would be fine
too_cold in rm a140 a146 a148 and b111 bldg 233 replace_re heat valve and still have no hot water in loop turn_over to pipe_shop for possible air_bind re_heat system
check wall thermostat make hissing sound in_bldg 225-b141 repair leak on air_line behind stat poc customer
too_cold b133 find no hot water in system bleed air from system to restore flow while add make up_water system be low poc_alma
request temperature monitor in lab b111 also room too_warm give customer date record from logger
too_cold rm.8 find room at 79*f calibrate_stat and set for 71*f poc kelly
rm a31 bldg_220 still hot second call please_investigate and take corr action repair air leak in the controller and replace two re_heat diaphragms calibrate_stat poc wendy
check gas detector monitor alarm in_bldg 227-a334 contractor calibrate sensor
check a_c fan not_run in_bldg 205-see lauren duplicate_ms 43921
check room temperature too_hot in_bldg 245-c308 replace_diaphragm and repair stem
no air rm.106 reset starter and verify_operation of acu-4 poc_laurean
90_degree too_hot rm.c308 replace valve and actuator
unit blow hot air rm.b109 free_stuck stem an replace grad calibrate_stat and set for 79*f poc ernest
room too_cold a221 room be 74*f adjust stat for 75*f poc holly
too_hot a363 vav damper be closed reset parameter and restore supply air poc_john
put guide_hall in vent bad odor acu-16 do_not have a vent feature contractor vent new system of new wing since that be where the epoxy painting be take place anyway
humidty to low rm c005 adjust humidity set_point to ahu-515
ceiling leak rm a48 adjust water set_point temperature to slow condensation
check supply air exhaust return air quantities(cfm for 4 module b349-b355 complete_per request poc ray
ete not_work b223 replace broken_belt a56 and start ete poc_david
check no air_flow in_bldg 225-a148 no return air_flow due_to e-3 be down_for bad_bearing and shaft poc julian
condensate_drain pan for acu-#14 be leak in_bldg 235-e03 drain be open unit be in poor condition john flanino and randy_wixom be aware_of this john just want to make_sure that the condensate_drain be open and -PRON- be
there be a leak valve to the acu unit in_bldg 233-room b140 which need repair remove and replace_re heat valve and rebuild_actuator verify_operation of both poc victor
unit make_noise in attic find fan pulley loose on shaft shaft be damanag and have to be replace after get an 899_safety report the shaft and bearing be replace poc pedro
too_hot a361 air_flow be fine adjust stat set_point poc_samuel
too_hot b264 adjust stat and tighten control air_line poc_richard
no air b353 repair stuck damper poc starr
leak ahu 334- ahu 333 in build 219 check humidification systm to ahu 334 h-319 and ahu 333 h-321 in build 219 contact_sam ayala for exact location of leak action_take repack valve and aok
hood will_not come on a346 adjust_set point to pe_switch poc_michael
remove some bulb see customer c103 to be do on_monday turn_over to shop_02
sponsor have request to have air_conditioning run monday thru friday due_to weekly meeting in_bldg 101- red and green_auditorium see sarah_bell for any_additional set up schedule per_request
room temperaturevery hot in_bldg 223-a363 calibrate_stat room be 72 poc rebecca
ahu 16 basement 220 mech_room smell of burn_rubber possibly a belt replace 5vx690 belt_align and tension poc_dan
request to clean air vent in window_unit in_bldg 101-a425 sponsor have alergie complete_per request
mark iadicola report a room temperture problem in b-252 and the ext be 5703 verify_operation set stat for_74*f
noise in stairwell 7 of build_216 fcu unit in stariwell of build_216 be make_noise unit be no_longer make_noise speak_with customer joyce
room temperature too_hot in_bldg 224-b353 adjust stat
room too_hot in_bldg 202 109 adjust stat poc curtis
replace 7 air filter on return ductwork in_bldg 226-b05 a110 check filter okay poc luis
the request be to have some one from the a_c shop to identify air supply line enter space in bld 202-room 129-b01.see kevin for additional on x6653 complete pere request tell kevin to have pipe_shop verify gas line to space poc kevin
receive_water detection ahu 7_2 cooling_section no water find at_this time clear_alarm
ef- 8 be make a_lot of noise in_bldg 235-b-#2 find belt noise clean belt and pulley no more noise poc control personel
check room_temperature- too_hot in_bldg 101-a419 adjust stat set and change louver direction for air_flow two customer one to hot and one to cold poc_michelle
office be to hot a309 adjust stat poc afzal
please fabricate two piece_of 1/8 aluminum plate one 8 1/2_x 15 and one 6 1/2_x 8 1/2 complete_per request
the air_conditioning in room a366 of bldg_225 be too_hot checked_operation of system to space all okay whole_building be currently on vent but space_temperature be about 71*f poc ross
too_hot in rm a132 bldg 223 replace_sleeve diaphragm to chill_water actuator replace_diaphragm to vortex_damper motor poc_john
the condensate line be clog on the a_c unit in_bldg 418- storage room clear_drain poc_john
room temperature be too_hot in_bldg 217-a103 reset vav and adjust air_flow
please change diffuser filter need to be replace in_bldg 224-b111 thru a114 replace 7 filter per_request rebult damper actuator for return air fan poc joy
room a 349 be hot replace_re heat_diaphragm and adjust stat setting verify_operation poc swaksha
check noisey fume_hood in_bldg 224-b155-safety issue tap on duct to determine location of noise and -PRON- go_away tell customer that if -PRON- come back that -PRON- may_need to dismantle the duct_work poc shari
check noisey sound_come from air_conditioning in_bldg 222-b255 drive damper open and find issue_resolve issue to vav 255b
please block air come_from over head vent in_bldg 411-a111-see melaney closed supply damper down
there be no air_flow in_bldg 205-room 123 find fan off start fan and verify_operation
room temperature very hot in_bldg 225-a366 replace_re heat_diaphragm
check air temperature- in_bldg 303-lounge too_hot adjusted_set point
recevied water_detection acu_8 fan_section replaced water_detection sensor in supply fan_section poc_herb
conditioning room 117 equipment need to be restart reset and start acu-3 poc matt
visitor_center to hot rm 101 retrieve data_logger and check space temperture 71.4 degree no adjustment_make
too_hot in rm a227 bldg 216 verify set_point and system be back to normal
too_hot in rm b101 bldg_217 reset vav 1 66 and verify_operation poc customer
check the alarm sound_come from sensor panel in_bldg 217-g#1 galley check alarm find one in and -PRON- be the electric_shop alarm direct to -PRON-
too_hot in rm b162 bldg_235 `` trouble_shoot problem to vav_box and turn_over to ddc shop point adjust in soft_ware poc_john
check room temperature too_hot in_bldg 223-a125 replace_re heat_diaphragm and adjust stat poc_david
room_temperature- too_warm in_bldg 225-b356 after have furniture_move replace_re heat_diaphragm and adjust sten height poc_christina
office be to hot a319 replace valve actuator to induction_unit poc_michael
room_temperature- very hot in_bldg 221-a149 find stat reverse calibrate_stat and set for_74*f poc_joseph
acu- 3 condensate_drain pan be crack cause leakage into hallway of bldg_235-c01 red dye be instal in condensate_pan to try to determin location of leak do_not determine leak location on go
too_warm in rm f036 bldg 219 verify_operation of ahu-327 and find no issue
room temperature be very hot in_bldg 223-a319 duplicate_ms 47222
room temperature be very hot in_bldg 225-a166 find space_temperature 71*f customer_say -PRON- be okay_now poc jar
room temperature be very hot in_bldg 220-a345 replace_re heat_diaphragm and adjust stat poc_melissa
chek loud_sound come_from air vent in_bldg 223-a326 noise be come_from return duct per customer request lower air_flow poc_david
exhaust_fan be not_run room a 311 start fan find off on reset verify_operation
receive_water detection_acu 1 filter_section check no water instal_new sensor in filter_section poc_ed
no_ventalation reset and start toilet_exhaust fan ph_mess rabb
no acu rm.135 action_take roof_top unit not plant division equipment investagated system but unable to determine root_cause customer call in contractor to repair
too_hot in sheffield area 220 a16 start booster_fan
41 make_loud noise send people home call_yesterday rm.a123 noise determine to be come_from up system poc sandra
unit leak rm.a226 remove and replace induction_unit control_valve poc tressa
noise in ductwork in room c-100 over cubicle b-3 there be a clicking noise_come from the duct lube drive gear in vav_box
no acu rm.108 space 70*f motor have only one speed and that be low switch on wall do_not do anything other than turn system off per electric_shop
check acu in trailer reset and program stat in trailer poc_jolene
too_hot b152 replace induction_unit valve adjust stat poc patrick
cover to unit fall off a227 replace cover and instal screw poc_barbara
too_cold b108 room temperature 72.4*f adjust stat for_74*f poc_alma
too_hot a62 this space be serve from acu-2 replace t-3_controller and calibrate replace grad to chilled_water valve replace bad stat in lab_space
no acu go out at trailer at end_of 235 find unit off on reset due_to power_bump start unit and -PRON- be discharge 58*f follow_up the next_day and all be work_properly poc_jame
fume_hood noise e131 rremov debris_from scroll and show customer after get 899 from safety_office debris cause a balance issue poc_kim
leak in attic near pillar 325 b_corridor
400 fan_fail booster unit 06 reset and start unit
heater on 3rd_fl middle corridor a side adjust stat verify_operation of valve and actuator check for water leak poc_chris
too_hot rm.b254 replace_re heat_diaphragm and adjust valve stroke poc gerlinde
replace solenoid valve on ahu-13 -PRON- will provide replacement instal_new valve from customer verify_operation
chek no air_flow in_bldg 221-a158 verify operatio of stat and air_handler acu-2 serve_area no problem find poc alicia
fume_hood not_work properly rm.a308 no problem find with exhaust_fan monitor for hood be bad airbalance person replace monitor
too_hot find space to be 72*f speak_with chris and -PRON-_say that the temperature be okay_at this_time
ceiling leak in gally 2nd_fl close to a220 find copper line condensat turn_over to pipe_shop for insulation of pipe poc marlow ross
bang noise above -PRON- suite c120/cub d3 lubed shaft on vav_box still some noise but good vav_box will_need to be replace at some point to eliminate noise
too_hot b127 adust set_point -PRON- be out_of range poc_paul
too_hot b318 replace valve and actuator in induction_unit adjust stat set poc_chris
room b 15 be cold unit discharge 53*f adjust room set_point for customer poc_ed
unit leak a133 find control_valve leaking replace control_valve and actuator poc eva
room c229 adjoin room be very_cold find induction_unit in room hand_valv off open valve to re_heat verify_operation poc_wanda
no air in bathroom find exhaust_fan off start fan and verify_operation poc_mary
hood not_run b327 replace 1ea a26 belt poc muhammad
room too_hot b05 repair air leak on 908b_controller poc luis
water chiller not cool b214 would_like to have chuck s complete on another_m s
unit leak a209 replace_re heat valve and pipe_shop replace faulty gate valve poc magdalena
refrigerator not cool defrost unit and adjust evaporator damper poc_bruce
too_hot b347 replace_diaphragm to re_heat actuator poc_linda
no acu a161 adjust_set poit to stat for_72*f poc_michael
have clicking sound_come from_ceiling b217 b219 no noise present_at this_time customer do_not hear the noise either close_out ms for now poc yeeh
room temperature fluctuate alot too_warm a217 find stat reverse calibrate_stat and set for_74*f poc vinayak
reciev call b-319 hot verify_operation of system and find no issue contact customer and -PRON-_say that the space be okay_at this_time poc lee
receive_water detection acu#2 fan_section inspect unit and find no water reset_alarm poc_ed
repair or pm refrigeration unit locate in const_shop see gale miller for detail replace condensor motor poc_bill
reset elephant trunk in attic for rm b107 reset and start e-20 ete and verify operation.suspect -PRON- be off_due to power_bump poc_robert
chiller need to be check outside d104 -PRON- be in a143 any_question action_take find leak in system fix leak and recharge system aok
sf-5 sf-8 be make a_lot of noise rm.b2 clean belt and noise go_away poc control
main_lobby really hot action_take find acu-12 discharge too high adjusted and now_aok
heater unit make_loud squeak_noise c229 find control_valve in backwards reinstall valve correctly poc_wanda
no acu in room a39 reset acu_e2 and verify_operation poc crispin
no acu in rm 117 123 find unit off on reset start unit
call customer for this problem oxygen light warn a334 turn_over to oeg to have contractor to come on site and calibrate sensor in this building
install valve in ac_unit locate in room b63 customer have the valve contact pat x4965 or brian x4378 for access to unit once the valve be instal redirect ms to hvac_shop to install actuator and verify_operation actuator instal to valve and verify_operation 30_action take replace valve on ac_unit
water come_from lab b52 shop_30 find condensate run out_of ac_unit in roomb-52 turn_over to f&e to have contractor that instal -PRON- to fix the problem mark khalil
blow hot air a219 stat out_of calibration calibrate_stat and verify_operation poc joshua
exhaust_fan not come on front side of build near tire rack rm.117 bad fan bear order_new fan from grainger
no acu rm.c33 replace broken_belt 1ea.b32 to acu_c3 poc candice
too_hot a113 replace_re heat_diaphragm to induction_unit actuator adjust stat poc_suman
ceiling leak in hallway at b door find crack in over flow pan where condensate be drip into pan area seal area that be expose to attic air to stop leak sheet_metal shop make an additional pan to catch remain water_drip poc_jolene
water be leak in from acu rm.a111 inspect valve and -PRON- be not leak turn_over to pipe_shop for possible dielectric_coupling leak
water_detection alarm in fan_section no water find reset_alarm poc_herb
ice_machine not_work load_dock area customer need to order part or have joc do a inter_division work_order for repair customer have list of part need machine be 12 year old and will soon need to be replace
water_detector in fan_section find no water in fan_section reset_alarm poc_herb
fan_failure alarm check system and find no air_line leak
to hot in b100 rtu-4 out_of service due_to bad compressor find 3 stat with programming issue_resolve issue unit cool properly in area poc_jame
office be to hot rm a151 lower_set point of vav poc yonglin
fume_hood not_work rm d07 bldg 245 suspect_that hooh be off_due to power_bump start fan and verify_operation poc_alex
fabricate_metal cover to go over vent as_discuss with rick way and deliver to const_shop fabricate 11 1/4x11 1/4 cap 2ea and remove grill from regerister per_request deliver to construction_shop when complete
check water leak one more time rm.a02 check water leak and -PRON- appear to be dry up carpet still a_little wet all due_to a hose that break over in a lab on the third_floor pipe_shop make repair
acu-26 need belt rm.a02 replace belt on acu-26 2ea a50 belt verify tension and alignment poc_richard
225/a56 running but not cool contact ulf griesmann ext 4929 add_refrigerant to unit poc soon
place air vent cover in rm.a111 secure balance damper
too_hot in rm b361-b365 bldg_221 find 2 chill_water booster coil valv_off open valve room hold set_point
acu not_work at main_gate unit be control at set_point no issue at_this time turn_over to carrie kelly about complaint -PRON- be worek with the contractor that instal the system for any fine tuning issue and re programing poc_charle
lab be to cold rm b149 duplicate_ms 24695
bldg 423 a_c not_work properly for access to bldg if no one there contact andy 6418 contact x2427 contact x6486 contact x4277 unit replace by customer
condensate drip in kitchen area from_vent condensation be cause from the door to the outside be close to the defuser blow cold air customer do_not want to raise the discharge set_point so -PRON- should stop after the rain stop to much moisture in the air poc_jolene
overhead vent not pull air rm.a158 find fan off restart and verify_operation poc sean
green_auditorium too_hot people today tommorrow monitor temperature and adjust_set point of acu_b6
no acu in test house duplicate_ms customer have unit replace by j. wamsley poc j. wamsley
too_cold b226 find room to be 74.5 at_this time no adjustment_make poc_robert
too_hot c108 replace_re heat_diaphragm to induction_unit actuator
lab be to cold rm a262 duplicate_ms 47588
too_cold a262 repair stuck re_heat valve adjust stat poc customer
water come_from ceiling b316 find that pipe_shop have replace an 8 drain pipe and in do_so cause the leak while flush the drain with a 1 1/2 fire hose
ceiling leak rm b121 have furniture_move to access valve replace packing
hood fan not_work b333 check hood belt damper and lab monitor and all be find to be work_properly poc craig
heat blow from unit a243 adjust_set point
investigate the loud air noise_come from the ceiling in conference_room c103 adjust supply defuser
water come_from ceiling e102 informed_customer that furniture need to be move to repair leak valve after_furniture be move repack fish valve poc glenn
water_detection service entrance water come_from outside roof hatch turn_over to dave_francis poc_herb
fan_failure alarm reset_alarm and verify_operation
chiller temp alarm action_take reset_fault and find that circut board be faulty will purchase new board and install on future m_slip
chiller alarm action_take see mslip 10 47629
reduce air pressure in b26 have health problem customer be okay_now and no adjustment be make at_this time poc craig
water_detector no water find all dry in area notified power_plant
room too_cold b115 duplicate_ms 47651
too_hot b165 tighten_loose wire on vav controller issue correct poc polly
not cool rm 107 109 reinstall belimo_actuator to chilled_water valve cleane coil that be clog chill_water and pre_heat
receive_water detection_acu 4 fan_section find condensate_drain clog_clear drain and vacuum_up water reset_alarm poc_ed
receive_water detectio acu_7 fan_section clear_alarm and dry sensor poc_ed
wds_alarm acu-1 filter_section filter_section wd be in alarm with no water_present find no water reset_alarm dan
too_hot b201
no acu a352 unit off_due to power_bump poc kevin
too_cold b310 adjust stat
too_cold call_yesterday b115 find hot water_pump off_due to power_bump call pipe_shop to start pump poc_robert
too_cold a149 room temperature at 7 am be 69.9*f check room temperature at 11 be on the computer and -PRON- be up to 72*f.checked temperature in room and -PRON- be now 73*f poc gloria
building have no ac find acu-1 off_due to bump poc nuri
too_cold a228 hot water_pump off turn_over to pipe_shop poc_elizabeth
building have no ac find acu-1 and 2 off from bump start unit poc_richard
no acu on 2nd_fl c_wing no exhaust in lady room find acu-9 and e-9 off poc_diana
too_cold b248 find hot water_pump off_due to power_bump poc neil
too_cold b355 find hot water_pump off_due to power_bump poc stanley
unit out by load_dock ch-1 air leak remove and replace_re heat valve diaphragm poc stanley
room a-252 be hot acu-3 be off_due to power_bump start unit poc_kim
too_hot a39 find acu_e2 off start unit and verify_operation
too_cold in rm a244 bldg_221 and adjacent room adjust_set point
no air in office a211 find acu-8 off_due to power_bump poc_thoma
too_hot a16 could_not reach customer problem be resolve on friday when control air leak be repair
no air in the gym a29 find acu_e2 off reset and start unit verify_operation poc chad
temperture be run warm in room b 17 space_temperature be now 70.6*f problem be correct on friday when control air_line be repair
humidty too high a360 replace chilled_water grad and discharge be now 57*f poc_john
moldy odor_smell near west stairwell 3rd_floor 101 please_investigate check convection_unit for water or moisture and do_not find anything also check above the ceiling no odor detect at_this time also check mezzine for odor in air_handler poc alica
too_hot a253 action_take automation have to be reboot for this vav control_board now_aok
computer room ac temperature at 64 rm c08 unit set_point be 65*f unit be dischatrg 65*f 55%rh clear high_humidity due_to previous power_bump poc joe
too_hot rm.b207 find stat set for 78*f calibrate_stat and set for_72*f verify_operation of re_heat valve poc_michelle
same leak reacurr at bowman house unit leak through ceiling 8/16/10 contain leak until proper repair can be do pipe_shop assist on repair re pip over flow drain to condensate pump.seal access_panel on unit where attic air be cause lot_of excessive water and reduce air leak in attic space borrow carpet fan from joc office to dry carpet under leak area follow_up the follow_day and all be dry return fan to carpet room condensate_drain work_properly at_this time
too_hot b47 call sunday say person need to change valve in attic replace 2 re_heat diaphragms to actuator serve_this space adjust_set point on stat poc edwin
receive_water detection_acu e4 cooling_section cooling_section be drain all water_detection sensor be work clear all alarm
water_drip down wall inside outside office rm.b356 customer_say that the leak be present last_week during the storm no water_present at_this time and attic above the door where leak be be dry poc russell
room temperature be very hot in_bldg 225-a206 find stat set on 90*f calibrate_stat and adjust to customer request poc michele
there be condensation come_from acu-#10 in the computer room of bldg_225-a02 everything be okay per joe luptuk poc ron
chiller in lab need re charge rm.b51 close_out ms customer be order_new chiller to replace exsist rather than put a_lot of money into this one poc b. norman
bad_bearing have to secure fan because odor be be carry through building due_to bad_bearing action_take new pedistall be build and shaft send out to contractor for balancing
return still too_hot b207 replace_re heat_diaphragm and verify_operation adjust stat set_point poc_michelle
ceiling leak a13 check room and find no water at_this time tell customer to call 6941 right away if -PRON- happen again also check room above this one poc gerldine
room temperature too_hot in_bldg 221-b349 action_take adjust_thermostat and now_aok
room temperature too_hot in_bldg 226-b366 this turn out to be a cold call explain to customer that this system be still_under construction and that -PRON- do_not have control of the system yet poc li plin
room temperature too_hot in_bldg 225-b161 find system serve_area down_for pm explain to customer poc_robin don and nic
check the air condition system not_work at the visitor_center work with contractor and find reset schedule on cool discharge temperature contractor delete reset schedule and set for 55*f compressor be shut_down due_to low discharge temperature poc_chris
room temperature too_hot in_bldg 221-a62 due_to pm on acu-2 poc_joseph
there be no air_flow in_bldg 101-12th.floor room restart acu follow power_bump poc joshua
room be hot b 348 warm due_to pm outage explain to customer poc_christina
no exhaust in room a134 control switch off in mech_room start fan and find scrool break off at shaft inform_customer and f&e that have contractor install the system fan may have to be replace close_out the ms_until the customer decide what -PRON- want to do with -PRON-
no air in rm c121 c121 acu-17 be off on reset start and verify_operation
room a-130 be report to be very hot replace_diaphragm and loosen stuck_stem calibrate_stat
main_lobby too_cold find lobby to be okay no adjustment_make poc bernie
b_wing too_hot find ahu-1 and raf-1 off have electric_shop reset and start system./ poc_melissa
office be to hot b109 restart acu serve_area poc_paul
room way too_cold b366 same as ms 50667
check room b148 net work closet way too_hot find room at 80*f find e-1 off start e-1 and temperature come back to normal_range poc_robert
there be no exhaust in_bldg 245 2nd_floor ladie_'s rest room unit be down from power_bump restart and verify opeartion poc_diane
too_hot c338 adjust stat customer have cover up both supply_grill and return_grill poc voice message to customer
unit leaking unit leak when fan shut_off place fan control in hand so -PRON-_would cycle off clear_drain and flush with drain cleaner clean_up water and absorbant pad check with_customer and -PRON- be wonder why the floor hasn't be seal yet system have remain dry since
check room temperature too_hot in_bldg 245-b127 reset acu-13 at mcc_panel verify_operation poc_jame
check room temperature very hot in director_'s office in_bldg 101-a1134 verify induction_unit valve operation and adjust_set point of stat poc_lucy
loud fan noise hear in rm a264 bldg 223 please_investigate for belt problem associate_with this room secured fan cover eh-262b with self tap screw
acu- 10 belt be make_noise in_bldg 235- b200 clean belt and verify tension and alignment
no exhaust in 223 a side men room 1st_floor find both exhaust_fan off_due to power_bump
ahu-#12 be leak in attic of bldg 226 instal_new valve
room temperature be very hot in machine shop in_bldg 245-b125 reset mcc_panel and start acu-13 poc rob
office be to hot a207 check room temperature and find -PRON- to be okay customer be okay as_well now poc_tina
too_warm in rm a365 bldg_221 replace valve in induction_unit poc naomi
room temperature too_hot in_bldg 225-b264 check room temperature and find no problem or leak at valve poc_lisa
recieved a call room c112 the room temperature be 60_degree find riser valv_off in attic by_pipe shop poc_bruce
room temperature air be too low please check air_flow in_bldg 223-a113 verify_operation of exhaust poc_samuel
hood not_work b107 start ete that be find off poc bob
lecture_room a too_cold need to warm up people be there -PRON- d thur fri find stat set for_68*f adjust stat for 73*f also raise_set point of air_handler poc_sarah
reciev call from bruce norman in c112 -PRON- room be 55_degree duplicate_ms 50751
room be very hot in_bldg 304-rm 08 adjust stat and explian to customer secure area
office be hot b368 replace_re heat_diaphragm and adjust stat poc_chris
not to much air_flow in e_wing man_'s or woman_'s restroom exhaust_fan be run turn_over to air_balance tech
room temperature too high b147 replace return air sensor reset vav_box space_temperature be now 72*f poc_john
water_drip from_ceiling b339 find water on floor in attic clean_up water and vacuum crack in floor explain to customer
room hot humid 139 chuck do this m_slip check area nad find stat set for 80*f adjust stat poc_nancy
install valve provide in room 109 see j le before start replacement valve wiil be in room 109 on induction_unit 30_action take repair copper line
hot air blow a205 replace_diaphragm and adjust stat poc de hao
hot air blow c310 replace induction_unit valve actuator set stat for_72*f poc craig
room_temperature- very hot in_bldg 223-a150 replace_re heat_diaphragm on both room adjust both stat and verify_calibration set stat for_68*f poc lyle
supply fan alarm find low_temp glycol leak on top of ahu-404 this leak into sensor and cause issue sensor replace and automation_board replace and program the board short out aok
rm 185 and hallway be very hot replace pre_heat diaphragm and ep_switch on hv-4
lab hot humid a140-a146 lab hot and humid due_to water leak in acu-4 unit be secure to look for and seal condensate_pan leak an emergency outage be in place at the time
acu-5 belt make_noise rm.a21 bewlt seem to have a glaze on -PRON- and will eventually need to be replace fan can_not be shut_down at_this time but be schedule for a 9/20/10 pm and can be change at_this time poc control room
too_cold a229 find space to be 73.5*f unit heat do work customer be fine now poc_diane
room temperature very hot in_bldg 101-a426 adjust temperature in space notice that water cooler in space be put off heat explain to customer poc_michelle
room have no air_flow in_bldg 221-a255 check room temperature and everything appear to be okay_at this_time probably due_to pm perform that day poc_gail
ne to have the two_induction unit coil and around the area of the coil vacuum out in rm 219 vacuum both induction_unit neither be very dirty poc joy
loud_noise from t_stat in rm a150 bldg 223 clean stat ble port noise go_away poc lyle
occupant_report exh fan ef-4 will_not reset fan would_not reset so have power_plant call in electric_shop
water_detection alarm acu-2 fan_section water_detector be in alarm no water be on deck find water sensor in fan_section full of water dry out sensor and respliced wire connection
too_hot a10 adjust tran_ducer and t-3_controller replace pre_heat diaphragm poc_sarah
too_hot rm a161 adjust stat
very stale odor in office b325 no odor detect at_this time poc muhammad
too_hot rm.a16 no air duplicate_ms 50940
2nd request still too_hot rm.a246 replace two valve and one diaphragm poc_michelle
room temperature very hot in health_unit bldg 101 reset controller for re_heat valve poc candice
no air rm.b346 find acu-1 discharge 82*f find issue_with t-3_controller resolve_issue and discharge be now 55*f room temperature be down to 72*f now poc_paul
provide cfm actual to lab_space bldg 216 sponsor bob mc michaels x-5121 request actual reading in reference to cfm to lab in build 216- room c102 customer be give the actual and so be building_manager
still too_hot rm.a16 repair several controll issue_with the system air leak refrigeration and calibration replace driver for this room as_well
too_hot rm.a1134 adjust stat on one unit find add_heat poc denise
too_hot a123 26 adjust stat from 80*f to 70*f
too_hot rm.a206 replace controller and calibrate_stat poc joshua
too_hot in rm c114 bldg 245 find stat reverse calibrate_stat and set for proper temperature poc ceceila
chiller not_work rm.101
room too_hot a207 adjust room stat for 73*f poc_tina
hood not_work b157 replace belt a-27 1ea poc orkin
coating fire proof fall from duct_work ceilinhg b147 turn_over to the safety_office k. seward
have extra piece_of equipment need to be cooler a320 replace reheat_valve and actuator poc_connie
too_hot a16 duplicate_ms 50940
acu leak rm.b33 clean drain on ceil unit poc_john
ice_machine in from loading_dock not_work again leave_message with_customer to call d. smother with joc to do a interdivision_work order
hood not_work rm.b353 find switch in the off position start fan and verify_operation poc_george
hood not_work rm.b167 fan starter have to be replace by electric_shop after fan be return to service the hood out_of service sign be remove poc_william
too_cold a213 find space to be 72*f no adjustment_make poc laurie
check water condensate leak in_bldg 222-a139 not_able to locate customer or find the area of the leak even go to buld 221 to try to locate customer suspect_that the ms be a typo
check room temperature too_hot in_bldg 225-b214 replace_diaphragm and adjust stat poc sally
office be to hot a119 replace_re heat_diaphragm to actuator poc lyle
room_temperature- too_cold in_bldg 224-a217 adjust stat poc customer
room temperature very hot in_bldg 225-b248 complete on ms 51024
office be to cold k118 make john flaino aware_of the fact that the new addition hasn't be turn_over to the hvac_shop yet so -PRON- be unable to make any adjustment at_this time
office too_hot outside temperature b248 replace_diaphragm and repair air_line adjust stat poc audrey
exhaut pipe need to be pull out to increase flow rm.b311 john robinson address issue for customer now_aok
check air_line to gas_cabinet in build_215 per sponsor request check gas_cabinet in bunker room by load_dock for proper air pressure sponsor_indicate that -PRON- have lose pressure to the cabinet which intail alarm cabinet building_manager check the ingersol rand unit in basment and -PRON- seem to be hold pressure 100 psi everything be okay_at this_time per sam
too_cold b226 adjust_set point on stat poc carman
check no air_flow in lab of bldg 221-a158 find stat set for 80*f adjusted_set point for_72*f verify_operation of re_heat in attic and find one valv_off open_hand valve in speak_with the customer -PRON-_say that there be a problem with the exhaust_fan find fan off on reset start fan and verify_operation poc alicia
check vibration issue bearing have be order for this unit and will be replace when in see 10 50656
sewer drain solenoid valve on air_handler 14 clog sump pump will_not drain could_not replace valve because unit be run tell customer that the valve need to be replace poc vance
too_hot a1123 adjust_set point of stat poc sheila
unit make really loud_noise 9 a123 replace_re heat valve
over head scrubber for acid hood leak b153 30_action take duct leak on hood turn_over to ac shop
supply additional fan for lecture hall and office customer need additional fan for lecture hall a b c&d room b-104,111,112,114,116 118 these will be need from monday- wednesday 9/13 9/15
the fume_hood seem to be not_work in_bldg 245-b31 replace broken_belt 1_ea a56 poc_charle
unit leak in b36 mr saunderson report unit leak on equipment in room b36 find broken hose replace hose poc_kelso
acu-6 leaking water out_of bottom_of unit make a puddle basement b2 repair pre_heat coil
room a127 too_hot free_stuck isolation valve and re_heat stem replace_re heat_diaphragm to actuator poc_melissa
too_cold in rm a531 and too_hot in rm a529 bldg 101 adjust stat in room 531 replace_re heat_diaphragm and repair_control air_line in room 529 poc ola
room temperature be warm_than usual in_bldg 235-e136 calibrate and adjust stat in room for_70*f poc_john
room temperature be hot and there be a hum_noise in ductwork in_bldg 235-b162 replace diffential pressure_switch replace control circuit_board in ddc panel after part come in poc_john
room too_hot in_bldg 227-b123 adjust_set point
too_hot rm.a16 adjust stat locate in old office store room security office
too_hot rm.a349 replace valve and actuator poc customer
too_hot rm.a151 adjust stat customer have pleat filter over grill which limit the air_flow from the defusser that be not intend for this set up inform the customer also cause the unit to call for heat when not need poc_john
too_hot rm.a129 repair_control air leak and rebuild_actuator poc kil win
too_hot k118 too_cold k117 speak_with j. falino and -PRON- be coordinate_with f._potts to have sensor relocate to correct this issue poc_john
cold air blow over -PRON- b149 adjusted air_flow set_point customer be pleased with the adjustment_make monitor temperature through out the day poc_sarah
filter frame break need repair rm.b151 replace filter and frame poc d. kelly
exhaust_fan not_work in man_'s verify_operation of system and find no problem at_this time poc_mike
air_flow seem low temperature high rm.b128 calibrate_stat and adjust_set point pm_crew replace controller on air_handler 6 suppling area poc_john
the request be make from conference facility to have the employee 's lounge as_well as the lunch club room to be on continuous air_conditioning the entire week be september 20th contact sarah_bell for any_additional on ex 3317 programed system to run_24/7 all_week poc_sarah
repair exhaust system down in the nanolab in_bldg 215-see larry buck verify_operation of system and no problem find suspect_that a power_bump occur speak to customer
office be to hot b352 adjust stat and verify_operation poc jay
the sf fan 13 be run loudly like -PRON- have a bad_bearing in_bldg 235-d-200 check bearing and find -PRON- to be okay_at this_time some belt noise present poc miller
office be to hot a41 find acu- off start air_handler discharge 61*f poc darrell
room temperature very_cold in_bldg 222-a367 raise_set point on vav lower max air_flow set from 1800 to 900 space be now control 72.6*f poc shu jen
room temperature be too_cold in_bldg 245-c227 adjust stat for_72*f verify_operation poc_michael
acu make_noise belt maybe broken b313 replace two_each b32 belt
too_cold rm.a328 adjust stat
too_cold rm.e18 raise_set point to room open reheat_valve secure for_summer need to follow_up in the morning to verify that re_heat pump start when outside_air temperature be below 60*f all work_properly poc_john
middle corridor 2nd_fl smell of skunk not_able to locate odor suspect_that -PRON- be something from out side since system be in vent mode
room be too_hot now too_cold a127 also a125 find hand_valv off open valve and adjust stat poc_melissa
too_hot b348 replace_re heat_diaphragm in induction_unit control_valve actuator poc mr chandramouli
low humidty to 47 rm.g007 reset set_point to hunmidity sensor
too_cold rm.a354 replace grad and repair stuck valve stem on re_heat poc_dr hacker
please remove item from in front_of electrical panel complete_per request
be cold all_week rm.k07 action_take capitol improvement group to resolve
blow too much air rm.b122 find exessive air_flow to room turn_over to jatin to have contractor look_into the issue jatin say_that -PRON-_would speak to the customer poc_daniel
too_hot rm.c33 reset re_heat valve and chilled_water valve to system adjust stat poc candice
no acu in hallway 1st_fl find all unit supply air to the space run speak to customer and -PRON- be okay_now as_well poc gina
negative_pressure in build_216 lab sponsor kevin wright ext-4414 have indicate_that -PRON- room have have problem with air_flow and also indicate_that hallway air pressure be come in thru the bottom_of -PRON- entrance door of -PRON- lab in bulild 216 room e-116 adjustment_make as_need
too_cold in c_wing bldg_221 find p-10 bad and turn_over to pipe_shop start p-9 supply temperature back to normal poc craig
too_hot rm.a236 replace_re heat_diaphragm and adjust stat set poc_kim
too_hot rm.b308 check room an find 70*f verify_operation on_computer
fan_fail 6_2 aa621a reset_vfd and start_equipment
acu-4 fan_selection water_detector clear_alarm in fan_section poc_bobby
ceiling leak at mainn door of cafertia in hallway leak from roof turn_over to d._francis and pipe_shop because a drain be also clog
blow hot air rm.b222 verify_operation of valve and adjust stat to control 72*f poc tammy
no acu in building find loose control wire to chilled_water valve repair as_need poc_john
too_cold rm.a702 adjust stat for customer poc_rosalyn
no air rm.a09 repair_control air leak poc mr hurst
room too_hot a159 a165 replace_re heat_diaphragm in rm a159.needed furniture_move to acccess to access actuator before replace_diaphragm in rm a159
3rd_fl ceiling leak between a&b corridor due_to water leak from acu-15 seal unit to the good of -PRON- ability contractor to seal floor area
midty too high b07 b20 action_take customer_own equipment in ceiling of b-05 york system serve b-07/ b-20 pull strainer on chilled_water line and flush system now proper temperature establish and work_fine aok still need to follow_up with_customer request for add to pm schedule and air_balance issue will address in near_future
acu not_work room too_hot b256 replace_re heat_diaphragm and adjust stat poc holly
too_hot rm.b311 replace_diaphragm to both re_heat actuator adjust stat poc ph_mess to customer
too_hot rm.a142 repair_control air leak in room a144 poc athony
too_hot rm.a16 check area and find that the area in question have no supply_register for the space the supply_register outside the room be discharge 58*f and the space be 74*f informed_customer sharree that a inter_division work_order would be need to get a supply_register in the space turn_over to darrell_smother for a quote
talk to customer first need hood air_balance read rm.b227 after speak_with the customer what -PRON- actually want ws a face read at the hood and compare -PRON- with design and hood sticker poc_david
postive air pressure in room too high rm.b339 verify_operation of exhaust system reset air calibration mode on_computer poc savela
hot humid rm.e017 find space_temperature to be okay customer question an odor in the space and none be detect acu-524 be be pm'd at_this time and customer could have smell cleaner be use check back with_customer after the unit be back on line and customer have no odor and temperature and humidity be okay poc_john
een cold for 2 week now call rm.211 replace stat in room 211 adjust damper_linkage replace control air restrictor poc doris
ceiling leak come_from ceiling rm.b363 unclogged drip_ell 's on exhaust_fan instal tarp under drip_ell that need to be replace wait 899 to complete repair
too_warm hot in rm b161 bldg 224 lower_discharge of acu-1 also e-1 be currently down with a bad_bearing stat be set for 76*f adjust stat poc_gary
replace ac- exhaust vent cover in_bldg 301-b164 customer change -PRON- mind and decide not to replace supply_grill poc glenera
water leak in fume_hood rm a310 bldg 226 30_action take find problem to be leak around seal on access_door to duct ell redirect to ac shop replace seal around door gasket after receive an 899_safety report
nasty smell high_humidty in stairwell reset pre_heat actuator
too_hot rm.a231 adjust stat poc cynthea
investigate noisy in board bearing result below bearing appear to be okay ad far as the reading go inboard h=.15 v=.06 outboard h=.17 in board v=.15
make_noise throw out hot air rm.a105 replace control_valve and actuator repair_control air leak adjust stat and verify_operation poc kevin
check air condition too_cold in_bldg 218-c006 find set_point to be 21.5c and temperature w 21.5c no adjustment_make at_this time poc paulina
too_cold rm.c33 adjust_set point for_70*f from 66*f per customer request poc candice
ceiling leak rm.a332 check attic for source_of leak no water be above the ceiling of the room customer_say that the leak be during the heavy rain day may have be a roof_leak poc chun
frezz in officerm.a183 old problem verify_operation of stat and raise_set point to sadisify customer
request to check water come_from a_c unit in_bldg 222-a228 condensation due_to all of the rain.clean up all of the water and go back on tuesday and there wsa no more water dripping remove wet ragg poc_robert
repack leak cool water inlet valve and clean_up mess from leak replace pack to chilled_water valve actuator corrode pretty badly to valve
office be to cold a146 repair_control air leak to hwc-2 poc rodrigo
too_cold in rm a207 bldg_221 repair_control air leak to hwc-2 poc_tina
too_cold in rm a228 bldg_221 repair_control air leak to hwc-2 poc_elizabeth
office be to cold a124 replace_sleeve diaphragm and grad repair_control air leak to hwc-2 poc wayne
check fridge in electric_shop try to repair hole in evaporator and recharge with no success find unit not repairable poc_robert
too_cold in rm b321 bldg_220 adjust both stat poc loretta
too_cold in a corridor 1st_floor 221 repair_control air leak to hwc-2 in attic poc layla
unload filter from truck and set in hallway of build_215 from load doct unload filter and distribute to all building
office be to cold a217 replace valve and actuator adjuct stat poc_robert
ne to have humidity lower to 47% in g003 adjust_set point and calibrated sensor poc vincent
condensation from pipe on acu-13 be leak down to rm b108 shop_30 find that the unit be leak unit appear to be condense on the under side possible internal leak but system be run and be not_able to view the condition of the inside of the unit speak_with vance payne about the system.insulated casing where expose to mech_room 30_action take reinsulate brine pump on ahu-13
office be to cold a05 adjust stat
office be to cold a323 to cold due_to hwc 2 repair poc_paul
relocate air from diffuser b-100 fabricate and paint defusser
office be to cold a343 okay_now that repair be complete on hwc-2 poc janiel
office be to cold b173 find everything work but out_of calibration ddc calibrate control to a recently replace board and all work_well at_this time poc_john
office be to cold a365 raise_set point to 71*f verify_operation of system poc angelita
room temperature too_hot in_bldg 221-a323 stat out_of adjustment correct problem with calibration and adjustment poc_paul
room_temperature- too_hot in_bldg 221-a141 replace control_valve and actuator adjust stat repair water leak poc_john
low humidty to 47% rm gooo7 adjust_set point per_request poc vincent
too_cold rm.c210 adjust stat
room too_cold 153 162 adjust stat for one room and wait for safety to say what be the safe way to access valve to the other
too_cold rm.b226 replace_re heat_diaphragm repair other air leak adjust stat poc tammy
fabricate 1 piece_of stainless_steel plate 24 x 24 to be us as an acce cover complete_per request
too_cold rm a1134 adjust_set point for_74*f per customer poc denise
too_cold rm.a533 adjust stat poc_janet
room temperature too_cold in_bldg 224-b252 adjust stat poc_wanda
check cold temperature in credit_union in_bldg 304 duplicate_ms 10131 replace t-3 sensor to acu-1 check back with_customer and -PRON- be okay_at this_time
check for bad_bearing bad_drive bear wait material replace both bearing
check bearing and shaft of eh-163b for failure fan have a bad shaft wait for 899 to complete repair complete on ms 10199
too_hot rm.b346 replace valve and actuator to induction_unit verify_operation of stat poc_shelia
alarm goig off on hood rm.a354 find fan in off position start fan and verify_operation poc_michelle
repair motor adjustment rail to fan serve rm a344 repair motor adjustment rail
fabricate panel cover for electric_shop complete_per request poc_robert
call_yesterday too_cold rm.101 credit_union replace_diaphragm to hot_deck actuator.replac diaphragm to hwc-1 actuator verify_operation poc credit_union personel
too_cold rm.a257 calibrate_stat and set for_74*f poc marty
pump make_loud noise in attic from rm.a239 speak_with john_wamsley who be very familiar with this system and -PRON-_say that -PRON- be a characteristic of the system mr wamsley also say_that the compressor be make the noise and not the pump -PRON- tell_-PRON- that someone from safety be there to see what could be do to sound proof the space and measure the noise level -PRON- appear_that the noise level be not really that bad accord to the measurement take
too_hot again rm.c210 adjust stat poc_stephen
too_cold rm a705 replace control_valve and actuator adjust stat.verified operation poc stephenie
room temperture too_cold in_bldg 245-a10 would_like to have air check tomorrow morning adjust tran_ducer to raise_set point of discharge poc avery
room temperature in_bldg 101-a711 be too_cold action_take replace control_valve and actuator verify_operation poc judy
check room temperature in_bldg 101-a724 be too_hot action_take replace control_valve and actuator adjust stat for both room poc judy
check grind noise in wall in_bldg 227-a339 find -PRON- be due_to pipe_shop snake out a drain poc_john
check ceiling water leak in_bldg 223-a316 vacuum_up water unclog stop up condensate_drain
room temperature too_cold in_bldg 226-b344 action_take find handvalv off open valve and adjust stat set poc younyan
office be to hot 130 thru 139 action_take adjust t-3_controller discharge for 54*f poc_nancy
blow cold air have be an issue rm.a365 adjust stat verify_operation with_customer
way too_hot all the time rm.a240 calibrate_stat and adjust_set point_verified operation of actuator
replace bearing shaft and pulley complete_per request
check water leak in room a118 open condensate_drain to booster cool unit
check water leak in room b346 vacuum_up water in attic around he-1 appear to be water from relief_valve tell pipe_shop about this send ms to construction_shop to seal small crack in floor to prevent water from go to room beneath he-1
slow dripping from ceilingrm.a316 this be due_to a condensate_drain clog on booster coil serve room a118 unclogged_drain and vacuum_up water on the floor
room temperature too_cold in_bldg 2220-b241 find stem_stick replace valve and verify_calibration of grad and stat poc lowell
repair_control air leak to e-336b repair_control air leak to damper actuator
to hot room a121 replace ferrell on control air_line and replace_diaphragm to re_heat actuator poc_steven
belt noise belt ne to be repalc control want this do during the outage when unit be pm'd
room temperature in_bldg 226-b326 be very_cold manually crack in re_heat valve to allow some heat to space contractor still work on instal system speak_with customer and room temperature be good poc_paul
room temperature in_bldg 226-b122 be too_cold supply air_volume be to high turn back over to jatin and contractor work on the system poc_dan
employee loung to warm adjust_set point for blood drive
check_operation of hwc-2,hwc1 record outside_air temperature 60*f converter discharge be 162*f for both hwc-1 and hwc-2 poc_willy
check_operation of refrigerator and discuss repair with_customer room b243 problem with not hold temperature get to cold check componet and operation adjust_thermostat to 1.5 and record temperature @38*. no_other problem find
check_operation of exhaust_fan and damper repair broken dampers.repair both bulding exhaust_fan ef-2 have a bad fan and new fan have be order will replace fan when new come in on another_ms
start ahu-5 and verify_proper operation of outside_air damper find break_belt replace 2ea b38 belt clear_alarm and start unit poc_willy
too_hot rm.a1121 adjusted room stat and verify_operation poc_michael
the roof_drain in room 113 leaking tighten roof_drain flange and hub check for leak poc cole
room temperature too_cold in_bldg 226-b344 find riser valv_off by_contractor for vav installation poc stephenie
too_hot rm.a09 adjust controller set_point poc_charle
acu blow cold air rm.b208 system still_under contractor supervision speak_with customer as_well poc_nancy
fan_fail 6 1 reset_vfd fault and start unit verify_operation poc cole
fan_fail 6_2 reset_vfd fault and start unit verify_operation poc cole
fan_fail booster unit_05 start_ab-05 after reset_vfd drive open supply_duct to bring cfm to set_point per_f. potts poc cole
room to cold in_bldg 224-a217 adjust stat poc vinayak
check cold temperature in_bldg 101-a123 cubicle 11 speak_with customer and -PRON- be okay_at this_time poc ana
investigate blow air not from a_c system from_ceiling in the hallway above the door to a122 repair air leak to duct_work poc randy
fan_fail on ahu_4 1 check control_cabinet for air leak verify_operation of damper and end switch see error code on drive and have electric_shop check -PRON- out 02 replace a fuse unit run properly at_this time poc cole
fan_fail booster unit 08 replace 2_ea a61 belt verify_operation poc b.cole
ahu 18 have a leaking coil check unit coil for leak and find none the day_before the coil be clean and water be probably still drip poc_bobby
investigate low condenser water inlet temp action_take find bad ep 's and air leak on phneumatic tubing these have be resolve but the true issue reside with design not enough load to run system in the cooler month for de humidification for cnst area/215 be look_at by_oeg
investigate low condenser water inlet temp action_take see 11 12969
check room temperature too_cold in_bldg 221-b124 calibrate_stat room at 72.4*f now poc wyatt
room temperature too_cold in_bldg 235-c202 adjust hot_deck controller adjust stat and verivied operation poc scott
there be no heat in trailer 413-room 109-too cold action_take find loose_connection on subase of thermostat aok now
check water leak comm from_ceiling in c138 action_take find leak at induction_unit coil make repair and aok
replace motor_sheave to eh-131 replace sheave and tension_belt properly coordinate_with control to access roof and verify_operation with_customer
room temperature too_cold in_bldg 236 113 action_take confirm_calibration of thermostat but also find that controller be fail the controller be not reachable at_this time for repair safety have be notify and be work on a resolve
fume_hood have no exhaust in_bldg 224-a216 action_take replace belt on fan serve a-32
request to adjust room temperature too_cold in_bldg 101-a635 replace reheat diaphragm.adjust stat also adjust 5 other stat in area poc_mary
room temperature too_hot in_bldg 301-b125 hot due_to unit be down_for pm poc kerra
water leak in room b154 find water leak to be bad die_electric coupling in wall between room b150 and b152 removed induction_unit cover on all 3 floor so the valve could be secure while pipe shope replace the die_electric coupling reinstall cover when pipe_shop be finish pipe_shop be replace the riser for all 3 floor because -PRON- be rust out
contact contractor in build_226 for room b126 abd b208 rm 126 have to much air_flow and b208 be to cold contact customer in room to let_-PRON- know_that -PRON- speak_with the contractor informed_customer that the contractor be still work on the renovation of the system and that -PRON- do_not have control of the system yet request to the contractor to address these issue
office be to cold rm 101 action_take make_adjustment to thermostat and several diffuser in space aok
room temperature too_hot in_bldg 224-a330 action_take make repair to t-3_controller and controller serve rm a330 also leave_message with_customer aok
air be not maintain temperature in a58 part_order to be instal when in instal part and verify_operation poc_johanne
cold in man_'s restroom action_take adjust pully aligment and instal_new belt on exhaust_fan fan not list in asset 's aok
the hvac for the excaliber lab can_not restart in_bldg 225-b068 action_take replace fail belt and start system aok not plant equipment therefore not an asset
room temperature be too_cold in_bldg 224-b161 action_take find stem on valve to be corred clean and make need repair aok
too_cold in e17 235 action_take find issue to be with hot water_converter set_point make_adjustment and now_aok
too_warm in rm a148 224 action_take make_adjustment to thermostat on induction_unit and confirm operation of related_equipment aok
too_hot in rm b348 bldg 224 action_take make_adjustment to thermostat aok
heater outside rm a16 bldg 101 smelling and really hot replace control_valve diaphragm motor have oil on -PRON- and cause odor turn_over to electric_shop
office be to cold rm 211 action_take make_adjustment to induction_unit thermostat and confirm_proper control aok
request to have room temperature check too_hot in_bldg 202 157 replace two_each belt b-90 's aok
check the heat pump in_bldg 418-storage bldg require service speak_with john and -PRON- be to escort -PRON- out to perform the pm on
room_temperature- too_hot in_bldg 235-a127 calibrate_stat for 70*f.found door_open on acu-7 close door poc_john
room temperature too_cold in_bldg 220-a240 action_take find gage port leak instal plug in gage port and system be work correctly now
rm b226 to cold rm b244 be to hot action_take temperature issue due_to contractor work effort contractor secure hand_valve serve the hot water system which impact the hot water coil on vavs system now_aok
lobby area on 1st_floor be to hot action_take find thermostat set to 90_degree f. set to 70_degree f and aok
water leak comm from_ceiling in office b149 shop30 find control_valve leak action_take repack valve and now_aok
fan_failure booster unt 5 reset_vfd fault and aok
too_cold rm.c227 find hand_valv off and tag_out by_pipe shop call pipe shope and -PRON- remove the tag and open the valve.adjusted stat for_70*f poc_diane
too_cold rm.b212 action_take no action_take system control properly and space_temperature be 71_degree f._aok
too_cold enter_through b216 4 office explain to customer that contractor be instal_new system and that there be little -PRON- could room temperature be 72*f at_this time poc edith
low_humidity in lab f106 action_take hand_valve be off at steam supply open and will_monitor
check room temperature too_cold in_bldg 101-a529 calibrate_stat and adjuste set_point for_70*f verify_operation poc misty
too_cold rm.b216 find valve stem_stick open lubed stem and verify_operation poc monica
room_temperature- very_cold in_bldg 227-a251 action_take no action tasken as space be 72_degree f and control be fine
too_cold rm.c103 repair leak induction_unit coil
too_cold rm.b212 action_take find room temp to be 71_degree customer have dr 's note so raise temp set_point to 72.5 aok
move filter and equipment from 227 to build 220 move shop vacuum and diliver filter and other pm equipment to build 220 from build_227
check vibration_reading replace drive_bearing and take vibration_reading .06 vertical and .07 horizontal
reset_vfd fault ab-05 reset_fault and start_ab-05
too_hot b106 action_take replace_diaphrgam on valve actuator and calibrate thermostat.aok
cut aluminium plate for electric_shop complete_per request poc_robert
room too_hot a111 a161 calibrate both stat poc_samuel
roof pm for 225 and 101 that the number be no_longer good perform pm as_need and turn in paper work with note
check vibration_reading on acu-1 and 2 all vibration_reading be .13 .22 for fan bearing and .10 .18 for moyor bearing no problem at_this time
the green auditiorium be too_cold in_bldg 101 action_take prior discharge set_point be to low for present need adjusted_set point to 62_degree from 56 degree_f. aok
water leak near center crosswalk appear to be chill_water valve replace both re_heat valve calibrate_stat and adjust_set point for room a144 and a326
need refrigerant in chiller rm.a310 inspect system for leak and add_refrigerant 134a to top off system part_order for system and will be replace on iwo after -PRON- come in poc kristen
investigate the operation of the attach air_dryer for an abnormal noisy condition new unit instal and no noise detect poc randy
check_operation of water bath chiller and estimate for repair 217-d104 be the location of unit
check_operation of crac unit room b45 action_take check_operation of system and find that fan switch need to be calibrate aok
credit_union be to hot rm 101 action_take find acu-1 discharge to be 10 degree to hot adjusted and now_aok
room be to hot b307 b311 replace_re heat valve to hc-303b and stat replace_diaphragm to hc-305b and hc-307b replace t_stat to room b309 and replace_diaphragm to re_heat of hc-309b calibrate and set new stat poc wendy
too_hot action_take find outsifde system off_line carry kelly to have contractor come in to resolve
too_hot rm.b344 replace leak re_heat valve after replace valve -PRON- have no control air after investigate find that contractor have cut main air_line reinstall tempory main air until contractor replace the exsisting system to a vav system poc j. patel yongyan
humidty too high rm.b20 action_take part of issue be relate to cw strainer on another_m slip this_time and fail duct_work end_cap be find which allow for infiltration of air_flow contain high_humidity once properly cap the humidity_level drop aok customer_own equip york
room too_hot a140-a146 replace valve actuator and grad to room a144 a146 and a140 replace leak valve to room a46 poc_thoma
humidty too high musty smell a1201 action_take find acu_a3 off_line start system and this resolve the issue
water_detector in rm-04 condensate drip_from uninsulated piping turn_over to pipe_shop to address
set bear mount and drill need hole to mount bearing for a_c shop action_take instal steel support weild for new bearing to be use allow for exist shaft to be recycle aok
insulate area with no insulation on fan_casing action_take insulate area that need -PRON- and clean_up after completetion.aok
e-30 have have new_motor instal and pully instal system aok
receive_water detection_acu 2 fan_section action_take cooling coil have blow by on condensate instal baffel to divert water aok
check the noisey a_c unit in_bldg 101-b03 -see deana action_take noise_come from condensate_pump p b6 turn_over to pipe_shop
repair water leak in room a153 action_take replace induction_unit valve and confirm_calibration aok
check_operation of noisey exhaust_fan action_take replace outboard_bearing aok
no air in computer room a352 action_take find acu-9 off_line start and now_aok
check room temperature very_cold in_bldg 224-b252,see wanda adjust stat for_72*f poc_wanda
water_detection alarm no water find reset_alarm and verify_operation poc rohrbaugh
office be to cold b368 find room temperature to be 70*f customer_say -PRON- be just to cold first thing in the morning but okay_at this_time inform j.patel poc_jennifer
office be to cold a306 action_take find reheat hand_valv off opend and confirm operation aok
office be to cold a123 action_take make_adjustment to induction_unit and now_aok
check room temperature too_cold in_bldg 101-a509 action_take adjust_thermostat and confirm operation aok
office be to cold c121 find hand_valv off open valve and adjust stat poc_rohini
replace ac-1 with the a_c from the carpet room 30_action take replace compressor by_pipe shop
check the entire 2nd.floor of bldg 101-very cold find hot water_loop to be maintain too low of temperature make_adjustment and now_aok
room temperature very_cold in_bldg 301-c111 adjusted_set point on_computer
room temperature ver cold in_bldg 101-a705 action_take make temperature adjustment for 3ea induction_unit aok
check the hvac unit blow cold air in_bldg 226-b326 new vav system blow to much air turn_over to f&e jatin since contractor be still instal the system
verify_operation of control for acu-18 and acu-19 action_take rebuild controller for acu-18 and acu-19 confirm both system for proper point to point operation and supply air temperature be within tolerance
replace flex_connection follow_899 instruction action_take replace flex_connection with_new one aok
service ru-4 and verify_operation action_take replace wall stat wire terminal strip heater limit_switch repair leak on evaporator line and charge system with 4.75 of r-22 aok
reciev f.s_on acu-3 open_door to damper and reset_f.s -PRON- do_not clear.note the unit be runnig action_take confirm that proper_operation of system control relate to preheat be correct -PRON- do perform calibration to t-2 aok
too_cold rm.a364 action_take steam be secure for contractor work this have be place back_into service and now_aok
too_cold several office be there yesterday rm.a200 action_take make_adjustment to two stat
too_cold in rm b189 bldg 301 help action_take make_adjustment to hw temp set_point and confirm_proper control operation
too_cold rm.k128 action_take relate to design and capitol improvement be to address
heater not_work in ambulance bay rm.128 action_take make_adjustment to aquastat aok
too_cold rm.a207 action_take adjust_thermostat serve_area and confirm operation of reheat aok
too_cold rm.b362 action_take steam be not turn on after site_outage
too_cold rm.b142 action_take find someone adjuast stat and have system in rever action position make proper adjustment now_aok
acu need belt rm.b63 action_take replace 1ea b-30 belt aok
too_cold rm.a623 action_take make_adjustment to several thermostat now_aok
too_cold rm.126 action_take adjust_thermostat and set space set_point to 72_degree f._aok
acu 28 make_alot of noise action_take replace fail belt on system aok
exhaust_fan not_work action_take fan be not start after site_outage aok
adjust pre_heat setting and reset_freeze stat action_take see m_slip 11 13423
repair_control air leak at test bench in shop action_take replace air relief vent on work bench aok
several cube cold in rm.a615 action_take adjust several stat for customer aok
run supply air_line to b244 and b144 room that the contractor tear out action_take instal_new 15 main air_line from a400 area to b244and b144 to make proper correction due_to contractor work/ mistake
repair_control air leak to lobby re_heat action_take replace_sleeve diaphragms
thermstat on the wall in room b161 blow air contact be ms.grove b-161 ext 2400 action mtaken have to replace wall thermostat to resolve aok
still too_cold be there yesterday c121 action_take find hand_valv off open and confirm operation
too colda206 action_take find stem_stick on reheat_valve free steam and confirm no leak present aok
c_wing be to cold a7 action_take pull cw valve and adjusted stem travel also point to point be perform and aok
fan_failure alarm action_take reset_vfd fault and start system aok
too_cold in rm b364 bldg 223 action_take have to replace reheat_valve and thermostat calibrate nad now ok
office be to cold b142 action_take make_adjustment to thermostat aok
bldg 101-a307 be too_cold action_take find air restriction to actuator of reheat_valve repair and now_aok
unit make_loud noise can_not work b104 action_take find improper flow go through coil make need adjustmnent and now_aok
too_hot rm.a13 action_take diaphragm be replace on 5ea actuator and one 920b_controller be replace aok
acu not_work a16 action_take relocate two_each thermostat so that proper zone align with proper stat this improve environmental control for all of the space aok
too_hot b05 concern about computer action_take find air leak at sensor make repair and aok
air_handler fan be in alarm action_take vfd have fail and be turn_over to oeg
heating coil blow on unit heater uh att-2 i secure the water to the unit replace reheat_valve on hc-112b/ rm a116 this resolve water issue and all water be clean_up aok
room temperature very_cold in_bldg 245-b116 action_take find system hand_valv off open valve and now_aok
room temperature too_hot in bldg.220-a362 action_take adjust_thermostat and confirm operation aok
hv-1 preheat valve will_not open action_take find stem_stick on valve and air leak at diaphrgam make repair aok
no air_flow in_bldg 226-b05 action_take acu-7 be off_line due_to pm be perform once start everything aok
pull top coil access_panel and repair steam coil leak action_take removed top access_panel to repair coil repair three differant hole and now system be aok
room tempeature very_cold in_bldg 224-a269 action_take make an adjustment to induction_unit thermostat and confirm operation aok
low reheat alarm action_take pump seal be replace by_pipe shop aok
office be to cold a438 action_take find induction_unit hand_valv off open valve and confirm that space set_point be be maintain within tolerance
acu-6 leak again from bottom onto_floor fan be there but lose battle basement b2 repair leak coil
check temperature in trailer get real hot action_take have to programme thermostat with correct time and adjusted_set point aok
chiller fail see customer would prefer kevin_roman rm.a310 action_take customer_own equipment informed_customer that iwo would be need to perform work
e-30 need bearing and housing rubbing unit turn_over to r._wixom for repair or replacement shaft scroll and bearing ne to be replace
room b-100 be too_cold action_take due_to another system be out_of service the space have become to cold adjust other thermostat to compensate until repair be make
low humidty rm.b20 action_take flush and restart booster humidification system now_aok
fan not_work need for experiment today rm.b353 action_take ch348b pe_switch need to be calibrate for fan start action to work when customer turn switch on off aok
keep fixin but still get cold b144 action_take find system hand_valv off open valve and confirm_proper operation and set_point of space./ aok
acu make_loud buzz sound rmn.a213 action_take bad wall clock turn_over to elec shop
too_cold a146 find induction_unit hand_valv off valv on and confirm operation aok
cu make_alot of noise c02 action_take find three3 fire_damper fail to cols position aok now
blower too loud on acu turn back name be richard wrong phone number adjusted supply balance damper
replace faulty freeze_stat action_take replace freezestat and confirm annunciation of alarm to power_plant aok
room too_hot a140 a144 action_take replace 2ea valve on hc138b and hc134b also dome diaphrgam on hc134b 908_controller be replace thermostat be also confirm of calibration aok
check room temperature in_bldg 101-a426-too cold see_michelle action_take adjust two thermostat and recheck room four hour later aok
acu in trailer run_constantly concern for -PRON- may burn up rm.101 action_take find thermostat to have fail and this be replace verfied operation and aok
too_cold blow cold air rm.b185 action_take make_adjustment to set_point on hv-4 serve_this area aok
check for dead rodent rm.a115 action_take try to find cause for odor but unsuccessful customer be go to ride -PRON- out customer will call if odor do_not dissipate
bldg 245-d07 fume_hood e-21 be not_run action_take reset control panel and motor_starter aok
clean return and supply_grill in room a150,a148,b115 and b117 replace filter as_need action_take all register and grill associate_with list space have be clean and four filter on supply air have be replace
too_hot rm.a159 action_take find hwc set_point to have be adjust too high and not properly track replace with_new and calibrate 920b aqok
replace electric coil amd remove glycol coil complete_per request re insulate duct_work
blow cold air rm.a120 action_take need new compressor instal will be do on another_mslip once material have arrive
burn_smell b100 health issue action_take odor be related to system operational check and electric heat coil become hot this produce a slight burn_smell due_to element not be use over the summer month aok
no heat in build rm.111 pipe_shop be fix fail pump
too_hot be like that for a while a307 action_take replace_diaphrgam on induction_unit valve and calibrate thermostat do a follow_up visit and make a small adjustment to the set_point aok
water leak down from 3rd_fl to 2nd rm.a243 davey shut control_valve off action_take have to have insulation remove to provide access to replace induction_unit vbalve this be perform and calibration be confirm aok
check room temperature again- too_hot in_bldg 101-a426 action_take make_adjustment to thermostat and do return to follow_up with_customer now satifi with room temp @72degree f._aok
power_bump occur check equipment action_take check campus faciltie mechancial system and confirm operation aok
too_hot rm.109 sometimes the whole_building in morning action_take repair air leak on contro air tubing aok
no heat in office rm.b239 action_take find diaphrgam leak and stuck_stem replace with_new valve and actuator calibrate and aok
no heat rm.b114 action_take induction_unit control be work_fine make_adjustment to thermostat since someone set value too low
no air room very hot rm.b25 action_take find wrong programming in new mixing_box turn_over to cotr as this be warranty
check the low_humidity in the computer facility room in_bldg 225-a02 action_take related to contractor work be perform in area no real issue at_this time
low_temp hot water rehaet alarm pump 3 and 4 action_take shop_30 hot water system to cold pos control_valve need work on action_take by hvac replace diaphragms on hx actuate valve aok
room be to hot b25 action_take work perform on two other mslip still on go effort
low_temp alarm come in at the power_plant pipe_shop check -PRON- out and find the system to be to wo rm -PRON- could be the control_valve action_take replace_sleeve diaphragm and system be aok
check room temperature in_bldg 227-b241- service_galley be very hot action_take add dye to system to leak check do_not find leak but charge system
room temperature in_bldg 101-a426 be very_cold see_michelle make_adjustment to thermostat set_point also work on third_floor per customer request.(thermostat adjustment
check hot temperature at the back hallway by green_auditorium for conference all_week in_bldg 101 action_take temperature be fine in area customer be become hot due_to -PRON- sit arrangement have -PRON- sit very close to perimeter heating coil aok
chek the fume_hood in_bldg 224-b353- will_not start or shut_off see roy in room b246 action_take replace ep serve main air(15 to this fan correct_issue and now_aok
check and repair water leak in_bldg 101-a317 action_take investagat and find that dielectric couple be leaking call pipe_shop for support and now_aok
office be to cold a147 a145 action_take replace outside_air sensor t-9 and calibrate system for peoper control aok
ahu-6_2 water_detection alarm heating section be in water_detection alarm with no water_present in this section action_take find no water in area of sensor reset sensor and aok
room temperature too_cold in_bldg 101-a419 action_take riser feed this area be secure for another repair once repair be complete the area come back to set_point value aok
check water_detector alarm in_bldg 101-e-3 action_take pump seal leaking and cause alarm pipe_shop repair and aok notify power_plant
assist mavilia in connect the control_valve actuator for acu-5 boostercoil action_take provide contractor with two_each honeywell phneumatic actuator and two_each grad at a cost to plant division of around $ 900.00 these be instal by hvac_shop personnel and -PRON- be still_wait for contractor to remove lockout/ tagout tag so temperature and delta t 's may be record and proper_operation be confirm
room temperature be very_cold in_bldg 101-a819 action_take riser feed this area be secure for another repair once repair be complete the area come back to set_point value aok
check the noise_come from air vent in_bldg 223-b264 light fixturemak noise and turn_over to elec shop
building still too_cold in_bldg 419-see becky confirm operation of 2ea system and find to be correct change programmed setpoint on senor aok
room_temperature- very_cold in_bldg 218-c019 action_take customer have door prop open and automation could_not control properly closed_door and monitor area aok
e-10 need belt lay on floor replace belt and tension find two diaphragm that need to be replace also aok
too_cold rm.15 action_take adjust transducer and confirm operation aok
no heat at all rm.a09 replace_re heat_diaphragm and adjust stat poc wilbur
too_cold in rm b326 bldg_221 action_take calibrate and adjust_thermostat
too_hot rm b350 action_take replace phneumatic fitting and valve diaphragm
humidty too high g007 g009 adjust_set point for humidity in both room
check too_hot call in_bldg 101-a419 for sponsor action_take calibrate thermostat on induction_unit and now_aok
check room noise_come from air_conditioning unit in_bldg 220-b118 replace induction_unit valve aok
check fume_hood alarm sound in_bldg 221-a314 action_take find bad actuator on fume_hood damper replace and confirm_proper air_flow and alarm do clear aok
fan_failure alarm action_take reset_fault and start unit
check_operation of t-2_controller and sensor action_take replace old 908a_controller with_new 920a_controller confirm set_point of t-2 to be 40 degree_f. aok
too_cold b204 action_take adjust_thermostat and aok
green auditoriumn to cold meeting action_take confirm that temperature be too_cold in green a. @64degree f. raise_set point and tune space to 69_degree f. do_not go futher due_to load from body temperature
227- fan_fail alarm booster unit_05 ab05ia action_take reset_vfd fault and turn system back on have not yet determine the cause for the redundant failure -PRON- will keep try to resolve this
room temperature be too_hot in_bldg 220-b247 adjusted thermostat and confirm_calibration aok
check_operation and calibration_of grad control and valve action system be not track action_take check system and find that system wasa calibrate for wrong set_point state to be in summer/ winter
replace water leak detection_sensor on acu-#6 2 in attic of bldg 227 action_take replace the water_detection device as this have come into alarm several_time for no apparent reason
repair 3ea hot water valve that be leak action_take replace all_three valve with_new body aok
room temperatrue very hot in_bldg 216-a227 action_take vav_box be out_of range and need to be reset this be perform and now_aok
room temperature be very hot in_bldg 233-b103 room associate_with inet7 automation system clear_alarm and establish correct control for space customer_own equipment aok
heat not_work at main_gate action_take reset trip breaker serve electric heat find no visable of logical reason for trip breaker will_monitor
too_hot in rm a127 bldg 216 action_take see m_slip 11 17119
leak from underside of ahu 13 action_take this be ongoing_issue and in order to resolve this the system need to be replace and new piping instal turn_over to oeg
room temperature be very hot in_bldg 216-a127 action_take see m_slip 11 17119
check room temperature very_cold in_bldg 101-a1101 action_take work involve 14ea induction_unit make need repair change diaphgarm valve to correct temperature issue aok
sponsor request to have air_conditioning on tuesday in the heritage_room due_to all day meeting in build 101 place event for system to run during the required time aok
room a-127 be too_hot action_take work with ddc unit to resolve in active valve movement this cause for the hot water valve to be in the open_position countinously make_correction and now ok
look_at cooler in shop action aken look_at system seem ok
reset_fault on ab05 06 action_take reset_vfd fault and start fan still ne to get this resolve but -PRON- do_not at_this time understand why the fault keep_come in
recover_refrigerant from refrigerator action_take recover refergerant r-12 for recycle disposed of refergerator
too_cold a353 action_take adjust and calibrate double mod to set_point of 70_degree f._aok
too_cold a151 61_degree action_take customer be not in to talk to make_adjustment and confirm_calibration of thermostat aok and room temp now 71_degree f._aok
fan_failure alarm action_take reset_vfd alarm and start_equipment
fan_failure alarm action_take reset_vfd alarm and aok
fan_failure alarm action_take reset_vfd alarm and start_equipment
acu-4 freeze_stat alarm freeze_stat alarm come in and stay in with the unit run reset_alarm and verify_operation of system poc_dan
freeze_stat alarm acu-2 freeze_stat alarm come in when unit be off_line find ecomimizer command to 100% release command reset_freeze stat work_properly now poc_dan
freeze_stat alarm acu-1b freeze_stat alarm come in and clear action_take issue_with osad be full_open correct_issue with controller aok
freeze_stat alarm acu-15 freeze_stat alarm come in and clear find max outside_air damper open adjusted damper set_point so only mininum damper be open alxo make_adjustment to t-3_controller
freeze_stat alarm acu-6 be in freeze_stat alarm find unit in vent position return to normal position.cleared alarm and verify_operation poc_dan
freeze_stat will_not reset find pre_heat hand_valv off open_hand valve poc_dan
freeze_stat alarm vu-1 freeze_stat alarm come in unit start on reset check_operation of system and find discharge set to low raise_set point poc_dan
the heat be off in_bldg 237 find unit down_for pm_inform customer
the bwing of bldg_235 be too_hot action_take still_wait on replacement part will_follow up on seperate m_slip
there be no heat in_bldg 304-#155 verify_operation of system and find pre_heat valve to acu-11 valv_off customer_say that the shop area be to cold and find the re_heat valve off so open the re_heat to allow heat to space serve by acu-3 poc_dwayne
room temperature be too_cold in_bldg 220-b258 adjust stat set poc_john
building 202-room 205 have no heat too_cold find hand_valv off open valve adjust stat and verify_calibration poc geremy
room temperature be very_cold in_bldg 224-b230 adjust_set point
room temperature in_bldg 101-a227 be very_cold see barbara actiontaken complete on another_ms control_valve be replace
room temperature in_bldg 221-a218 be very hot replace bad diaphragm and grad to reheat of room a218 repair_control air leak to room a220 poc howard
check control associate_with hv-15 and 16 action_take repalac preheat valve actuator grad osad grad and instal proper preheat actuator spring for proper range aok
check_operation of hwc b1 and hwc e2 in building hwc b1 and hwc for e_wing be discharge low find belimo_actuator out on reset reset actuator and verify_operation
fabricate plate for electrical outlet complete_per request
the humidity be too high in_bldg 225-a232 adjust_set point of controller and verify_operation
check attic drip_ell for leak fabricate and instal both drip_ell for room b313 and b315
repair water leak to hc-117b and hc-021b action_take no leak present and wait on valve to be hook_up willy to provide status of completetion
room temperature be very_cold in_bldg 225-a351 action_take replace valve and repair air leak aok
elevated temperature in c-001 c002 see reactor supervisor for futher information find issue_with the controller replace filter kit and dome_diaphragm verify_proper operation to hv-12
check wet_carpet rm.a733 replace leak re_heat valve verify_proper operation after replacement
replace fan complete_per request
clean_up water in room a326 from yesterday leak clean_up water in lab due_to leak up stair in attic from the day_before
red auditoriumn too_warm adjust_set point on_computer for a unit discharge of 55*f for the ceremony
check for possible bad_drive bear that be noisey take vibration_reading on acu-1 and get .48 on inboard bearing and .31 on outboard_bearing this will be monitor to determine how soon the bearing will_need to be replace since the inboard bearing be slightly high and slightly noisey
too_cold blow cold air rm.112 action_take replace johnson controller/ valve have pipe_shop flush_coil and repair leak aok
check hood alarm in room a310 find sash door wide_open closed_door to limit stopps and alarm go back to normal operation poc ross
room too_cold 108 209 action_take same issue as m_slip 11 17260 see this for note aok
too_cold c105 or a10 action_take adjust transducer on a-10 and find c-105 hand_valv off correct_issue and this be also relate to m-=slip 11 17292 see for other note aok
pump on left_side be freeze need to be replace replace compressor instal compressor pulley and motor_pulley align and tension_belt add oil to new compressor contactor replace by shop_02
too_cold in k102 bldg_235 start circulate_pump heat restore poc_melissa
room too_hot b118 action_take wait on part but will have willy lemley follow_up and provide status to john f.
exhaust_fan will_not close damper action_take sequence when exhaust_fan turn off then damper go closed via electrical switch action.electric shop investigate refer to hvac turn_over to ac shop
ceiling leak rm.b340 drip_ell need to be replace due_to severe rusting heavy metal be use for these drip_ell and wait to hear from f&e if a light gauge metal can be use to fabricate these drip_ell since the after_burner be no_longer use
room temperature be very_cold in_bldg 245-room c106,c108,and c110 action_take c-105 106 108 114 118 have operation confirmen and proper adjustment_make c-110 be find hand_valv off this be correct and confirm of proper_operation aok
b_corridor 1st_fl too_cold action_take find several system hand_valv off check_operation after open_hand valve and some repair to air leak be make aok
seal return duct_work seam that be leak on e-4 and e-5 action_take clean and seal duct
check room temperature in_bldg 101-a415-very cold see_michelle find room 68*f adjuat stat and room be now 70.3*f customer be sadisfi poc_michelle
check the water chiller not_run properly in_bldg 223-b127,see john and make suggestion
check hood_monitor a158
room temperature very_cold in_bldg 224-a345 adjust stat for_70*f and leave_customer a note that the adjustment be make
to cold rm b111 adjust stat
reset_vfd fault to ahu-4_1 and ahu-6_1 action_take reset_fault and start system aok
blow cold air a509 adjust stat in room for_70*f poc zaharha
too_cold rm.129 this call be due_to an issue_with hot water_pump that be resolve_by pipe_shop everything be back to normal now poc kevin chestnutwood
ef-12 ef-15 make_noise b-200 replace belt on ef-12 1ea b75 on ef-15 clean belt and pulley and verify tension and alignment coordinate_with control for shut_down of these unit
telephone equipment room to hot go over system and find a high pressure slector bad replace part and a grad to valve actuator
reset_fault to booster 10 ahu-6_1 and ahu-7_2 reset_fault and start ahu-6_1 and ahu-7_2 find bad_motor on ab-10 booster_fan turn_over to electric_shop also find chill_water controller in hand_position on ahu-2_2 and return to auto_position instal pulley and belt on ab-10 after electric_shop replace motor complete with alignment and tensioning unit back in service at_this time
too_cold 129,227,228 229 230 231 duplicate_ms 17383
humidty in 216 22% should be 65 75% adjust_set point
heater in engine bay will_not work on auto check_operation of stat and adjust aqua stat verify_operation of unit all work_properly at_this time poc_george
turn blower off a120 secure damper inside defusser and -PRON- do_not make much difference customer_want the supply defusser remove from -PRON- space and i tell_-PRON- that i_would speak to -PRON- supervisor about -PRON- poc suzie
too_cold c101 after secure hand_valve to supply and return hot water replace valve and actuator to re_heat repair_control air leak on pneumatic_line poc janna
too_cold a321 adjust stat for_70*f poc lenard
new entrance k_wing no heat call bob balinovic and -PRON-_say that there be a problem with the system in the morning and that -PRON- be be resolve since
ceiling leak rm.a368 find bad humidistat replace one pipe stat hp972b with a 2 pipe hp970b stat calibrate and verify_operation
too_cold a123 furniture have to be move to access re_heat valve replace valve and actuator also adjust stat in room next door
build_216 air very dry per sponsor alan band x3764 have indicate_that the office space be very dry indicate 19% upon_completion of work contact_sam ayala 6916 adjust_set point
too_cold a125 find system hand_valv off open valve replace_diaphragm and repair_control air_line poc_david
green auditoriumn too_cold meeting adjust_set point
too_cold b152 replace stat and lubed mix_box damper_linkage repair_control air leak in ceiling
office lab too_cold hot water temperature to low pipe_shop switch pump and resolve_issue converter show good temperature the follow_day and space be up in temperature
no heat e103 adjust_set point and check back with_customer and -PRON- wsa 70*f poc_laura
fan noise in rm b320 bldg 226 find damper full_open by_contractor turn_over to jatin poc_eric
room be unusually humid rm b370 bldg 223 verify supply and return humidity reading adjust grad set_point the humidity actuator poc_stephen
too_cold b112 repair_control air leak and replace_diaphragm to re_heat actuator poc p shine
too_cold a200 1 adjust stat
extremely cold a09 replace didaphragm and repair air_line restart acu-2a and return fan poc_charle
west_end of building 2nd_fl too_cold duplicate_ms 17446
constant rattling in ceiling a319 find strap from light_fixture rattle on duct_work secure strap inform_customer poc_donna
too_cold 111 216 find 67*f in room 111 adjust stat in room 216 adjustment knob miss remove cover to access and replace knob adjusted stat set and calibrate_stat poc_lisa
office be to hot b246 check system and -PRON- seem to be okay customer be okay_at this_time poc_mark
