  charge all m s and pm be to this order for site other that aml complete
  charge all m s and pm be to this order for the aml time charge to cover pm 's as need
  adjust repai or replace freeze stat reset poc ed
  reset adjust or repair freeze stat restart poc ed
  rset adjust or repair freeze stat reset freezestat
  reset adjust or repair freeze stat reset alarm on hv-2 and hv-3
  failure computer room alarm check system and -PRON- seem to be okay temperature set point 71*f = or 1 2*f low hunmidity set point 30%
  reset adjust or repair freeze stat reset restart same poc ed
  high humidity room a 935 check humidity and find no issues.customer need batterise replace in -PRON- personal meter
  reset adjust or repair freeze stat restart unit poc ed
  rm b185 no heat reggie stroke operator and make sure of proper operation measure space temperature and find 65*f adjust for 69*f
  too cold b-214 b-220 room temperature cold due to acu-8 be repair by shop 02 poc stephanie
  too cold b-214 b220 check room temperature in b220 find 73*f and room b214 and find 72.&*f
  too cold a-105 find room temp at 67.1*f adjust stat to 68.9*f poc mildr
  repair leak preheat coil replace ep switch and check calibration of grad to system replace ep switch repair leak coil and calibrate grad to pre heat
  too hot
  too hot find air line disconnected to pre heat of acu-2 repair control air leak poc steve
  too cold repair air leak and freed stuck stem poc nancy
  too hot
  cut 2 pice of aluminum plate 20 1/2 x 28 as discuss with reggie lonon plate will be use to cover access hole in build 225 stairwell complete per request
  repair ep switch leak in control caninet replace ep switch damper be now open
  101 stairwell to cold make adjustment to control and recheck
  belt shred on ef-23 replace 2 ea b68 belt on ef-23 poc control
  too cold
  build 215 room c-103 conferance room area please secure supply air to linear diffuser feeding center of linear diffuser close to the hanging projector this should be two each volume damper contact for this be sam ayala doug fossett be on similar effort in the past test opening close supply poc frank
  check vibration reading of drive bearing pull lock collar and find -PRON- break and inner race split instal new bearing on 5 22 09
  remove motor pulley and install on new motor switch pulley and belt from old motor to new
  fume hood not work check operation of fan belt and damper find no issue flow from hood be good poc ed
  to hot room b114 lower set point on acu b4
  fasten lose wall panel in mech room replace panel
  freeze stat alarm come in and clear adjust t-2 controller
  reset fan fail and start equiopment reset restart equipment
  start unit check for proper operation reset fire panel in lobby of build 245 poc dan
  room temperature too cold adjust stat be cool 68*f poc steve
  room temperature very hot ne outage for acu-11 to work inside mix box outage aquir and adjustment make
  fan make noise possible bad bearing serve room a-106 e-102 customer be albert davydov on x 4916 contact customer before secure fan for any length of time customer be in around 8:30 to 9 am replace bearing and shaft fan frame have to be weld as well
  repair air leak to uh-1d uh-2d and uh-4b replace diaphragms to uh d d2,and d4 repair control air leak at stat on uh-3d unit heater
  the blower to the fume hood locate in building 245-c10 be not work
  freeze stat would not reset unit would not reset due to setpoint being 46 degree adjust setpoint to 35 degree and reset operate normally
  check freeze stat alarm on acu-10 and acu-18 reset freezestat
  to cold a1033 find actuator loose on valve also room be 66*f.correct both
  to cold a004 a005 fr bateman x5580
  room temperature in office too cold instal new valve and repair air line poc dan
  too hot rm a320 bldg 223 instal new valve repip and repair stat poc andrew
  the air dryer for the compressed air system in the b wing basement have a refrigerator unit not work and be in need of repair the location be build 235-b wing basement see john for any additional
  please correct the noise problem with this unit rremoved belt guard and bear guard to check alignment and tension tension all isolation bolt mount fan to pad.checked all frame bolt for proper tension as well vibration reading conduct by power plant randy wixon
  receive freeze stat acu 1 room 109 open door stat will not reset
  receive low limit stat ahu 524,open door reset stat find call have be take care of by the ddc group poc blinkenstaff
  office to hot in a819
  bang noise comm from acu-11
  cafeteria be to cold c-101
  reset fault and start equipment
  replace break shaft replace shaft and both bearings.align belt and check for proper operation
  rebuild valve and actuator complete per request
  rebuild reheat valve rebuild valve and actuator
  too cold a-50 adjust stat be high
  heater not work at gate f.
  check water detection alarm restart after reset of alarm
  check bear noise sound bad grease bearing and check over unit
  air flow be to high in office a239-a243-a245
  see customer odor in room b115 unable to locate the odor at this time check customer unit and the mech room unit supple the area vent acu-11 for customer until 5 pm poc christina
  2 stat in room a322 do not work too hot check calibration of stat and replace grad to reheat actuator poc wendy
  chilled water unit not work a-433 find broken belt replace 1 ea a42 belt poc sherwin
  water detection alarm on acu c5 check alarm and find issue with control turn over to cotr r. campbell poc dan
  no air c116 throug out building find that the unit be down for p.m. not able to tell customer since -PRON- be not in the office at the time
  find exhaust fan off start fan poc jaruga
  hv-2 freeze stat be in alarm find pre heat supply steam valv off open steam and reset alarm poc dan
  speed of air make noise a239 -PRON- be there friday
  freeze stat come in then clear reapitily reset alarm and clear
  freeze alarm keep come in and reset by -PRON- checked operation of damper and make sure that the max os damper be close find pre heat command off and release the over ride and vacuum up the condensate water all work properly now
  bust coil ahu 4 col j-12 mike hatch have secure chilled water secured supply and return chilled water ti system.vacuum up all present water repair be to be make by contractor since unit hasn't be turn over to the hvac shop yet
  too cold a352 find several other room cold too check discharge of unit and find 55*f raise set point to 62*f.room temp okay at this time beverly
  fume hood not work rm.a0016 find that the hood sash would not stay open turn over to shop 05 for proper repair
  the air temperaure be very cold in build 227-room a239,a243
  room temperature be too cold in room a300 and a321 of build 101 adjust stat in room
  repair flex connection to e-128bb and weld bracket to e-102b complete per request
  lady room to cold freed stuck sten to re heat valve
  reset freeze stat alarm and check for proper operation reset f s alarm and reset vfd fault to ab-06 07 and ab-09 poc willy
  too cold a-265 adjust stat and repair air line poc jeff
  too cold a352 be just there check room temperature and find 69.8*f space be within guide line and no adjustment make at this time poc beverly
  too cold in rm a317 bldg 101 adjust set point on stat
  clean track and check weight on refrigerator door in rm b261 clean and lubricated track of door all work okay at this time poc janette
  replace flex connection complete per request
  replace flex connection complete per request
  reset ethi net connection for acu-7 reset connection and restore communication
  to cold room b113 find space temp at 67.1*f raise set point of acu b4 and calibrated room stat poc didi
  too hot b250 replace diaphragm to reheat and adjust stat for 70*f.room be 76*f poc john
  to cold lecture room b. check temperature and find 68.4*f raise discharge to acu b4 and room temperature now be 70.8*f poc lemley
  repair leak valve rebuild valve and actuator
  decrease cfm for main fan unable to decrease fan speed with exsist motor pulley get info off old equipment and turn into office so new pulley could be order and speed decrease work to be complete on another m s or exsist w.o for build 235
  no air a345 find room temp at 71*f explain operation of vav to customer no adjustment make poc annabelle
  too cold c33 customer may have call in before unit come on temperature be 71*f when check and customer be unavailible at this time the other lady be all okay with the current temperature no other adjustment be make
  acu-10 belt about to fail b-200 replace belt 2 ea b65 poc todd
  cafertia too hot
  say have no air in room b13 find a couple of fan off restart fan to restore air to room and leave customer a phone message that the air be back on poc bryon
  cafertia too hot bad sensor on t-2 controller top of unit will need to be remove in order to make repair after sensor have be order
  read velocity of hood fan b309
  too hot b157 replace diaphragm to reheat valve and calibrate stat adjust stat set point poc susan
  check the compressor on oil bath b120
  water detection alarm reset alarm no water be present at this time poc ed
  sponsor request to have lab fume hood test on exhaust in build 224-b309 turn over to air balance tech fan be find to be with in specification
  replace flex connection complete per request
  replace flex connection e-256b complete per request
  ne temperature lower a02 customer joe request that the heat be secure at all the breaker inside to liebert unit complete per -PRON- request.acu-17 thru acu-26 poc joe
  too hot a123 2 repair valve and check operation
  too hot b108 find filter medium in supply grill due to duct cleaning suspect that once cleaning be complete and medium be remove everything will be okay cleaning be be do out of hour so the medium be remove for one hour to prove to the customer that -PRON- be the problem medium be reinstall to accomidate the the remainder of the duct cleaning duct cleaning to be complete on the 27th of march customer be aware of this
  room temperature very hot in build 101-a500 find max os damperon acu a6 and a5 release over ride and check for proper operation unit seem to be function properly
  too hot a357 customer unscrew the stat knob have to recalibrate stat poc customer but -PRON- be not there
  hv-4 freeze stat be in alarm clear alarm and check operation find set point on freeze stat a llittle high and adjusted for 35*f poc dan
  check hot temperature on monday office be vey hot temperature maybe different on monday find acu a5 and a6 outside air damper close release overide and temperature come back to normal poc bobby o
  acu-11 water detection alarm fan section vacuum approximately 25 gallon of water from the fan section alarm do not clear reset alarm.checked system and suspect that humidity cause the alarm checked operation of humidity control and find no issue poc dan
  ahu-202 freeze stat alarm come in and clear
  acu-5 water detection alarm clear alarm check system for water poc dan
  the temperature in room b108 of build 233 be still too cold see elma for additionals!.
  to warm employee lounge c-100 check operation of unit and discharge temp of 55*f check stat set and find 68*f room be 71*f suggest that customer raise projection screen so supply air could circulate good in space poc sarah
  room temperature too hot in room a151
  room temperature very cold in office a354 raise set point on acu-2 from 55*f to 61*f room temp now hold 70*f poc magdalena
  room humidity be too- high in room b241 1 check room humidity and find to be okay at this time
  room temperature in build 202-rooms 205 211 be very warm checked operation of unit find discharge set point to high lower supply set point office space now control better with a supply discharge of 66*f poc lisa
  the cold room be not work in build 227-b244 action take check system w customer and -PRON- be 4.8c and -PRON- want -PRON- check again in the morning poc prasad
  room temperature too warm in room b348 room temperature be 77*f find stuck stem on valve freeded stem and adjust stat poc lori
  the room temperature be too high in room a229 of build 220 replace diaphragm and repair air line fitting adjusted stem height of valve
  office be to hot b115 replace diaphragm to reheat actuator poc shannon
  too cold in rm a10 bldg 245 replace ep switch in control cabinet correct problem with return damper raise set point 2*f to accommodate customer
  room temperature be very hot in room a935 of build 101 check system all room temperature be find to be okay poc scott
  too hot in rm b264 bldg 225 find room at 76*f recalibrated room stat poc lucy
  office to hot b358 adjust stat and repair air line poc sheila
  too hot in rm a106 bldg 220 find ru-2 off restart find pump low on oil and fill with a 20 weight oil in oil reservoir poc steve
  unit heater 2 have a broken air line and control valve head replace control valve
  too hot a151 repair loose airline on valve
  too hot b108 find hot water converter at 197*f make adjustment to to control and get temperature down to 180*f find bad sensor at converter and order new replace sensor and now control 130*f make final adjustment on 4/2/09 poc john
  check water cooler out b174 check operation of cooler and clean filter cool properly at this time suspect that child be use -PRON- faster than -PRON- can cool poc day care person
  unit make alot of noise a217 air in line which -PRON- bleed from upstairs everything ok
  reset vfd fault and start equipment reset fault and start ahu-6 2 and ahu 3 1 check status of the other unit in the building
  reset freeze stat alarm and check for proper operation reset alarm and check for proper operation
  repair insulation repair torn insulation to mod 305b,348b,360b,363b and 361b
  remove cover from duct in room 109 follow instruction of 899 provide complete per request
  alma be still too cold b108 alma 's office be 70 degree i explain temperature setting to -PRON- as well
  very little air flow in men women rm a wing check operation of fan and all be okay have to throddle down air supply in lady room to accomodate men room
  unit make noise a523 find valve crack in and add a little heat cause the noise adjust stat and exersize valve and noise go away air be also find in the system and relieve by shop 03 cause some of the noise poc gwenda
  rm c-110 have water leaking in overhead capt miller nist fire dept report condensation leak from duct work in room c-110 in mep area due to warm cold condition there be some condensation but when -PRON- go there no condensation present
  too cold a600 replace diaphragm adjust stat and calibrate poc mary
  too cold a354 adjust and calibrate stat poc christina
  too hot a310 repair control air leak on 908bcontroller and replace diaphragm to actuator adjust and calibrate room stat poc audrey
  hood will not shut off in room b365 contact mike selepak ext 6896 action take find starter in manual positioin return to auto position
  too cold b264 adjust and calibrate stat poc lucy
  too hot b228 action take customer turn stat to far towards cool and cause the stat to become reversed recalibrat stat and set for 70*f informed customer that if there be a temperature problem in the future to just call the trouble desk poc john
  fume hood in rm c138 bldg 245 not work properly adjusted speed control on fan
  replace belt replace belt 2ea a27 belt
  sheet metal fabrication for electric shop complete per request
  repair canva an insulation as need to mod 207b 217b 244b 246b 252b and mod 254b complete per request
  unit make girggl sound in director 's office her a1123 with help from pipe shop -PRON- bleed the air out of loop
  check operation of acu-2 discharge high temperature
  reset vfd fault find no power present call shop 02 and some fuse be replaced.mcc have power restore and all but ef-4 2 be start and -PRON- be suspect that the drive be an issue
  check water alarm fan section find sensor wet due to coil condensation reset alarm poc willy
  unit heater leaking talk to customer major equipment be under unit and can not reach unit without move equipment the customer say -PRON- be not plan on move equipment anytime soon
  repair tear insulation in bldg 224 mod 116b 318b 340b 256b 353b 251b and mod 311b complete per request
  check mech room for control air leak no air leak be find
  check for control air leak in mech room repair broken main air line to actuator
  no air move rm.139 action take find unit off for p.m. acu-1
  alarm come in acu-26 unit operate normally at this time
  unit keeo come normal have be do -PRON- all week per operator in the control room find no alarm present and discharge 58*f off of unit 26 no problem find poc blinkenstaff
  change belt acu 526 replace 2 ea b28 belt poc potts
  need defuser make for b124 action take complete per request
  unit keep go on off b248 find all unit run at this time and no other problem find poc neil
  repair tear insulation in 220 mod 312b b214 255b 251b 213b 217b 219b 221b 223b 225b 227b complete per request
  too hot 150
  steam leak in mechanical room in build 227 find loud noise in mech room at steam station and turn over to 03 poc rodney
  alarm on acu-#30 basement computer room of build 225-a02 acu-30 be in low temperature alarm reset alarm and adjust set point suspect not enough load in that area poc blinkenstaff
  hv-4 have a freezestat adjust set point on freeze stat control set to high and set for 35*f
  acu-3 have a freezestat action take reset alarm and start unit poc ed
  too hot 128 secure valve for summer unsafe to perform work on equipment untill plat formand or another safe proceedure be implament
  check for proper exhaust flow on e-10 find bad motor remove motor electric shophad to order motor motor replace but new pulley belt and retension
  f gate heater not work 2nd request action takenfound improper voltage go to the unit pull unit and varified operation in shop clean unit and get electric shop to repair breaker unit will need to be replace in the next year or so poc tommy
  too cold a623
  too cold a229
  cold room too hot call several time b241 1
  noise in unit call in by ron meininger x2761
  too cold b264 check room temp and find 67.1*f check unit discharge and calibrate room stat room temp now 69.8*f poc lucy
  check operation of os air damper inspect operation fo all damper and check for control air leak closed door on unit and temperature settle back to normal operation poc willy
  check vav control in build 226 find blow fuse replace fuse and return back to normal operation
  water leak on floor from previous roof leak action take remove water from floor roof will continue to leak until roof repair be make
  ne exhaust fan on b107 action take find fan off return to service
  replace belt to e-18 action takencomplete per request
  reset fault to ab-02 ahu-3 2 and ahu-2 2 and start equipment action take reset fault and start equipment
  red auditoriumn too hot action take lower discharge set point monitored system through out the remainder of the day seem to be okay now poc sarah
  ef-10 exhaust not work a129 action take bad motor wait for electric shop to find a replacement motor poc control
  too cold a307
  check for cause of excessive vibration action take recheck vibration reading on acu-1 check fan rpm 967.5 and motor rpm 1799 motor vibration reading ib horizontal .34 ob .35 vertical ib .76 ob .49 without belt ok fan ib horzonital .96 ob .24 vertical ib .55 ob .26
  window unit be make noise in rm a1013 action take find air in system and forward to pipe shop
  remove used control from old cabinet and store for future use in shop stock room a153 action take remove all usable control from cabinet and store in shop
  check operation of ice machine in store room
  stand water in humidifer ahu-403 vacuum up about 100 gallon of water find crack in humidity manifold the be the cause of the water in system repair to humidity manifold continue with pipe shop and hvac to start and stop ahu-403 time be charge to 1841 per sam poc sam
  room temperature too hot in build 221-b229
  too cold b144 confirm room temperature at 70*f talk with customer about winter setting for office space and -PRON- say that the room be okay now but -PRON- be cold earlier unit be on a 7 am start up schedule poc lorena
  too cold a354 duplicate m s of 20689
  room too cold room a354 bldg 225 room temp be 62*f calibrate stat and reheat grad both be out of calibration room now be 70*f poc curt
  water fountain break close to a01
  too cold a335 check space temperature and find 67.4*f calibrate stat and room now 70.2*f check discharge of unit and have 61.4*f poc donna
  air compressor leak acu-1 replace 2 ep 's and confirm operation
  air leak on stat make whistling noise b229
  check roof leak above electric shop drain be find to be clear turn leak over to d. francis
  reset vfd fault and start equipment complete per request
  too hot a255 customer say that -PRON- do not want furniture remove today and that -PRON- would call back next week.not able to access the control valve intil furniture be move
  vaccum vent in a222 action take clean all vent as need poc gail
  lab be to cold in rm 164
  too hot b104 action take find filter instal on top of induction unit restrict proper flow filter medium be instal while duct cleaning be go on and cause stat set problem for now try to explain to customer and make temporary adjustment while duct cleaning be in progress poc mariam
  office be to cold in a120 adjust thermostat
  replace filter and clean area as need to trailer 419
  too hot 100 degree b239 check out room temperature and if be okay at this time accord to customer poc william
  take replacement compressor to build 230 so -PRON- can be instal at a later date move compressor to build 230
  too cold a252 action take find air line tie in wrong correct issue poc denise
  control room a07 no air action take find acu-3 off restart and check operation poc nate
  day care trailer have no heat action take find both stat off turn on find disconnect out side to one unit off and turn back on poc rodney
  too cold a57 action take adjust stat in room poc kerra
  fan be very noisy when run and need to be inspect the location be build 303-room 120
  check room temperature too hot in room b229 check lab and customer say -PRON- be still to warm and that the smell of humidity be present find reheat to room b227 add so replaced diaphragm and secured humidity to acu-9 until ddc could adjust for proper operation open humidity to unit
  too hot inrm a203 bldg 221 action take replace bad diaphragm to reheat actuator calibrate stat poc tina
  check air conditioning alarm keep on and off sequence in main computer facility of build 225-a02 see richard for additional unit operate correctly at time of alarm go to have teletronic shop verify alarm operation
  reset vfd fault to ef-3 2 and ef-2 2 and start equipment
  room temperature too hot in build 225-b142 action take find diaphragm leaking replace diaphragm and calibrate stat poc michelle
  room temperature too hot in build 227-a110 replace belt an ab-01
  check alarm on ahu-111 action take do a point to point check on unit and find no issue at this time clear alarm and start unit
  replace belt action take replace 1ea a63 belt tension and align poc frank
  alarm come in as normal duplicate
  ac unit be leak in rm 140 action take unit be secure for leak coil vacuum water from condensate pan poc shannon
  noise in vent a146 action take noise come from air leak in ceiling repair controller cause leak noise poc rodrigo
  too cold 140 action take room temp be 64 and adjusted stat to get close to 70*f poc kelly
  exhaust fume odor b115 for wyatt miller action take check room and find high humidity and adjust acu-11 humidity controller check odor and suspect that -PRON- be cause by truck run at load dock poc christina
  conference room too hot next to c101 angie call no extension
  valve handle be break on radiator e-20
  high humidity in rm b229 bldg 221 due to humidity control and e fan not operate reset equipment
  too cold in rm a152 bldg 220 adjust thermostat and calibrate to correct range
  install bearing pulley and belt and start fan align scroll instal bearing pulleyand belt start and varifi operation
  repair leak valve hc-062b instal new valve and diaphragm empty 55 gallon drum that be full of water
  burn smell a1000 odor appear to be burn pop corn nothing else detect poc gail
  glycol tank low pressure keep come speak with frank pott and -PRON- say issue will resolve -PRON- self once temp get over 70 degree
  check humidity control for acu-9 11 and e fan humidity control for e-9 and e-11 exhaust reading be at 30% and room reading be also ok
  room too cold several visit still too cold a352 a354 action take check temperature and find 66.5*f slightly raise set point on acu-2 and room be now 69.8*f poc beverly
  several visit and still too cold a307
  too hot b331 find loose wire on temerature supply sensor tighten wire and temperature be back to normal
  sf-14 make noise b200 could hear low noise come rom sf-14 bearing need to be grease once grease noise go away
  too cold b208 adjust and check calibration of thermostat
  ahu-329 break belt replace and retension belt
  check air flow in hood b359
  too hot in trailer find unit out due to power shut off restore power and unit be operate normally
  room temperature be very cold in room 164 adjust thermostat
  room temperature too hot in room b208 of build 224 adjust thermostat and check operation
  conference room temperature very hot in room a264 of build 221 adjust and calibrate thermostat and check operation
  room temperature be very hot in room b150 of build 304 have to adjust and calibrate thermostat plus checked operation
  too hot 150
  too cold b142
  reset vfd fault to ahu-6 1 6 2,and 7 1 action take reset vfd 's and start system find bad control board to a326l check the rest of the system with ddc personel for any other issue
  repair damper actuator in room d-105 above hood repair damper and repair duct work
  check water detection alarm
  room a 217 be hot acu-1 thru 6 be down due to power issue power issue resovled unit be now operate
  black dust come from defuser in build 216 second floor section bw along room b220 b226 and b236 the exist defuser be produce black duston the ceiling tile as well as the defuser upon completion of work contact sam ayala x6916 clean dust from ceiling and diffuser and contact sam
  room temperature very hot in room a533 restart unit
  too hot in computer room rm b239 bldg 220 expensive equip at risk meet customer in room and temperature be fine checked operation of unit and unit be work
  check room temperature too hot in b118 check supply temp 62.3degree and room temp 76.5 degree due to baseboard heater
  301 store room to hot replace diaphram on preheat valve and calibrate transducer to discharge 58 degree temp
  acu not work a105 unit be work customer want more airflow
  fabricate metal access cover 28 x 38 with a 1/2 hem fabricated metal access cover
  room too cold b208 repair ail line and adjusted temp
  receive water detection floor drain ahu 3 1 kown water find
  too hot a103
  too hot suppose to be 18 to 20 go up rm b349 repair valve and recalibrat t stat
  control valve leak hwc-3 a133 rebuild actuator and replace pack to valve on hwc-3
  fan make noise a350
  burn smell 3rd fl b side middle corr find out that the smell be from burn popcorn
  too hot in lobby unit be suppose to be secure shut off and secured unit
  repair collasp duct work repair duct work and find drain half seal in stairwell
  roof leak at drain pipe check roof drain find stand water on the roof not run to the drain could not find any place where water would get into the building
  too hot a132 adjust discharge set point of acu-2
  check roof leak a1201 repair dustwork and insulation
  replace filter to eh-1,2,3,6,7,8,and 9 locaed in c00 3 replace filter in all unit list
  freeze stat freeze stat would not reset reset freeze stat manually
  pre- heat section small amount of water in section
  loud hum noise come from rm b161 bldg 220 check room for noise and no noise present at this time contact sharon
  acu-9 prehaet section water detection alarm
  too hot in rm a146 bldg 220 find air leak at controller repair air leak and temperature return to normal
  too hot in rm b139 b141 and b143 bldg 225 repair air leak at control cabinet temperature back to normal
  too hot inrm a156/225 repair air leak on acu-4 temperature back to normal
  change supply air deflector in rm a120 bldg 411 replace deflector in room
  tfh repair air leak on acu-1 temperature back to normal
  too hot in rm b245 bldg 225 find issue with acu-4 repair acu-4 temperature and temperature have conme back to normal
  too hot inrm a41 bldg 221 repair control vave temperature be okay now poc oleg
  too hot inrm b151 bldg 225 repair air leak on acu unit temp back to normal
  too hot in rm b310 bldg 223 suite find acu-8 not run start up acu unit
  room too hot in 225/b 49 see john on x 8298 repair air leak at control cabinet and contact john
  room too hot 225/ b 245 see kathy on x 2944 repair air leak on unit temp back to normal
  too hot inrm a266 bldg 225 repair air leak on control cabinet temperature back to normal
  too cold in rm b222 bldg 227 duplicate
  no a c in c200 bldg 235 residuall air in chilled water system drain air from system back to normal
  too hot in rm a166 bldg 221 replace diaphragm and calibrate stat poc william
  too hot in red green auditorium and dining room b bldg 101 lower setpoint for red green auditorium and calibrate stat for dining room b lower setpoint for lecture room b and c and check all temp for room
  room b-323 too hot replace controller dust sensor and calibrate t stat
  no cool for room c202 find air in chill water return drain all air from line system unit back in proper operation
  temperature hot a165 replace diaphram on reheat valve and calibrate stat room temp at 69.5 degree
  no air no ventalation at all a154 duplicate
  too cold b108 adjust stat and filter
  odor in room b254 check room find no smell also check acu and efan and do not find any smell from -PRON- equipment
  call yesterday still too cold a120 adjust stat to warm area customer want a deflector instal above -PRON- desk poc jannet
  too cold b222 check room temp 68 degress and check reheat and reset system
  check the ac unit not run in room c200 of build 235,see wilkerson restart unit
  check no air flow in lab in build 224-a154 customer be unaware of remote switch to run exhaust fan show customer where switch be for future knowledge
  too hot call yesterday a41 calibrate stat and check for additional air leak poc oleg
  replace fan pulley replace pulley and keyway and change out belt and retension
  hood air flow blow out a260 find several ahu offline reset and restart and check operation
  check control cabinet for air leak start with ahu-2 1 find two air line with leak repair control air leak in cabinet for ahu-6 1 and 6 2 poc willy
  sponsor would like to have exhaust fan turn on from atttic for room a154 this may have occur due to the spring outage shut down start unit back up and check operation
  pre heat section section have two to three inch of water adjust humidity
  control air be not work in clean rm call befor comming by supply air system not come on build 225 room a56 unit in room be customer own customer be go to contact todd snouffer about get these unit on a pm schedule r.mathews have speak with todd about this outcome tbd
  too hot in rm a347 bldg 220 replace diaphram and calibrate stat room temp be now at 70 degree
  there be no air flow in room a156 of build 225 no air flow due to unit be pm'd
  fire department be request shop 80 to respond to gas odor smell locate in build 221 basement west end check basement mech room 1st,2nd 3rd etc and find no odor
  the lab fume hood exhaust in build 227-a260 be not work check hood monitor low flow check fan in attic and find -PRON- to be offline restart all fan
  check alarm on acu-26 check system and find air sensor tube loose and disconnected also broken belt and dirty pre filter repair hose belt and prefilter
  stainless steel sheet need a sheet of stainless steel be need for man 's room 301 24x30 with a 1/2 inch hemmed edge complete per request
  the air conditioning be off in build 225-a352 computer room acu-3 that serve this room be schedule for pm today notify customer about this
  office to hot in a320 replace diaphram temp in room be now at 70.4 degree
  check operation of exhaust fan for customer in room a154 check fan and find in hand position place fan in auto
  replace bathroom exhaust fan replace bathroom exhaust fan
  replace belt 1ea 4l290 replace belt and reallign
  replace break belt replace belt and realign retension
  burn rubber odor in rm b361 bldg 224 check room and could not find odor
  ceiling leak b347 tighten cap on pressure valve poc megan
  no ventalation in b313 replace belt a26
  check odor in b221 check stairwell attic acu-9 etc not able to detect any odor poc william
  acu-18 failure computer room reset chilled water valve
  check air leak above freight elevator in the front of buid 217 find vav valve stick exercise the valve and air pressure go back to normal
  too hot b118 secured perimeter heat
  sponsor request to have hvac filter change on acu-#2 in build 235-c-01 change roll filter 3 ft and 4'ft 1-each
  sponsor would like to have vacuum line retighten have come loose in build 226-b321 repair leak control valve for vacuum line
  acu-18 failure in bldg 235 computer room be in alarm reset alarm on unit alarm be for low humidity in which unit do not supply humidity
  low temp hotwater reheat p-7 check controller pump and find sensor out of dry well put sensor back in well system work fine
  leak from attic b306 floor drain on acu-9 be clog pipe shop open drain and -PRON- sweep up water
  check actuator on operation of hood eh-243b b247b
  no air move in building
  ac blow hot air b316 replace diaphram on induction unit valve and calibrate stat and check discharge off unit
  too cold talk to willy set temp high than -PRON- set b248 change out diaphram on 908a on hwc-1 also calibrate and adjust t stat in room
  too cold b120
  burn odor send to see b330 clean solutioncaus the oder from do pm on unit upstairs
  the follow room be too- cold in build 233-rooms b120 and a101
  too cold b312 adjust and calibrate stat in room poc linda
  hall ceiling water leak in hallway a315 30 action take tighten dielectric union
  replace belt that come off unit complete per request poc willy
  belt ready to fail vu-26 b200 replace belt on vu-26 and notify control of repair make poc todd
  too cold a123 13 adjust stat and check calibration find hwc-2 set point low and adjust for 180*f find pump leaking and turn over to pipe shop poc sheila
  get hot than go cold b206 adjust stat
  too cold a150 adjust stat and operation of hot water pump and related equipment in both labs.(a150 and a120 poc alma
  check room temperature too hot in build 245-c15 adjust calibration and work on valve poc ryan
  check room temperature very hot in build 223-b310
  check unit that need repair at power plant part on order fo condensor to be replace will assist plant personel on repair as need when part be in and mr wixon be availible
  replace 2 ep switch on e-128b and e-130b have shop 02 replace control fuse to e-130b and replace both ep switch to e-130b and e-128b aactuator now funct properly
  too hot employee lounge make adjustment on computer and monitor through out the morning
  water detection system acu 10 flter section reset alarm on computer alarm get wet during p.m.
  wet carpet rm 114
  check room temperature very cold in build 101-a1105,see tammy adjust transducer to hot water converter several time to achieve proper setting be to low.controller very sensitive poc tammy
  check roof for exhaust fan that be shake could be due to belt that be lay beside fan make repair to belt cover and adjust motor
  sound like a bird singing in the vent please remove room a354 see janet on x4293 not able to locate any kind od critter.even remove ceiling tile to see if problem be locate above ceiling poc janet
  check refrigerator make noise in room a730 repair as need poc carrie
  too hot b310 adjust and calibrate stat in room poc joan
  adjust hot water converter temperature adjust set for hot water converter poc willy
  room be to hot a1127 adjust stat and calibrate for 68*f in confrence room poc denise
  too cold a362 adjust and calibrate stat in room poc charle
  reset vfd fault and start equipment cpmplete per request poc willy
  office be to hot b310 make adjustment to computer electric shop work on starter so ddc control be not work at this time talk to customer so -PRON- be aware of the tempory problem poc joan make adjustment to computer under 60 degree electric shop have to make -PRON- repair still
  ne to have filter change in over head filter grill in b139 complete per request poc john
  the fume hood locate in building 221-a164 be not work find exhaust off for p.m.(scheduled outage
  lecture room d be too cold need to adjust temperature adjust stat and check temperature on acu and heating system poc sarah
  engine odor in rm b115 bldg 221 find odor to be due to lack of air change over increase supply air flow
  lab to cold a206 make adjustment to computer learn lab and repair stuck stem poc lori maryann
  see note two fume hood in rm c135 bldg 245 not work please call sponsor after 0830 to gain access to the room replace belt on exhaust fan poc jerome
  water detector nortw drain acu 1 1 keep come and clearing adjusted water sensor at hot water tank across from acu-1 1
  ice machine not work in bldg 309 check operation of machine clear alarm and clean unit poc bruce
  the follow office be too cold in build 101-a303,and a325 check system and find no hot water to the coil check operation of hot water pump and find both off try to reset pump with no luck so turn over to the pipe shop poc barbara landis
  too hot b362 replace diaphragm and calibrate stat poc jeff
  too hot 128 secure reheat for summer poc mike
  air flow too loud material from project leave in hallway find this to be one of the room that a work order be in place to balance the air in the room explain to customer that this would be take care of when material be in poc dan
  only 1 coil work no 2 not b239 check acu and up system everything be run possibly due to p.m. in progress poc john
  too hot a123 adjust and calibrate stat poc savanna
  move difuser from vent a161 to a183 fabricate and install defuser
  too hot b101 adjust 908 controller
  go over control for acu-2 and check for proper operation adjust as need and check refrigerant level of condenser unit calibrate controller and room stat charge unit as need for proper operation poc willy
  move filter for 225 super computer room to attic of buuild 225 relocate filter from shop to build 225 just off the elevator where best accessible for use in the super computer room
  water detector fan selection acu-12 check fan section and fould no water reset alarm and call power plant poc power plant
  to hot 80 b100 in bldg 411
  fabracate metal cover for ceiling diffuser 216/ rma-229 complete per request
  fabricate 1 piece of metal 18 x 22 with a 1/2 hem to cover an access hole;. deliver to paint shop after fabrication be complete fabricate patch per request
  reset vfd fault and start ahu-6 2 reset vfd alarm and start unit check for proper operation
  secure humidity pot in all gpl 's for summer operation complete per request
  valve replace b114
  recheck on water leak 112 opon receive repair part replace valve with new
  too hot a110 have to trouble shoot low voltage issue unit be operate properly now poc pat
  water detector acu-11 fan selection find no water present place cover over sensor to prevent water splash from set off alarm in future poc power plant
  replace belt and pulley to new motor after electric shop install new motor set belt tension and align complete per request varifi rotation of fan as well
  repair water leak on unit heater replace control valve.calibrated stat and check for proper operation poc willy
  hood not work properly in rm a150 bldg 222
  service air handler in room a-56 replace belt and filter as need serviced unit replace belt grease and check filter unit back to normal operation poc willy
  insulate duct work in room a120 complete per request
  office be to hot in a335 replace two induction unit valve repair control air leak poc donna
  education room in health unit too hot replace stat and calibrate need to order more tp910a 1411 stat poc audrey
  there be a loud noise come from fan in attic of build 223 the room be a350
  lab be to hot a145 replace stat in room with new from shop stock calibrate stat and set for proper operation poc steve
  too hot a303 adjust and calibrate stat poc ann
  too cold a364 find room at 72 no adjustment make poc jame
  bldg 102 guard house be hot and need portable a c actiontaken instal portable unit for summer poc dan
  up room high temp alarm
  water detection alarm on auc 3 fan section actiontaken check unit and find no water reset alarm poc herb
  leak valve on unit heater in penthouse space/101 rm a1201 check area and find no leak at this time poc roger
  acu blow at high rate non stop b249 actiontaken check noise and find noise level normal from liebert unit poc john
  rattle tick noise a307 find noise to be light fixture repair noise poc wendy
  room temperature too hot in build 304 148 room 81*. replace diaphragm to re heat and replace stat now control 71.2 poc mike
  room temperature too hot in build 221-b312
  the front of build 308-child care be too warm check system and find no power to condensor make repair to wire and replace fiter rechecked operation several time
  too hot a123 actiontaken calibrate stat and lower set point on acu a1 poc kim
  too hot a415 actiontaken calibrate stat and check operation of unit serve area poc michelle
  cut a piece of sheet metal 4 x 10 and deliver to const shop for painting installation complete per request
  too hot a0016 unit down for p.m. poc bradley
  room ac be noisy 220/ b 368-b370
  office be to cold and install deflector on diffuser sponsor hs deflector in b100 room temp be 69.5 raise setpoint to 72 degree diffusser instal as well
  too hot b229 actiontaken calibrate stat in both room customer request 23c for lab space and 23.4 be holding.checked operation of all re heat and replace diaphragm poc karen
  to hot room b226 actiontaken replace diaphragm to re heat and calibrate stat poc willy
  to hot in lobby adjust stat and set point on acu poc melissa
  check operation of hot water converter on mezzine level adjust transducer on hot water converter to get supply temp up to 140 degree
  check high static alarm reset alarm and repair control air leak at ep switch checked operation of relay in cabinet
  check water detection alarm west end ahu-1 1 dry off alarm point and reset alarm on zone 3 ahu1 1
  vav 1 62 have leak at tube enter coil on supply side please repair
  leak come from ceiling b319 prim condensate trap to acu-12a and vacuum up stand water poc lori
  dutwork for hood make noise e136 panel loose and rattle inside of hood
  replace shaft and bearing follow direction of 899 complete per request 07 also have to replace flex connection
  too hot a265 replace diaphragm and calibrate stat poc brian
  a.c blow hard in room b259 duplicate m s 26231
  employee loungee too hot will be there all week create an event and check operation of acu c1 calibrate stat roll filter in unit acu c1
  air blow non stop b259 check operation of vav box and air flow sensor find no problem turn over to ddc and there be an issue with program poc john
  too hot -PRON- want to know should i. buy a fan b152 check supply air from mix box 63 fcu be supply 64 degree air check stat everything be work fine
  room temperature be very hot in build 221-a228 check induction unit and calibrate stat find unit serve area off for p.m. poc jun
  too hot a123 6 replace control valve and calibrate stat
  too hot c215 replace 3 diaphram
  education room in back of health unit tooooo hot c35 this be alot of call for this room duplicate m s 26246
  education be hot rmc35 calibrate stat check operation of acu-3
  too hot a228 actiontaken check lab and acu temperature and find all to be okay poc goldsmidtit
  too hot a24 check system and room temp all check ok
  too hot a239 actiontaken find bad diaphragm and replace -PRON- to repair control air leak
  no air b100
  too cold b312 actiontaken adjust stat and room be already 73*f poc linda
  too hot b131 actiontaken discharge to room be 57 and reheat be not leak by check outside damper and fan vortex all okay.room be near end of run and have very good air flow to -PRON- switch damper position in room poc adam
  room temperature too warm in build 220-b210 replace diaphragm to reheat actuator and calibrate stat poc jennifer
  hood unit not operate properly in b-327 actiontaken find fan off restart fan new unit
  fan motor bad on ac unit in bldg.309 replace broken belt 1ea a44 belt unit back on line poc bruce
  too hot a103 check room and find no air flow unit be down for p.m. poc donmez
  replace both bearing remove belt sheaf and bearing reinstalled bearing sheaf and new belt a-36
  too cold 103 105
  226 attic leak hc-331b leak e good clear clog condensate drain trap of debris and now flow properly with no leak poc mr snow
  room b 152 exhaust hood need repair replace control light bulb exhaust fan be find run just no indicator poc ed
  replace over sized reheat valve for customer locate on supply duct to room a40 actiontaken replace valve body b213 with a b209 body per the customer request and rewire work properly and customer be happy poc robert berg x 2466
  adjust vent blow cold air on -PRON- b231 adjust supply louver
  too cold a251 find room at 72 speak to customer and adjust set point on computer poc victoria
  hvac make repair on window unit in build 101-a123 have mover move desk to access replace valve and diaphragms poc didi
  repair leak valve hc-1 23 nad hc-1 30 remove and rebuild both valve and reinstall
  repair leak valve locate in room a103 a-107 a-109 and a111 replace old with new valve and actuator to room a103,a109,a107 and a111 replace t stat in room a107 as well 
  too hot a157 adjust stat 5/5/09 go back and repair control air leak and replace control valve poc paul
  repair leak valve in room b-114 replace valve and actuator with new poc willy
  fabricate and install deflector on defusser room a120 duplicate to mslip 26367
  too cold b108 a107 calibrate and adjust stat in both room poc alma
  water detection alarm fan section instal coupling and reset alarm poc kelso
  water detection fan section alarm check acu b1 and instal coupling over alarm point to minimize water splash.reset alarm poc kelso
  too hot b corridor 2nd fl b211 calibrate and adjust stat poc terrell
  fabricate and install deflector on diffuser in build 411 room b100 and room a138 relocate diffuser and fabricate 2 new diffuser and install do what be ask above
  water detector in fan selection on acu-1 keep come and clearing instal adapter over sensor and clear alarm also clean up water and do the same to acu-5 in the fan section
  water detection alarm in drain adjusted sensor height and reset
  recived water detector on acu-10 fan selection dry the same off several time and the same come come back in several time place adapter over end of sensor and clear alarm
  check water detection alarm that come in and clear adjusted sensor and also instal pvc extension
  there be no air flow in build 223-b310,see joan for additional restart unit thsat be off
  check room temperture too cold in build 220-a231 find room at 69*f adjust set point and now control 72*f poc conrad
  pre heat section h2o detection alarm adjusted floor sensor and humidity
  too hot 79 degree in rm c212 bldg 245 would prefer 72 degree change diaphram on valve calibrate and adjust stat to 72 degree leave voicemail
  leak in lab from above rm a320 bldg 225 check roof and vaccumn up water could not find where water be enter the building
  window leaking in rm a257 bldg 227 clean up water rubber seal be leak around window turn over to dave francis
  unit will not start in room b68 make correction on drive point leave phone message w sponsor
  remove shaft and scroll for repair to have shaft and bearing replace shaft and bearing have be replace and unit be back up and run poc willy
  to cold in health unit raise unit discharge and check operation of rh valve calibrate all stat inside of health unit stat be set at 72 degree
  check leak at e-18 vacum water out of drain and water off of floor
  check water leak in front of acu-6 vaccumn water off of floor in attic
  check roof drain on 101 clean roof drain on 101
  too hot a307
  too cold a352 raise discharge to 60 degree room temperature be now 72.8 degree
  too cold a354 raise set point of unit from 55 degree to 60 degree room temp be now 72.3 degree also check operation of vav valve
  room too hot b213 b215 b217 customer carol check acu and rh 's adjust s.p on computer
  whistle noise come from ceiling see customer call yesterday
  check roof drain aand clear as need follow all of the rain -PRON- have have clean drain on roof of 302
  check roof drain and cleear as need clean roof drain of 230
  check and clear roof drain as need clean roof drain on build 233
  check and clear water detection alarm on acu-1 and acu-3 find all sensor trip check all fuse which be ok check all wiring and find loose wire repair system everything be operational
  reset vfd fault and start equipment reset fault on vfd check unit for proper operation and find no issue unit back up and run
  too hot a232
  too cold have to move meeting b263 adjust temp by 2 degree room be back within normal range of 72 degree
  too cold b265 room temp be 70 degree adjust increase temp on computer by 2 degree return later on in the day and room temp at normal range
  repair control air leak replace diaphram on preheat and calibrate
  check operation of acu-7 not run find unit off with no power call electric shop and -PRON- have to replace fuse heater and restart unit
  repair air leak to hc-105b repair stuck stem and replace diaphram
  repair air leak to hc-010b replace diaphram and rep[aired air line
  repair leak valve hc-234b replace valve and actuator on reheat
  repair air leak to pre heat replace diaphram on preheat valve
  repair control air leak to hc-310b
  check room temperature in conference room too cold the room number be a103 and a106 actiontaken check room temperature at room a63 and a106 and find -PRON- to be at normal range 72*f computer set point be 22*c and be control there poc sarah
  lecture rm e too hot find room to be 70.!*f lower set point on acu c1 for employee lounge also and calibrate stat for the conference go on there too
  too hot c227
  there doesnot seem to be any air conditioning flow in office in build 227-a213,see mary confirm no air flow find ahu-6 2 off in vfd alarm and reset unit back on line now poc mary
  the room temperature be very high in build 227-a119 confirm room at 76*f and find ahu-6 1 off on vfd alarm reset vfd alarm.rechecked room and find 70*f poc mr tim
  warm temperature in build 101-lecture room e adjust stat
  repair condensor coil
  reset run schedule on air handler for lecture hall e. nancy young report lecture hall e will be use on 5/07&8 and -PRON- need to be cool early in the morning also conference will be hold on 05/19 22 and unit will be need then reschedule to run as per request
  water detection in cool section check cool section and clear alarm.found water blow across sensor in air stream poc herbert
  receive water detection acu 7 pre heat section
  receive water detection acu 4 fan section check fan section and find no water clean sensor and reset alarm
  fabricate drip ell for furute use on exhaust fan actiontaken complete and store in shop
  repair ice machine cover dawn know about this locate in the 301 store room actiontaken drill hole and fabricate cover attachment
  water leak from pipe room 1201
  do not know send e mail room temperature b344 customer want low set point in space find 75*f and lower to 70*f poc teresa
  too cold in rm a103-a106 bldg 215 conference room check computer set and confirm set confirm with oddupant that temperature be okay poc jacqueline
  too hot a120 a124
  room temperature too hot in build 101-a533 replace both diaphram on induction unit and calibrate and adjust stat
  too hot c103 change induction unit valve and calibrate stat
  room temperature be still too hot can be adjust tomorrow in build 221-b229
  air handler be make alot of noise belt break room a-320
  reset repair or replace freeze stat in alarm reset freeze stat rhichard rhodabeck rewire freezestat so -PRON- alarm at the power plant
  too hot c101 actiontaken adjust and calibrate stat poc janna
  acu-18 blow warm air not cool actiontaken adjust t-2 to lower discharge to 58*f per customer poc walter
  too hot lobby actiontaken adjust and calibrate stat susie
  room temperature be very hot in build 224-b339 actiontaken adjust and calibrate stat for 66*f because -PRON- be a computer lab space poc stanley
  too cold a107 same problem tighten up valve union have leak and also repair leak on piping
  water detector in fan selection check fan section and find water blow on sensor from coil place extension on sensor and clear alarm
  trouble alarm on acu 25
  request to check out noise at acu-#25 in build 225-a02 computer room replace belt and retension and replace blown control circuit fuse
  acu not work b206 find no issue with unit check room and calibrate stat temp at 70 degree
  too hot b146 find stat turn all the way off cause reverse act calibrate stat and set temp to 72 degree
  start to fix themostat but do n't complete job need fix a145
  too hot b151 replace diaphram on reheat valve and calibrate stat
  repair control air leak to hc-112b repair air leak to hc-127b hc-052b and hc-343b replace diaphram on say unit and repair copper line that break as well
  repair water leak to hc-329b hc-141b replace valve and actuator on hc-329b and hc-141b
  101 high voltage vault supply air off room hot checked system reset and restart unit
  too hot b204 replace control valve and calibrate stat room temp at 71 degree
  replace belt on e-26 replace belt
  repair water leak to hc-215b replace leak valve and actuater
  too hot a310,a311,a312 find room temp between 82 75 degree replace dirty filter at diffuser and troubleshooted system and find a bad reheat grad and diaphram replace grad and diaphram temperature down to 70 degree
  see customer clean room hood not draw any air a264 check exhaust fan find that -PRON- be off restart and also check diaphram
  room be hot for a few week a249
  too hot a123 9 replace diaphram in control valve calibrate stat
  ventalation in library elevator be turn off checked system and find switch in the wrong position
  check the no exhaust come from chemical fume hood build 221-a164 check exhaust fan and find broken belt and loose set screw on top pulley replace belt and tighten screw
  hood have low flow alarm light be on a308 replace broken belt on a-26
  raise humidty to 47.5 g003,g005 g007 raise humidity to specification with tim gladhill
  set up 2ea 920b controller in shop 301-a153
  too hot b367
  to hot cubicle 13 rm a123 replace control valve and repair air leak calibrate stat room temp at 70.8 degree
  repair control air leak to mod 138b replace diaphram and return back to normal
  rebuild hc-338b valve instal new valve and associate piping
  check operation of pre heat find diaphram leaking replace diaphram and calibrate stat
  reset fan fail alarm on ef-3 3 and ef-3 2 and start
  clean exhaust grill and check for proper flow in the rest room basement through 3rd floor vaccum and wash off exhaust grill and check operation
  fabricate two deflector 2 sided and 2 deflector 3 side for supply air defuser fabricate request deflector
  too cold on go program a352 increase setpoint by 1 degree which decrease the cfms and adjust louver at the register
  repair control air leak to mod 048b replace diaphram and airline
  repair control air leak to mod 252b replace diaphram
  repair control air leak to room a118 replace diaphram
  repair control air leak to hc-337b,137b 351b 358b and hc-302b hc-302b will also need to have valve rebuild or replace replace diaphram and replace control valve on hc-302b and hc-337b
  check operation of vav to room b259 blow to much air check vav box control and wiring point to point check ddc group find problem in program and make necessary adjustment back to normal
  to cold red auditorium check temprature and raise setpoint of unit temp now at 69 degree
  room temperature hot in build 245-b112 valve stem be in bad condition replace valve stem on actuator set t stat to 72 degree
  replace filter in high voltage room replace 16 20 x 25 panel filter
  too hot 211 do pm now -PRON- hot
  repair insulation to supply duct serve room b359 and a324 repair insulation and canvas
  fan e-13 in mech rm make loud noise
  secure tape come loose from insulation in room a122 retap where need
  gather material ne to perform coil flush in 225 super computer room varify drain to be use and that -PRON- will handle the water flow determine the amount of hose that be go to be need to perform the work and anything else that will be need
  repair control air leak on unit replace preheat diaphram valve now operate properly
  repair control air leak to hc-351b replace re heat diaphragm and calibrate room stat poc willy
  hood not run b355 find damper rod disconnected reconnected rod at fan and ranback in normal operation
  change temperature to 20 degree a39 change setpoint on computer and verify temperature
  clear debris from roof drain in building 205 build 233,236 and 202 clean debris from drain
  fabricate plate complete with cut out and drilled/ tap to specification
  the air conditioning in the room be fluctuate wildly locate in build 227-a238 from 70c- 77c would like to maintain at 68%- 70c.checked system and find fire damper close open damper temperature back to normal
  ac need to be 68 70 not 70 77 a238 find damper close
  no acu c146 find unit off check unit out and find issue with programming repair those issue and return unit back to normal operation
  repair control air leak to hc-008b hc-312b hc-331b hc-320b and hc-315b replace leak control valve diaphram on all unit
  repair leak valve.hc-208b replace leak control valve and actuator
  water detection alarm in the cooling section
  unit leaking too cold find dielectric leaking water turn over to pipe shop
  exhaust not work inspect and reset exhaust fan and adjust damper
  acu-25 not work a02 ppower unit down to allow valve to close turn unit back on to cycle valve and chill water flow operate normal at this time
  need to go back still climb high a238 check all damper check reheat control temp in room be 71 degree
  too hot c229 calibrate and adjust stat and replace induction valve
  room too hot c221 c223 change diaphram and adjust and calibrate stat
  too hot b160 adjust and calibrate stat
  acu go down 129 unit in fact be run check discharge and find nothing wrong temp in room be fine and speak to customer
  too hot b208 adjust and calibrate stat
  too cold in room this be a callback!. discharge setpoint on acu-1 set at 58 degree raise to 61 degree customer next to room have 2 heater on so i be able to take -PRON- room out of the average temp in rooma352 be at 71.8
  vfd fault on ab-02 at ahv-6 2 bldg 227 reset fault
  check the loud sound come from a c unit in bldg 225-a58
  check room temperature too cold in bldg.221-b160 adjust and calibrate stat and check unit discharge
  the a c unit be not work in bldg.304-rm 04 calibrate stat and inspect mix box find leak on preheat and replace diaphram
  check the control air leak on hc-049b and hc-356b in bldg 220 repair leak on control valve and replace diaphram
  check water leak on hc-252b and hc-159b in bldg 220 replace control valve and actuator
  rebuild control valve in room a58 of bldg 221 rebuild control valve and replace diaphram and calibrate stat
  repair coil insulation on cc-111b and cc-219b bldg 223 replace and repair insulation on cool coil
  guide hall cold g100 find preheat valve stick free valve- supply air be 47 degree so i make adjustment to controller supply air set at 57 degree
  too hot b212 adjust stat and monitor room temp
  attach hose to exhaust b113 instal a rubber seal and attach steel flex tubing to exhaust
  too cold a337 check unit discharge and adjust stat room temp 72 degree
  reset ab07 ahu 6 2 reset vfd fault and start equipment and check for air leak
  control valve leak ahu-17 1 1/4 line be leak and request pipe shop to make repair
  air leak b313 rebuild valve and replace diaphram plus calibrate stat
  water leak hc-328b leak cause by clogged condensate line unclogged line and vaccum up water
  damper not work a342
  water leak a109 make new flare connection from valve actuator to heating coil and instaoll open supply valve and check for leak
  ahu-3 will not start find no apperant reason for system be off line restart system and aok
  b349-mod-345b b367-mod-363b a368-mod-362b
  room temperature too hot in bldg 220-a227 rebuild valve
  install deflector over the vent locate in bldg 411-a170 fabricate and instal deflector
  acu-11 water in unit acu-2 chill water valve leak location b100 clear water from inside of system and check for leak only find condensation form on the underside of condensate pan believe this be the cause for alarm system be in need of renovation
  repair cooling coil cc-326b cc-302b and cc-304b replace insulation on cool coil and repair torn canvas
  too hot a309 calibrate and adjust stat room temp now at 70 degree
  room temperature too hot in bldg.224-a157
  hood not work may be p.m.b217 hood be off due to schedule pm
  too hot a118 replace diaphram and calibrate grad room temp 70.4 degree
  check the hot temperature come from air vent in bldg 312
  check the hot temperature in bldg 101-a533 replace diaphram and calibrate stat room temp be 72.4 degree
  too hot a1101 calibrate stat and check for leak room temp 73.1 degree
  replace drive bear that be noisy replace drive side bear
  see customer first too hot b68 rebuild preheat valve due to broken base bleed air out of coil and strainer
  low air pressure alarm low air pressure alarm be in with 1 compressor run air be leak from pressure regulator replace and adjust regulator
  cut hole in latch plate for const shop cut hole in latch plate for construction shop
  room be to hot a217 replace and repair chilled water valve adjust and calibrate stat inside room
  check operation of acu-1 find acu-1 off restart and roll filter down which be very dirty
  remove duct in c-215 a large piece of duct work with wire attach have be sit room c-215 for several week this room will be in use next week and this object have to be remove remove duct from room fabricated end cap for end of duct and seal cap as well
  controil valve leak in attic by d-17 and j-22 repair 1 control valve the other valve be not leak
  lab be to hot b05
  water detector in fan selction on acu-5 put extension on sensor
  shop be to hot c06 repair stuck operator rod and replace diaphram inside of mix box
  ef-15 squeak b200 check belt replace and realign puller motor
  e-27 repair hurt -PRON- ear c312 tighten loose bolte and replace and adjust new belt
  acu not work b346 calibrate stat and check unit discharge room temp at 72 degree
  acu not work a163 b161 repair air leak on acu-1 also replace control valve in induction unit temp be at 72 degree
  acu not work a02
  office be to cold rm a155 replace control valve
  check roof drain from stand water clean rock from around drain drain need to be snake out turn over to pipe shop
  check operation of firehouse unit and change belt and filter as need replace filter belt and clean coil
  too cold a155 rebuild valve and calibrate stat
  exhaust system not work rm.109
  acu-1 leaking condensate out door onto floor
  chill water problem e111
  ceiling leak b313 leak on high voltage equipment
  water detector on acu-1 floor drain
  reset vfd fault and statr equipment repair control air leak and reset vfd fault
  freeze stat keep come in then clear several time reset freeze stat
  too hot b322
  water detection alarm zone 1&2 alarm will not reset on power plant simplex computer find water leak due to back up floor drain clean up water and clean out floor drain and reset alarm
  return duct be leak seal with foam sealant and duct tape see luis gallardo if need seal duct that be leak into room
  ceiling leak b357 also musty odor water leak come from condensate on pipe in attic above room turn over to pipe shop
  too cold b143 calibrate stat and check reheat valve room temp at 73.4 degree
  too hot b322
  replace flex connection
  floor drain alarm be in on device 216601 216602 place cover over sensor and reset alarm
  acu-18 drive belt be off as report by mr r. campbell replace belt and retension
  too hot a211 instal new valve and repair air line and recalibrat stat
  too hot 90 degree b125 repair air leak on pneumatic line
  humidty too highb339 to b345 replace grad on chill water valve
  remove hepa filter a146 remove hepa filter from hood
  too hot b247 replace diaphram and check discharge of unit set temp at 73 degree
  too hot c114 change diaphram on induction unit valve and adjusted and calibrate stat
  humidty too high b127 replace both grad
  no acu a267 reset operator and calibrate stat
  check humidty may be too low trailer see becky x5325 reprogramm stat stat be not put into program when instal
  seem to be no exhaust in men fan run backwards turn over to the electric shop
  check chiller in lab low on freon rme111
  too hot b239 calibrate stat and check unit set temp at 72 degree
  exhaust fan be make a metalic noise lubricate exhaust fan now run smoothly
  water detector cb 1 floor drain will not clear clean up water on floor due to pump not work turn over to pipe shop
  water flow from acu106 bldg 216 check unit for water leak in build 215 acu 106 acu 106 be locate in room e03 willy lemley have be inform of this situation watre on flor due to pump not work turn over to pipe shop
  check temperature b339 to b347
  check humidty in trailer becky find one of the ac unit not run reset and restart the unit eberything be back to normal
  too hot b131-b133 adjust transducer because discharge be high
  check temperature b339 to b347 adjust and calibrate stat
  cool section h2o detection alarm instal pvc fitting on sensor and reset alarm
  exhaust fan fan make clank noise
  water all over floor acu-4 floor drain clog unclogged floor drain and vaccum up water
  floor drain h2o alarm no water present clean probe and alarm would not clear find loose wire on inner floor drain sensor all sensor be dry turn over to rodney campbell
  air balance issue in corridor f bldg 217 unit down for schedule maintenance
  gas odor from hood and hood alarm in rm d120 bldg 217 check out system and find -PRON- be down due to pm
  too cold b110 change setpoint to 73 degree
  check room temperature too hot in bldg 101-a836 check room temp and be within tolerance
  acu-#5 be make a clicking noise at the fan and be spill water on the floor at the b-2 room replace belt and find no issue concern water
  sponsor would like to have air conditioning run entire week due to conference in employee 's lounge locate in build 101-see sarah or dean smith for additional room be very hot reschedule run time for conference room
  check operation of chiller do not find any issue with chiller at time of inspection
  there be no air flow in bldg 227-a213 acu-4 1 not run find supply damper would not open fix relay that energize selonoid to supply damper
  supply fan be in alarm unit be offline reset alarm and both unite be function properly
  check operation of chiller in room e-111 call customer first andra x2399 replace capacitor on both unit and charge system
  room temperature for meeting in bldg 245-c301 and room b102 be very hot replace 3 diaphram and adjust stat
  much too cold in rm d005 bldg 218 enter through d007 ddc group make adjustmenst to vav-1 34 and change transducer
  receive water detection alarm acu 2 a floor drain.224 check water detection sensor and find no water issue turn over to rodney campbell
  check proper air flow in fume hood in bldg 225-b361 for new experiment find no issue with operation of hood fan at time of inspection
  room temperature very hot in bldg 220-a57 make adjustment to t stat in room
  replace exhaust air damper motor in room 109 replace 2 damper actuator room now have exhaust
  hood flow fluctuate greatly rm b347 bldg 224 repair air leak on pe switch
  assist siemen tech with trouble shoot drive issue assist siemen tech on drive issue
  water detector in cool selection check out unit and find no water clear and reset alarm
  reset exhaust fan on ahu 204 restart unit
  way too hot in rm 211 bldg 202 96 degree no control power to unit reset breaker and monitor temp throughout the day
  check heat problem on 2nd fl reset breaker for control power
  too hot a322 replace controller and calibrate stat and grad to valve
  b wing too warm
  receive water detection acu 9 cooling section find no water on sensor check sensor which could not be repair turn over to rodney campbell
  room temperature be very hot please check in bldg 225-a234 replace valve in attic and adjust stat in room
  too hot b110 repair frozen stem and replace diaphram
  too hot b148 change diaphram and adjust stat
  too hot a163 remove and replace operate valve
  heater in lobby on blow hot air recalibrat stat and replair air leak on stat as well
  line on air compressor full of water compressor not the problem issue be with the air dryer bb system check out fine -PRON- have an automatic purge system underneath tank which drain the water out of the bottom of tank
  room temperature too hot in bldg 245-c108 replace preheat diaphram
  temperature be fluctuate from 69 79% need to remain constant between 68 70% in build 227-a238
  hev 13 be make strange noise locate in bldg 235-d-200
  room temperature be too hot in bldg 217-b105 reset temp on computer and temp go back to normal range
  too hot a1013 calibrate and adjust stat
  clear roof drain as need check and clean debris from drain
  check roof drain in 101,202 223,233,302
  odor come from duct work in basement alex call give -PRON- wrong extension when -PRON- respond to this call -PRON- could not find or smell any oder
  too hot a417 adjust stat temp in room be now 72 degree
  fume hood monitor be not work in bldg 227-a110 and b111
  repair sheet metal room 136
  no air in hood read low b313 adjusted pulley on shaft and replace belt and properly tension same
  stroke 1st preheat actuator valve leaking by change out vortex actuator
  replace bearing and invert shaft as need
  check roof drain and clear debris as need follow last night storm roof 101 301 304 202 222 223 clear debruis from roof drain
  take dehumidifer to 419 place humidifier in build 419
  much too hot in rm a41 bldg 101 recalibrat stat and check unit discharge
  check tempearture too col 227 228 230 231 restart equipment and calibrate stat also find air lock in hot water converter everything back to normal
  burn odor in c400 check all unit and find no oder present at this time
  too hot a164 replace belt on eh-157b
  too hot a353 reset unit that trip offline everything be run normal
  too hot a231 change new valve and new solder coil and pipe shop fix the dielectric pipe adjust and calibrate stat
  e-11 flex connection repair flez connection on the return side of fan supply side have be do already
  too cold a163 adjust and calibrate stat
  a wing be still hot
  lab too cold list attach
  ne to replace filter return be half closed b163 replace filter in supply vault and open return vent to full open position
  acu 30 be in troulbe change setppoint on humidity and cool
  room 227,228,230&231 be hot calibrate stat and monitor room
  on go thing see customer b247 no acu calibrate stat this lab be also supply by acu-3 and e-3 where there be a pneumatic and belt issue
  blow hot air b152 replace operator and calibrate the stat
  water come out from under door 121 rebuild chill water valve and reinstall same
  lab be to hot b241 b329 calibrate stat and correct pnuematic and belt problem on acu-3 and e-3
  room to cold a243 no problem find at this time
  all office in bldg be hot replace 2 break belt find wire disconnect on ac-1 to relay which be prevent air compressor from come on when need turn over to the electric shop
  the 1st.floor ladie 's rest room be too hot in bldg 221 repair actuator on valve and calibrate both stat
  raise the temperature to 21.5 deg c in bldg 219-g005 set temp to 21.5 as per request by customer
  the temperature be too hot in bldg 221-b339 replace tubing that have restrict air flow and replace belt and calibrate stat
  ventilation deverter be not work in bdlg 245-c-06 damper in ceiling be frozen shut clean duct and damper area
  replace belt replace 1 a-144 belt
  room be very hot in bldg 221-b127 replace controller grad diaphram on valve and calibrate stat
  check water alarm in fan area
  check water alarm tighten down union on preheat coil and clean up water and reset water leak detection sensor
  replace broken fan belt instal new belt and restart
  in the mech room in basement condensate run on the floor from unit duct work -PRON- contact person be jolene ann wayne -PRON- be the director of daycare.ext 8898 clear drain line and check pumpoperation vacuum up water from mech room floor
  replace belt remove and replace damaged fan belt
  office be to hot a927 adjust stat and monitor room temp be now 72 degree
  to hot employee lounge adjust and calibrate stat and find that when moniter screen be pull down -PRON- be block off air flow secure screen to allow air flow
  clear debris from roof drain in building 305 304,301 and 101 clean debris from roof drain
  room temperature too hot in bldg 101-a721 adjust stat and monitored temp throughout the day temp be now 71 degree
  room temperature very warm in bldg 225 b42 adjust stat
  sponsor request to have additional attic fan turn on in bldg 220 for a16 find booster fan off restart fan
  room temperature very warm in bldg 224-a211 adjust stat room temp at 72 degree
  furniture be blok all northside unit adjust the uunit -PRON- be able to access area be cooler
  there be no air flow in bldg 101-a615 unit be down for schedule maintenance and be up and run now
  room temperature too hot in bldg 301-c146 open damper to aloow for more air flow and drop setpoint a few degree to satisfy space
  water detection on acu 2.2 adjusted water detection sensor and clean up water
  replace faulty bearing to eh-211b replace 2 bad bearing and replace 1 belt and return fan back in service
  no a c in c gate police gate house unit off due to overload tripping clean filter and reset breaker
  leak by ahu 333 water leaking by ahu 333 in build 218- room c001 unit be locate along column line ee.4.6.1 vacuum water from floor water leak form humidity bar turn over to pipe shop
  leak by ahu 523 check leak by ahu-523 in build 219 unit be locate along column line dd43.4 find leak water on the humidity bar turn over to pipe shop vaccum water on floor
  quiet rattle or vibration noise on hood skin in room e-136 instal metal bracket to keep alleviate noise
  chill water control valve to he-1 be leak
  office be very hot in bldg 221-b324 adjust stat and tighten air line
  the room in bldg 220-a330-a334 be very hot unit serve room be down for maintenance
  too hot in rm a209 bldg 224 adjust stat and repair air leak on supply line
  there be no air flow in build 304 159 weld shop
  check operation of ef-2 1 ef-3 1 and ef-3 1 unit list be find to have drive issue trouble shoot with ddc and electric shop drive issue be to be turn over to siemen by frank pott or j crank
  office be to cold a253 cheng diaphram and lubricate stem
  office be to cold b330 adjust stat and tighten air line on stat
  troubleshoot air flow problem bldg 218 room d015
  replace belt to e-210 replace belt and check bearing
  check operation of noisey fan eh-118b adjust motor and align pulley and replace belt
  room temperature too hot in bldg 224-b217 find leak reheat replace diaphram lab temp now at 69.8 degree
  office be to cold b152 adjust stat also move fan speed to low setting
  ac unit will not run unit off due to power bump restart uunit back to normal
  check cause of water on floor in basement of bowman house clean water on floor and out of return air plenum check condensate drain and replace filter
  office be to hot c227 unit serve this room be down for schedule maintenance
  acu-1 duct work be partially insulate and leak onto ceiling tile insulated duct to prevent water from leak unto ceiling tile
  check strainer to roof drain on the follow roof build 101,301,236 and 304 clean debris out of drain and check for stand water as well
  the sponsor would like to have -PRON- temperature to be turn down very hot in bldg 224-a211,david adjust stat and tighten air line fitting
  temperature too cold in bldg 301-c146 adjust damper due to low air flow
  check water detection alarm check unit for coil damage find none condesation inside actual sense unit take apart and dry out unit and reset alarm
  there be soot come from ceil air vent locate in bldg 245-b152-b156-see ken
  water leak cc-357b
  water detection alarm no water touch probe check probe and acu-6 and reset alarm
  check timer on thermostat calibrate and set up schedule for t stat
  acu not drain unclogged drain to acu unit
  replace water leak on detection in attic of bldg 222 no water on floor reset alarm
  good bite of condensate on floor in the basement mech room have sheet metal fabricate an access door and clean up water change filter
  fabricate 2 metal strap contact bill brightwell for sketch size complete per request
  room be too hot in bldg 226-b254 adjust stat and tighten air line fitting in register replace bottom kick plate
  reset vfd fault and start equipment on ahu-6 2 and ef-1 1 reset fault and start equipment poc willy
  repair re heat leaking by replace diaphram on reheat valve and adjust transducer valve
  room temperature too warm in bldg 220-b206 replace total valve and control valve
  too hot in rm a123/101 contact teresa hugh x3033 adjust stat and monitor room now at 71 degree
  too hot in rm a311 bldg 225 calibrate stat and adjust temp to 72 degree
  the lobby temperature of bldg 101 be too hot unit down for schedule maintenance unit be now runnig lobby temp be 71 degree
  room temperature too hot in bldg 220-b321 unit serve area be down for schedule maintenance
  room temperature too cold in bldg 225-b115 calibrate and adjust stat
  room temperature too hot in bldg 245-c115 adjust stat room temp at 72 degree
  replace exhaust fan duct elbow in bldg 220-b313
  room temperature be very hot in bldg 223-b222 adjust stat and check supply setpoint which be at 60 degree
  to hot b322 unit down for maintenance
  cool section water detection alarm water splash onto probe clear probe of wet material from condensation that be be draw by from coil
  replace bearing and shaft to ef-77 replace 3/4 shaft and 2 ea rak 3/4 bearing reinstall pulley belt and aligned belt complete with proper tension
  check size of filter in supply duct check filter size as request
  replace bearing and shaft if need to ef-19c replace bearing and shaft system now aok
  room temperature in bldg 245-c115 be very hot change diaphram and adjust stat
  water be leak from fcu-9 clean and check condensation pump for proper operation and clean up water from floor
  assemble new shop vacuum for service complete per request
  varify if e-345b e-341b and s341 have be remove exhaust fan have be remove
  varify fcu-13 have be remove fcu have be remove
  repair ice maker bldg 301-a100 trouble shoot system and find faulty part mold heater to the ice maker informed customer and -PRON- say that -PRON- would get back to -PRON- for the repair need customer purchase the part and -PRON- instal -PRON- and varifi operation poc ralph
  room b 149 in bldg 222 be too cold duplicate call
  room b149 in bldg 222 be too cold call before go into room 240 361 8801 change mix box setpoint from 70 to 71 degree
  a c heating not work police report air conditioning heating system at c gate not work trouble shoot unit and find the heater package ground out replace unit with new
  no air c113
  check water alarm on acu-9 adjusted sensor and reset alarm
  unit make noise b63 check upper deck for obstruction find none open up unit and remove belt and check pulley grease motor and restart unit
  burn smell in office a1201 smell like belt check sysytem and find rag wrap around shaft inside unit remove and return back to normal operation
  blast cold air hard to hear b263 disabled sensor inspace which level out the temperature temp in space be now at 72 degree
  exhaust fan needsa clean remove filter and soak in cleaner and wash as well let filter dry out and replace filter
  no air in room check option room a200
  check the hot temperature in trailer 1 locate at bldg 235
  the room d005 be very cold in bldg 218
  make noise could be bad bearing b-2
  ceiling leak drop ceil 150
  too hot a331
  water detector on floor drain check sensor clean and adjust poc bobby
  too hot a705 a709
  check odor in mep area close to load dock check in roof top unit kitchen corridor area and vend machine no odor be detect
  check space temperature in the red auditorium and green also check lecture room a b c d and employee 's lounge set two portable fans(from hvac shop in warm area complete per request and adjust stat in lecture room c&d
  seal roof cap find leaking seal roof cap to prevent water from leak into room
  check build 223 roof leak and clean up any water on floor complete per request
  room temperature in bldg 233-b120 be very hot
  to hot room a238
  restart equipment 7 1 4 2 6 2 ef-21 reset alarm and start equipment
  room temperature too hot in bldg 411-b100 place fan in room b100 due to paint smell poc robert
  fan section water detection be in alarm with no water visable on the deck clean up water and make adjustment poc dan
  drain clogged on ahu-1 b wing
  check water detection alarm on 1 1 clean up water from floor and reset alarm poc william
  acu make noise again b63 -PRON- name be brian wrong extension replace and aligned fan belt have to remove front and top panel to access belt poc patricia and brian
  ef-27 belt guard loose make noise in c-001
  there be fan coil unit leak in room c29 of bldg 101 find no leak on coil just some condensation make adjustment to set point of cool water supply to coil
  room temperature be hot in cwing of mep bldg 301
  too hot hot air blow a263
  too hot b106
  fume hood not work in bldg 224-b353
  water chiller not work properly room e115
  2 month old leak have require a351 three ceiling tile wet have odor in room
  hood not work burn in hood make odor in room hallway b355
  too hot a215
  check vibration reading complete bear reading per request and turn in to willy
  check vibration reading
  check vibration reading for possible replacement
  schedule an event for unit on the 7th floor to run untill 8 pm from 7/1/09 through 7/13/09
  humidty too high b331
  green auditoruim too cold adjust set point for 70*f poc ed
  blow constanly cold air b259
  room temperature too cold in bldg 220-b151
  no air in room a108
  conference room freeze b263
  hood will not close a144
  too cold enter through a533 to a531
  too hot b104
  main lobby too hot
  too hot a317
  too cold rm.b61 adjust stat and balanced air flow
  northwest drain water detector in on acu1 1 clean water from floor and instal splash guard over sensor
  too cold 123
  exhaust fan not work find bad motor order new motor dismantle old fan unit from ceiling and remove and replace old fan reinstalled fan unit back into ceiling and clean fan and housing
  too cold again a352
  too hot call yesterday a317
  fabricate and install splash gard in fan section
  too hot b261
  too hot rm.211
  too hot room secure see charl gibson ext 2329 for entry rm.b236
  too hot can not run -PRON- equipment b119
  air conditioner make whistle noise a259
  room temperature too hot in bldg 202-rm 205
  please inspect and repair air line to the const shop surface sander repair air line as need
  replace ice machine in electric shop replace ice machine and instal pump to remove condensate to drain because exsist drain be high that new ice machine drain
  hood not work d105
  too hot a1126
  too hot a309
  too hot b10
  too hot a115
  sf-13 squeak blt fail d-200 inspect belt and apply belt dress noise go away poc shift supervisor x6292
  too hot a711
  too hot b267
  room temperature very warm in bldg 224-a159
  lowtemp hotwater reheat p1 p2 replace two diaphragm to actuator on reheat system replace diaphragm on steam actuator and flush all trapps coil and strainer adjust control air pressure from 6 to 15 psi
  room temperature very warm in bldg 225-a209
  the condensate pan at the bottom of acu-3 have a crack and be leak east wall of c01 in bldg 235 check acu-3 in c01 and find no leak at unit and floor be dry go below and find c001 and find drip in ceiling but be unable to locate source of leak
  check water detection system zone 4 find no power at water detection panel call shop 02 to restore power poc tommy
  replace break belt to e-19 replace 1 ea a20 belt
  replace humidity sensor to ahu-1 1 replace per request check for proper operation
  replace pre filter and hepa filter to eh-134 in room e-134 action take replace both pre filter for the exhaust hood both hepa filters.one of the hepas come in the wrong size and have to be send back but that be resolve
  clean condensor coil to water fountain and check for proper operation.locat in e wing basement complete per request and varifi proper operation
  replace break belt replace belt 1 ea a64
  room temperature be too hot in bldg 227-a119
  there be no air flow in room b161 of bldg 225
  room temperature be very hot in bldg 101-a709
  room temperaure be very warm in bldg 101-a411
  room temperature be too cold in bldg 217-a139
  too hot a1127
  too hot a709
  hood over furnance be off b321
  acu-3 catch pan leak along wall c01 any question seecustomer
  exhaust fan not work
  too hot a151
  office be to hot a411
  too hot a411 see michelle a426
  too hot a328 see michelle a426
  to cold want 74*f rm b261
  fabricate and install drip pan for coil
  a c unit in bldg 419 need to be reset kindergarden trailer
  office be to hot a247
  too hot c225 health issue
  too cold a352
  low temperature alex d07
  turn acu on for this weekend 7/3 7/5 for follow weekend 7/10 7/12
  too hot blow hot air 107 checked operation of acu-1.found room temperature at 79*f inspect mix box and find stat out of calibration calibrate stat and set for 72*f poc d. engelhart
  too hot a362
  paint fume ne vent a314
  rebuild or replace reheat valve hc-257b remove valve and take back to shop reinstall valve after rebuild and put induction unit back togethger
  replace valve repair coil a116 replace valve and repair coil instal new stat poc kenny
  too hot a360
  repair insulation and replace as need complete per request
  no air flow b161
  too hot
  too hot b267
  too cold a215
  lab be to hot b367
  replace belt on e-2 -belt break in bldg 225 replace belt 2 ea b97 poc robert
  replace broken belt on e-13 in bldg.223-attic replace belt 1 ea a56 poc robert
  replace broken belt on hv-4 in bldg 223 replace belt 2 ea a53 poc robert
  repair leak on exhaust fan for room b315 seal around all flange to prevent obvious leak
  water detector be in alarm action take vacuum up water inside condensate pan area modification to coil area be to be perform to stop the water carry over poc bobby
  too cold b224 adjust stat in 3 room and repair small air leak poc tammy
  heat exchanger not work b347 replace charcoal filter
  too hot b267 rebuild control valve and actuator replace stat and calibrate stat poc edmond
  replacement of bear for acu-1 replace inboard bearing 1 ea 2 11/16"".replaced belt 5 ea b105 and aligned to proper tension
  room temperature very cold in bldg 220-a124 rebuild control valve calibrate stat and repair air leak poc daniel
  too hot see customer nick scott ext.3738 226/b148 calibrate stat and rebuild valve and actuator to induction unit poc scott
  acu-3 leaking -PRON- tell -PRON- -PRON- be not leak -PRON- will tell -PRON- yes -PRON- have all leak out c01 not able to access the pan to determine the location of the leak
  replace belt e-13 e-5 replace belt ea a62 on e-13 and 1 ea b120 on e-5
  hood will not turn off b347 pneumatic problem troubleshot system turn over to ac shop
  heat blast turn off find 2 unit stick in test mode release over ride and program all stat resolve issue poc t kurihara
  cool employee loungee some unable to access space no adjustment make poc sarah bell
  too hot b129 try to reset vav 3 18 but -PRON- would not reset turn -PRON- over to tim glahill and leave valv off per tim instal new valve poc gail
  fabricate apron trim 1 1/4 wide with an additional 1/4 return as discuss with doug fossett
  turn vent so cold air be not blow on customer a221 adjust defuser pre customer request poc susanne
  room too cold 227 228 230 find issue with pump and make up water to expansion tank turn over to pipe shop.issue be resolve
  replace bear on e-1 replace bear 1 ea rakh 2 3/16 set alignment replace b158 2 ea and tension belt
  ongoing for a month hvac functioning up down f009 turn over to f. potts in oeg group poc potts
  sf-11 have alarm 2022 start enable 2 miss fan will not start c-01 speak with dan flynn and -PRON- say that repair have already be complete poc dan
  too hot 211 repair damper replace stat and fix air leak in system adjust 3 defuser
  no cool air b185 find unit freeze up clean evaporator coi thaw unit and varified operation
  ec-1a bad bearing replace bad bearing unit back up and run poc durwin
  control linkage for ef-3 have came apart cooradinat with control operator to access area and replace broken actuator arm
  vaccum water out of unit acu-4 complete per request
  too hot a115 confirm room temperature 78*f lower set point to maintian 71*f from vav poc cynthia
  ef-3 damper not work could be disconnected repair replace c001 duplicate m s 32407
  supply fan on 5 ru make a loud -PRON- sound like a bad bearing tomm0rrow replace belt and tension
  change belt acu-1 replace 3 belt and adjust to specification lube motor and fan bearing
  check water detetion alarm on acu-8 clean up water and check sensor adjustment reset alarm
  hood not draw properly b345 check operation of 2 hood main hood off on reset start and check operation canopy hood not exhaust enough for new test inform customer to have the air balance check and possibly to contact f&e to upgrade exhaust fan poc ed
  clean shop put part belt away complete per request also have safety remove full oil waste drum
  water detector in fan selection will not reset on acu-1 check area and find no water present instal pvc sleave over alarm probe and clear alarm poc bobby cole
  acu-2 have water run out on the floor action take vacuum up water
  vacumn up water in attic vacuum water out of drip pan
  repair leak valve 207 208 replace control valve and actuator to both
  lab to hot b119 repair air leak to re heat controller poc walter
  to hot in a313 replace reheat diaphragm and check operation poc heather
  check high vibration in read on e-10 recheck reading per request actual work will be perform on a work order provide by the operation engineering group
  check high vibration on unit e-2,acu-12 acu-2 recheck bear reading per request and turn reading in on separate paper info record will be use to set up a work order to have bearing replace as need
  replace bearing on e a6 mezz replace inboard bearing 1 ea timken ra 2 3/16 reinstall pulley and belt align and tension vibration reading afterwards be .07 vertical and .03 horizontal
  preheat leak by on acu-9 replace pre heat actuator have to be order honeywell m117425b3c12 1 ea
  belt loose on acu-5 remove and replace worn belt and align
  lab be to cold a09 adjust set point of heat exchanger and preheat control valve poc rashi
  too hot in rm b332 bldg 221 rebuild valve and repair stem
  office be to hot b240 replace diaphragm to reheat in induction unit poc lucy
  lab be to hot a157 remove complete induction unit housing to replace control valve and actuator reroutedd pneumatic air line poc edward
  office be to hot e-103 adjust flow control to minumum reset hot water converter from 200 to 140*f for summer operation
  need dry air for equipment 124 customer think that -PRON- have an air dryer before system and that be not the case customer be get air strait from site air with no dryer imform d. smother to contact customer to see if maybe an inter didsion work order may be possible to have this instal
  hood c have no air flow b317 replace broken belt and reset hood monitor poc laura
  too cold a927 adjust stat and repair control air leak poc ron
  fan make loud noise as if -PRON- be hit something in room c-131 replace valve and actuator to induction unit
  too hot b118 lower cold deck set point from 62 to 55*f.also repair operator on reheat coil poc joe
  want update still have problem b322 wait on furniture to be move
  too hot a345 adjust stat and repair small control air leak poc star
  too cold too noise a122 find room 73*. check calibration of stat and adjusted supply grill so air would not blow directly on the customer and also to try to eliminate the noise
  too hot a345 repair leak on coil
  room temperature very warm in bldg 224-a115 replace reheat diaphragm and repair air leak at connection poc naomi
  install a permanent cover over the end of the supply duct fabricate and instal cover for ehaust duct
  heat on 106 108 110 replace barber colman controller with honeywell controller set up controller to supply 60 air and repair pneumatic control air line to control cabinet check operation of valve
  too hot c229 adjust stat and lower discharge of supply unit check adjustment later in the day to varify proper operation poc diana
  acu-6 2 acu-7 2 vfd fault reset alarm and start equipment
  too hot b105 repair valve and adjusted stat.room be set @74*.
  too hot -PRON- all have to buy fan b149 calibrate stat room now 71*f stat in room block by furniture and have to be move to access furniture could be part of the problem poc andrew
  heat on in bathroom adjust and calibrate stat poc karen
  follow up when work will be do now b332 rebuild valve and fix stem
  reset vfd 's restart equipment reset vfd 's several time through out the day and restart unit as well
  water drip from chill water piping ventalation cause tile to fall clean up water tile north entrance of g-100 at bridge john filano will contact willy lemley and pipe shop to work out a way to repair the leak
  too cold c227 adjust stat rtoom now 74*f
  too hot b121 calibrate t stat and adjust reheat valve and change out diaphram
  office be to cold b224 adjust t stat on 4 induction unit
  humidty too high c146 c147 change out pre filter on acu-3 replace out side air damper motor place portable de humidifer in space poc stan
  too hot 122 129 check operation of acu-1 and calibrate stat in room
  return air not work blowing out instead of suck in b128 check exhaust vent the exhaust be work properly
  too hot b246 replace diaphram and calibrate stat
  too hot enter through b264 to b266 replace diaphram and calibrate stat
  too cold a108 calibrate stat and check discharge off unit.room now 73.4*f poc melissa
  too hot c121 convert 1/8 air line to 1/4 instal new t stat and verify operation
  oo hot b368 replace diaphram and calibrate stat
  blow black soot ne to look at new people comin in b363 tap filter in front of supply air register to prevent particle from blow out of th esupply duct
  vent area for customer b355 check operation of exhaust hood for customer in order for -PRON- to do experiment hood work properly
  get too warm a05 check t stat which be work fine supply air be 61 degree return be 74 degree attic discharge 55 degree and room temp be 76 degree relative humidity 55degree
  very cold muti day meeting c301 adjust thermostat to a warm setpoint
  unit make noise very scarey 135 check unit out that supply room 135 and find steam piping hammer turn over to pipe shop
  loud fan noise in rm 135 bldg 202 duplicate to m slip 35711
  seal roof cap at exhaust area seal roof cap to prevent water leaking into attic
  too hot b109 adjust stat and replace induction control valve
  seal roof exhaust cap seal roof cap to prevent water from leak in
  water detection alarm be in with no water present check unit find no water issue check sesor wiring which be ok as well reset alarm
  fabricate 2 ea metal box 10""x12""x4 fabricate metal box as describe
  room temperature very cold in bldg 227-b261 find room 62*f find actuator not respond and repair lose connection in control wiring.room now control at set point
  check water come from ceiling -slight drip in bldg 224-b324 vacuum up water in fan area instal splash guard in front of coil to prevent condensation from be suck onto the floor
  fabricate and install splash guard fabricate splash guard and seal around unit
  construct drip pan for c-1 crane construct a drip pan for crane c-1 locate in room b-07 give to luke latham when finish fabricated metal drip pan for the elevator shop
  water detection alarm in preheat section will not clear clean up water and clear alarm
  bldg 221 rm a-354 be excessively hot replace diapram and calibrate stat
  too hot 1st 3rd floor a side repair air leak in cabinet on acu-2
  filter ne change in trailer south side replace filter on two unit poc john
  too hot a115 check temp in room which be 73.1 degree make no adjustment due to temp being in range
  room temperature very hot in bldg 221-a164 repair air leak in controll cabinet
  follow up on humidty to raise to 45% too low c005 adjust computer setting to raise humidity
  sponsor would like to have refrigerator investigate due to refrigerator not cool properly in bld 224-room b146,see david replace defrost timer and t stat
  please make repair to exist quadrant damper repair damper on two duct line
  air compressor blow too much water air dryer problem per power plant find dryer not running.reset air dryer compressor and condenser fan clean condensor coil and varifi proper operation check compressor tank for moisture and all be good at this time poc chris
  to hot room a127 mr wong x8366 action take have to order replacement valve and actuator instal after -PRON- come in and put induction unit back together poc mr wong
  too hot b244 check system and find stat set 81 degree recalibrat and set stat at 72 degree
  water detection alarm in fan section water be blow onto the probe cause the alarm to come in find wall sensor wet dry same and reset
  check buzz noise in acu-19 super computer room de energize all acu humidifier
  network closet need to be cool too hot b236 replace filter and oiled fan motor
  replace 3 aie filter on supply duct a110 replace 3 filter 12x24x1
  replace 3 air filter on supply grille ductwork b05 replace 4 supply filter 12x24x1 per request
  acu-30 continue to stop cool a-02 cool valve be work ok adjust setpoint on humidity high and low alarm
  receive water detection acu 1.1 cooling section bldg 227
  control valve chill water to acu-2 leak c-01 suspect that from the very small amount of water present that the valve be condensat speak with control and the unit can not be down for more than 2 hour while the reactor be run anyway close out this m s until the valve have to be rebuild
  room too hot 90 degree 117 replace belt and diaphragm laurean
  extremley too hot g034 find ahu off replace fuse and restart equipment
  trailer 419 have condensation run down from a c unit see becky replace filter on unit and raise setpoint on unit
  hood not work properly room b355 check both fan everything work
  receive water detection ahu 4.2 re heat section trip action take due to p.m. in progress
  too hot b244 change diaphram and calibrate and adjust stat
  office be to hot a113 adjust and calibrate stat
  receive water detection fan section acu 3 bldg 225 check acu 3 no alarm present
  too hot b244 change diaphram and calibrate and adjust stat
  receive water detection pre heat section acu 11 replace 3 amp 250 vac fuse on water detection system find bad sensor on acu-11 pre heat section
  too hot b204 adjust and calibrate stat
  water detection in coolig area action take clean and reset sensor
  raise temperature to 21.5 be 20 now g0007 turn over to ddc group
  water detection pre heat area replace 3 amp 250 vac fuse on water detection system
  repair damper actuator e156 reposition damper arm after further investigation find exhaust duct roof cap so removed roof cap work properly now
  acu-30 have high humidty alarm go off rm.a-02 check cool which be ok humidity not in alarm also change setpoint on high and low alarm
  fan section h2o alarm turn over to cotr due to be warrenty issue
  too hot a1100 action take adjust three stat in room adjust angle of supply defuser poc adrienne
  hood not work get back flow a10 bear need to be replace action take follow up with discussion with employee and be tell that corrective action have be perform gfp
  humidty too high b110 valv off hc and customer be to look into get seperate system to maintain humidity 10/09 ddc unit check system operation acu-7 7a and 7b find several issue with reheat acu 's and the lab 55 degree water system have hvac clean all system also no need for customer to purchase another system to maintain enviromental condition everything aok gfp 12/31/09
  too cold c02 action take find steam and circulate pump out of service for contractor work be do at this time poc b. weiss
  too hot b168 action take adjust stat on induction unit and replace reheat diaphragm poc aron
  too hot b109 replace diaphram on reheat valve and calibrate stat
  change filter for sponsor in rm a108 bldg 222 action take water filter turn over to dink water filter size ap 11 t
  air conditioner make big noise repair control valve
  ef-23 have break belt c01 replace belt poc daniel
  too hot a734 calibrate stat and check unit discharge
  too hot lecture rm e. action take check operation of system explain to customer that if -PRON- have meeting let -PRON- know 2 day meeting
  e004 set point be 20 but room temp 23.5 replace belt on acu-507 poc ronald
  bldg 102 gate house a c be not cool officer long report gate house air conditioning unit be not sufficiently cool action take find condensate pump unplug customer have use the outlet to plug something else in clean coil and filter to portable a c unit reinstall screw to access cover that be find out for no appearent reason poc dan
  room temperature very hot in bldg 245-b103 replace diaphram and calibrate stat
  room temperature- too hot in bldg 225-a307 calibrate stat and check unit discharge temp
  check for proper operation outlet trap very hot to the touch rebuild valve and actuator replace grad as well poc randy
  too cold a734 room cooler than normal due to unit run all night make program change
  too hot b100 reprogram t stat for area poc evelyn
  check water leak a133 instal new valve
  check water leak a133 instal new valve poc eva
  receive water detection acu 6 northwest drain bldg 226 pipe shop do pm on floor drain
  too hot b350 rebuild valve poc suman
  check a c unit room 132 not cool find unit operate properly and discharge 46*f poc blickenstaff
  acu 2 1floor drain water detector alarm due to pm be do on unit reset alarm
  501 floor drain alarm will not clear check alarm and find no water on sensor check sensor and find no problem and reset alarm
  water detection alarm in fan area clear and reset alarm poc rohrbaugh
  hot have conference b263 lower set point of space to control 71*f poc mary
  hot air blow out vent e106 adjust stat poc diane
  run full blast hot b264 replace diaphragm to re heat and calibrate stat poc kenneth
  too hot a355 hot due to ddc issue repair complete and unit back to normal operation poc tan
  acu4 water detector in preheat selection check operation of all sensor to water detection system of acu-4 poc r. cole
  check program of stat in buid 411 and clear clog condensate drain unit 3 reprogram stat to unit 3 through 14 clear clogged condensate drain on roof
  acu-4 1 of 2 belt have jump off the pulley rm a14 replace belt on acu-4
  acu-6 leak in mechanical room 303 condensate drain clog pipe shop have make repair
  blow hot air b364 remove and repair coil leak and replace stat poc lambis
  too hot do not think unit be run rm.110 check room temperature and find 73.5 f and not add heat.discharg 66*f also check curtis room and find louver point in wrong direction room be warm and cool down to 75*. new valve and not add any heat
  too hot c117 replace reheat valve and actuator and repip the supply line from the valve to the coil poc svetlana
  too hot adjust and calibrate outside air damper to reduce humidity poc john
  too hot a247 action take rebuild valve after the furniture be move for access to work poc melissa
  noise come from c corridor in mep noise be not present at this time as indicate poc david
  raise humidty to 45%rh g0007 action take assist by ddc to calibrate sensor poc vincent
  air conditioner in shop do not work properly action take compressor valve vad turn over to r. wixon for replacement poc bernie
  room temperature very hot in bldg 223-b214 check room temperature and find -PRON- to be okay unit down for p.m.
  room temperature very hot in bldg 221-a357 replace reheat diaphragm also adjust stat in room b360 for very hot customer poc kathy
  too hot a230 find call to be to cold instead of to hot adjust stat poc jeff
  positive air pressure b111,b119,b123,b129 a110,a118 a120 find several unit off and restart check system later in the day and have to restart ef-3 2 poc mike
  unit down b68 reset point on acu and start system and varifi operation poc ulf
  control valve in room b-204 be leak on window unit action take replace valve with new in induction unit poc david
  to hot room a353 checked operation of unit serve area and check operation of reheat valve reheat be not add any heat room temp 74*f at this time poc jennifer
  water detection alarm fan section clean and clear alarm poc dan
  water detection in fan section clean and clear alarm poc dan
  fan have noise ckecked fan bearing and belt at this time there be no noise present poc dan
  close vent too much air b318 find a single module and the customer like -PRON- warm.raised set point on stat to 74*f poc tracey
  too cold c117 action take find room at 69*f and adjust stat for 74*f
  room temperature- too seem not ot have air flow in bldg 221-a58-call x8182 or x3931 action take find acu-2 down for schedule p.m.
  water detection alarm in fan section no water present find no water detection present at this time poc rohrbaugh
  bldg 101 room b-116 space be not cool properly and customer have request for supply and return register and grill to be clean same space that work be perform two year ago on several mixing box clean supply and return grill area supply by acu b4 and find discharge to be 57*f poc george
  room hot no air bldg 101 rm a023 change filter medium and open exhaust damper poc dave
  still not cool b101 action take adjust and calibrate stat poc calvin
  not cool humidty bad 117 action take find acu-3 off from power bump start unit and check operation
  too hot b267 find space hot due to acu-1 down for p.m. phone message to kerry
  too hot high humidty b47 be an on go problem a ted call but could not find -PRON- in maximo action take find 63*f be supply to space re heat not add booster chill water secure to build open secured reheat and check for proper operation poc t
  fabricate 20 access cover 20 x 20 with a 1/2 hem deliver to paint shop unon completion
  acu go off action take find acu-2 off on reset start and verify operation poc richard
  the child care temperature be too- warm find loose wire on condensor unit and correct problem work properly at this time
  there be standing water in the new fume hood in bldg 221-a50 please inspect the contact be mike verkouteren on ext 3933 action take check hood and find small amount of water in -PRON- could not locate a source for the leak and suspect that -PRON- be due to rain instruct customer that if -PRON- happen again to call the trouble desk and that -PRON- would be back to see if -PRON- could be locate poc mike
  water leak from a.c unit in room b-122 unit need clean black dust be blow from vent action take replace valve actuator with new poc yolanda
  ceiling leak in 2 space a314 action take check attic and find acu sweat on floor.vacuum up water from floor advise customer to place pan underneath -PRON- equipment poc michelle
  condensate on vent b118 action take shop 30 find that moisture moisture be form on supply vane 08 raise discharge temperature from 52 to 57*f.all reheat be out of order poc rodney
  temp humidty too high adjust stat in all rooms.replaced diaphragms in all reheat valve reploac reheat valve to room b-339 poc jame
  too hot action take check room and find several supply block off explain to jolene about this and also run unit at night at low temperature poc jolene
  too hot humid b247 lower stat set point from 75*f to 73*f room temperature now 72*f with 48%rh
  return be blow not pull 117 action take reverse rotation to e fan work properly now poc laurean
  themo bath regulator may be blow a112 action take calibrate regulator to reach 30*c poc jame
  too hot b121 action take outage be need to repair mix box replace control diaphragm
  check monday no acu b146 be a few day replace reheat diaphram on induction unit and calibrate t stat
  i never reciev water detector on floor drain acu-10 acu-10 have no water detection alarm
  water detection in fan section but no water present check out unit find no water issue reset alarm
  vav 1 30 duct connection at ceiling diffuser have come apart need to be properly reconnect reconnect ceiling diffuser
  air dryer locate in 215 service entry area need to be evealuat for operational issue ddc unit have have lockout on system and this need to be remove for hvac shop to put -PRON- own lockout tagout in place investagate system and take step need to resolvoe system non operation
  office be to hot rm b304 replace diaphram and calibrate stat
  office be to hot rm a305 room temp hot due to unit be down for pm
  the room temperature be hot in bldg 223-b106 calibrate t stat on induction unit
  bldg 221-room b339 be hot replace grad on chilled water valve on acu-3
  too hot in rm b362 bldg 222 raise setp point to space and check discharge from unit serve area poc christopher
  room a225 too hot
  much too cold in rm b265 bldg 222 raise set point to space poc frannie
  check drain on a c unit seem to be clog in bldg 222-b129 check drain and trap and all be okay customer in a lab a couple of door down have a water problem that let water migrate to this lab
  room temperature very hot in bldg 223-a113 replace diaphragm to reheat and calibrate stat
  water detection room a 49 find no water issue reset alarm poc herb
  make metal sign panel for const shop see art vogel for size fabricated sign for art vogel
  too cold a107 action take raise set point to 22.5*c poc rachel
  check reheat coil on b365 b363 b361 supply filter instal by customer be very dirty and to be replace by customer check operation of re heat valve to room b365 b363 and b361 find all to be work properly and the proper control air pressure after re heat diaphragms in attic be replace customer would like to have new stat instal and be contact joc for this poc ed white
  report yesterday still too hot a305 replace diaphragm and calibrate stat poc michael
  too cold in rm b267 bldg 222 raise discharge setpoint
  assist ddc unit with trouble shoot acu-7 7a and 7b will need for shop to bring hose hand tool pipe wrench pneumatic trouble shoot device to work location a vacuum wet/ dry will also be need the work location will be in bldg.221 room b-110 and attic level also please if possible i would like to start this work to on 8/26/09 at 7:30am let -PRON- know please
  compressor not cool on portable bath b217 action take replace start capicitor and unit try to run but turn out that the compressor be lock up customer be go to send unit to manufacture for further repair or replacement poc tew weston
  receive water detection acu 4 fan section replace sensor but -PRON- still have an issue turn over to r. campbell poc ed
  green aud booth too hot action take unit keep trip out on over load and be turn over to electric shop poc sarah
  in hallway outside men room water drip from vent action take check ceiling area where water be present and find nothing leak inform michelle
  too hot a127 lower discharge set point from 60 to 58*f to acu-8 poc c. davis
  fabricate drain pan to collect condensate from air compressor cooler see doug howell for detail
  replace filter on the supply fan on 1 6 ru complete per request poc bobby cole
  lecture room b too hot meeting action take calibrate stat and set for 70*f poc richard
  check water detection zone 6 for trouble room b06 action take check area and detect no alarm present poc richard
  too hot b112 check room temperature and find 71*f acu-1 discharge 57*f no problem find judy
  hood not work a238 action take find ef-6 3 off and restart poc patricia
  auc 18 failure alarm find bad actuator have to order new electric actuator replace actuator and verify operation poc j. falano
  too cold a62 action take calibrate stat in double module lab space
  compressor on freezer not work a256 find unit to be work fine notify customer of operation poc tona
  air compressor will not shut off action take clean condensor coil to much dust poc micheal
  exhaust fan not work action take find issue with mcc turn over to shop 02 poc susie
  water detection alarm in ccf subfloor water be on the subfloor near acu-17 action take find strainer leaking water out the end.install cap over threaded end poc dan
  too hot b267 action take lower set point on computer by 2*f poc beth
  ceiling leak outside c01 action take refer to dave france and -PRON- say that -PRON- would take care of -PRON- poc bruce
  blow hot air rm.158 calibrate stat and set for 70*f poc brian
  too hot be for a few week b163 find fire damper close and replace fuseible link after open closed damper poc william
  water leak from induction unit 138 replace section of hose from pump that be split poc roger
  too hot b350 replace diaphragm and calibrate stat poc lori
  fabricate five flange gasket cover
  soapy detergent smell a219 suspect that odor be due to unit be p.m'd poc nada
  too hot a323 replace induction unit valve actuator adjust stat and check calibration poc paul
  a c in basement of day care be leak water add charge to heat pump replace two filter clean condensor drain pan and change pitch on a coil drain verify proper operation of condensate pump poc blickenstaff
  acu-4 water detection alarm fan section fan section water detection alarm be in with no water on the floor find water inside sensor box dry out inside of sensor housing sensor probe be break and part be on order to be replace when part be in poc dan
  too hot in rm b111 bldg 301 find room to be okay at this time customer say that room be hot first thing in the morning but be much good now poc joan
  room temperature too warm in bldg 411-a187 adjusted stat set for rtu-22 poc cynthia
  room temperature too hot in bldg 217-c115 raise set point 1*c to maintain control set point poc david
  room temperature- be very hot in bldg 301-b125 calibrate and addjust stat poc kerra
  too hot in rm c121 and c125 bldg 245 repair control air leak and stroke valve for proper seating calibrate stat and verify operation poc murphy
  too cold b151 action take replace reheat actuator and valve.checked operation poc anita
  too cold b168 action take calibrate stat and lock down actuator to valve poc aaron
  too hot a335 replace diaphragms to two induction unit poc michelle
  double module blow hot the other blow cold a224 replace diaphragm and grad to re heat valve poc alan
  hot air be there in morning c121 calibrate stat and verify proper operation poc rohini
  to hot in employe lounge c-100 unit shut down in the evening after start in the morning all be back to normal poc sarah
  still no acu in a360 find unit off due to communication issue turn over to ddc group and issue have be resolve poc john
  put valve in room still too hot a323 calibrate stat poc paul
  too cold b253 adjust set point on computer and restore to normal operation poc karina
  two hood in rm c135 bldg 245 not draw properly action take replace 2 ea a23 belt poc jerome
  check lab refrigerator a130 action take add r-134a to system check operation and seem to be work properly at this time poc michele
  too hot a1134 action take calibrate stat and check operation poc jenillie
  too hot b108 calibrate and adjust stat for 74*f poc nadir
  too hot a149 calibrate and adjust stat poc marja
  water detector in the cooling selection ahu2 2 clean water from sensor and reset alarm poc bobby
  leak from ceiling in rm 147 bldg 202 find pack nut leaking at hand valve so tighten pack nut turn into the construction shop to replace ceil tile poc curtis
  too hot in rm c33 bldg 101 health unit replace belt 1ea b32
  office to hot e102 call customer and inform -PRON- that the unit serve -PRON- area be down fro p.m.
  room temperature very cold in bldg 221-b168
  office temperature too hot in bldg.225-b360 replace control valve and actuator calibrate stat poc richard
  office temperature too cold in bldg 222-b331
  water leak from heater in humvee lab bldg 304 adjust supply defuser and raise set point poc singh
  there be no air flow in the lab space nor in the fume hood in bldg 217-e103,see john for additional call customer and let -PRON- know that there be a schedule outage for that area to all air be restore at this time and customer be fine now poc john
  too cold a120 find room at 72*f adjust 3 stat in area customer be run space heater at the time poc hope
  too hot visitor center check operation and find outside unit not run turn over to contractor that instal unit be still under warranty poc chris
  check operation of ice maker to thin adjusted thickness controller poc dawn
  mechanical room acu still leak water suspect that the low set point on thermos stat be the cause raise set point check to make sure no return grill be block and vacuum up the water after evaporator thaw inform customer that stat should not be set low over night with no heat load poc jolene
  too hot a150 replace stat in room replace and calibrate controller for space repair control air leak
  air deflector for a120 action take fabricate and instal deflector
  belt issue b313 replace belt and check filter poc andrew
  too cold lecture room b meeting again tommorrow check room temperature and find -PRON- to be okay also check with customer and -PRON- say that -PRON- be okay now as well poc catherine
  rebuild or replace reheat valve hc-322b in 221 attic
  too cold b11 find stat out of calibration and re heat for room b11 hand valv off cailbrat stat and open hand valve poc dr johnson
  too cold c223 find room 71*f adjusted set point for 73*f poc kristen
  leak from unit -PRON- think b358
  ceiling leak bucket ne empty c29 complete per request poc donna
  west end corridor bldg 101 cafeteria leak unit in hallway clean up water due to spill of some sort by vu-3
  too cold a side cold a120 room temperature ws 70*f adjust t stat as need
  replace leak valve hc-302b
  check a side 1st fl too cold
  too cold a1013 adjust stat poc greg
  too cold b253 adjust dead band and customer siad -PRON- be okay now set point 22*c poc katrina
  noise come from basement see customer find belt very loose replaced belt no noise at this time poc mary
  too hot a29 room be 76*f adjust stat nad be now 74*f and cool properly poc tran
  too hot in bldg 419 kg trailer set programible stat for desire setting per customer 68 heating and 72 cooling also set correct time poc jolene
  too hot b154
  meeting al week too cold lecture rm b adjust set point for 62*f from acu b4 adjust stat poc sarah
  lecture rm b to cold raise set point of acu b4 to 62*f adjust stat poc diane
  office be to hot a309 instal new valve and adjust stat poc mark
  send humidfer to a27 only a loaner customer explain that there be a flood in the room last week and now -PRON- be humid in the space check rh% and find 56% at this time temporarily instal portable de humidifire in space to be remove no later than 9/21/09 poc tran
  too cold b249 check operation of vav 's and set point speak with customer and -PRON- say that the real problem be air blow directly on -PRON- redirect vane to control flow direction poc lin yu su
  water leak from acu-14 e wing basement
  too cold a120 -PRON- be john johnson ext.4585 find 3 stat out of calibration calibrate stat poc hypatia
  rumble in acu find filter clog and replace filter poc richard
  repair leak re heat valve hc-302b
  too cold a159 find unit valv off .checked calibration and operation poc mark
  office be to hot c112 find room temperature at 76*f adjust stat poc balazs
  cleam room pressure sensor alarm sound b357/227 replace belt to booster unit 12,13 and 14 check all fire damper for proper operation turn over to ddc group for further investigation
  blow hot air a211 rebuild re heat valve poc paul
  too cold c020 c022 find space 19.5*c and set point 21*c adjusted set point for 22*c poc ben
  acu unit be leak find evaporator freeze up due to low stat set point raise stat set point and verify operation poc john
  too cold a424 adjust stat poc michelle
  too cold b104 call last week -PRON- say calibrate stat and set to set point find hand valv off poc m. parra
  too hot b108 repair branch air line replace actuator diaphragm and check calibration of stat poc william
  ef 19 ne ac shop assistance on exhaust hood to check and calibrate control fan hasn't operate in auto for year calibrate stat and repair damper operation for out side air verify operation poc r. higgs
  check induction unit cover a307 find cover open and close up as reqyest poc cindy
  air compressor relief valve be lift constantly find regulator to be bad turn back over to power plant personel
  office be to hot a123
  the fume hood in bldg 226-b225 be not work find belt off replace 2 ea a32 belt verify operation poc paul
  too warm in rm b174 bldg 301 training in progress adjust set point to vav and verify space temperature 71*f poc joan
  check room temperature too hot in bldg 101-a528 replace both re heat diaphragms and repair kink brance control air line poc melissa
  ne to have ac supply to the 7th 8th floor this week until 7:30 pm and on the weekend from 7 to 5 complete per request poc stephanie
  room be to hot b264 repair control air leak replace re heat actuator diaphragm calibrate stat and secure metal base trim poc frank
  room temperature too hot in bldg 245-c131 customer have call and request that something be do about a high pitch noise that the temperature be okay replace reheat actuator and calibrate stat poc leticia
  lab have no air b141 call customer and speak with sherri and inform -PRON- that the unit serve -PRON- area be down for p.m. acu-7
  check the room temperature in bldg 220-b68 as discuss with neal find air line break to acu suppling area and repaired air line poc neil
  too cold in rm a123 101/ office across from cubical 16 find everything work properly in the office find hot water converter out of adjustment and adjusted set point poc dawn
  replace air filter in rm b11 bldg 221 complete on site outage
  acu not work hot c33 health unit reset re heat actuator and check for proper operation and all control fuse also reset chilled water actuator poc gail
  too hot a187 adjust stat 11a and 21 set to desire space temperature poc cynthia
  room too hot a15 a17 replace 908 controller with new 920 space be hold set point now poc christina
  water detection in rm a-49 find no water present verify sensor be dry poc herb
  water leak in room a-117 find union leaking clean up water and pipe shop repair union poc jeanice
  too hot in rm a245 and a267 bldg 231 find both acu-7 and acu-1 off at motor control center restore power and start supply and exhaust fan that be just pm'd the day before
  too cold a311 find room temperature at 70*f adjust stat for 72*f poc fatima
  ne to have ac unit check at nike site bldg 3 contact ann virt by cell phone on 301)676 1837 or tony down 301)325 3786 dismantle duct system and wiring dissconnect air handler and condensor unit check system for refrigerant to be remove and find none
  too cold c227 adjust stat poc steven
  too hot b114 repair stuck valve and replace bad diaphragm poc nancy
  poor ventilation duct ne to be clean fan be operate find proper draw from vent but removed vent and clean as well speak with fed and -PRON- say that -PRON- would have janitorial clean floor poc feed
  room a-0721 be cold as report by ms meenehan adjust temperature and check calibration of stat poc dan
  sprinkler head in paint shop spray booth be leak action take find duct work leaking.seal as need by 07
  hot water temp above 220 deg on heating system adjust set point and repair control air leak to sensor poc d. king
  low flow alarm on hood in 227 a hallway 1st floor reset exhaust fan alarm and start fan poc catherine
  t stat break in rm a145 bldg 231 replace stat and calibrate open hand valve to re heat poc steve
  office to cold b206 adjust stat poc cindy
  office be to hot b140 find unit serve area down for p.m. check back after pm and space be okay poc stephen
  install deflector on vent above desk in room a183 action take fabricate and instal deflector
  fabricate 10 piece of metal angle 1 1/2 x 1 1/2 x 8 long to trim out safety office roof deck deliver to paint shop for prim upon completion action take complete per request
  lecture rm a too hot meeting action take check with wanda at lecture room a and -PRON- say that the temperature be okay now poc wanda
  to cold 245 room c229 raise set point to t-3 controller from 45*f to 55*f hand valve need to be repair so control valve can be replace
  too hot a321 action take replace reheat valve with new valve and actuator poc dr pedatsur
  water leak from a c unit in celling room 1201 leak cause by condensat pipe sprai pipe with de con insulation spray poc joshua
  seal roof cap in build 220
  room temperature very in bldg 245-c131 adjust stat and verify proper operation poc leticia pidida
  room temperature too cold in bldg 224-b208 action take repair stat and check calibration poc santanu
  office temperature too cold in bldg 245-b109 and also check b102 check operation of hot water pump adjust stat and verify operation of induction unit poc helen
  fan ef-#5 be not work in bldg 235-c01 repair balance issue with scroll to unit while health physics inspect system poc samuel
  service unit heater 1,7 and uh-8 no action record by employee will address this gfp
  adjust sheaf for ab-12,13 and ab-14 to increase air flow
  room temperature too cold in bdlg 233-a149 action take repair branch control air line that be leak adjust and calibrate stat poc april
  humidity ne to stay below 50% and currently be at 55% in room a154 action take speak with customer and -PRON- say that -PRON- want control check since humidity go up and down check all related and -PRON- be okay 36%rh poc jame
  check operation of pre heat open pre heat on acu-5 and check the rest of the unit in the attic
  replace bear complete per request vibration reading be as follow horizontal .7 and vertical .4 poc willy
  repair guard to ac-1 reinstall belt guard
  still to cold adjust tomorrow at 10 am room b102 adjust set point and calibrated stat helen
  verify operation of pre heat replace disc 's to pre heat 1 and 2 repair control air leak in cabinet
  too cold in rm a1127/101 enter through a1123 check room temperature and -PRON- say -PRON- be okay now check back later and all be still good poc shelia
  replace insulation on duct where water leak be repair above bridge lead to guide hall contact the const shop to replace ceiling tile after after work have be complete call customer to let -PRON- know that -PRON- would be next week before i could get the mechanic back over to insulate where access door be installed.(tuesday or wednesday
  office temperature too warm in bldg 227-b228 action take room set point 71*f actual 72*f poc bryant
  there be no air flow in office in bldg 220-a267 verify induction unit operation verify acu-5 operation reheat close and not add heat room temperature 71*f poc nick
  remove shaft and bearing to e-5 so shaft can be send out to be replace and balance complete per request
  check the temperature in the guard 's office of bldg 101-a16-very hot calibrate stat and check discharge of unit room temperature now 72.4*f poc danny
  office be to hot b350 action take replace actuator and valve dielectric have to be replace bu pipe shop poc christina
  hvac shop to assist service machine shop acu 7 9 secure fan with lock and tag for contractor to perform work start after work be complete
  remove and cap unused control air line in bldg 245-c-02 complete per request poc r. beall
  there seem to not have any air flow from the return fan unit -PRON- appear that the fan belt be break build 202-room 400 area the fan feed 's room 231 replace broken belt on e-6 poc kevin
  replace water detection sensor for bldg 222-acu- 4 replace sensor with part order by and -PRON- be the wrong part part order be a wd1 and need to be wds-1 s be reverse act as to the one order be direct acting turn over to r. campbell for correction
  too hot in rm c227 bldg 245 notify customer that acu-17 be down for p.m. poc phone message to stephen
  hood not work properly in rm b345 bldg 224 repair control air leat to ep switch verify proper operation poc ed
  too hot in rm a329 bldg 223 customer have stat out of calibration calibrate stat and check supply discharge of unit serve space lube stem and replace re heat diaphragm poc joyce
  fabricate a 9 1/2 wide skirt panel for room a210 per conversation with alan crabill action take fabricate skirt panel
  the fume hood be not draw as require in bldg 221-b43,please check call extension 2989 for entry replace broken belt on eh-038b 1 ea a34 belt poc steven
  air noise come from thermostat in room b351 adjust stat and find re heat valv off on room b353 poc rem
  please fabricate 10 access cover 20 x 20 with a 1/2 hem action take complete per request
  leak valve regulate valve on unit in room c331 leak 30 action take find control valve leaking replace valve actuator to induction unit
  start up acu- unit in attic complete per request
  the booster hvac fan in the ceiling be make noise may need to replace fan belt in bldg 225-a60
  no hood exhaust in rm b001 find bad motor and turn over to the electric shop will close out m slip after -PRON- change over pulley from the old motor to the new motor replace motor pulley and instal belt poc jerome
  check the opening in the window in bldg 221-b208,see robin action take a c find pretty good gap to outside and have sheet metal repair the gap
  repair leak control valve in room c-331 duplicate m s 10278
  repair control air leak to hwc-4 action take replace exist actuator/ valve with new device aok
  replace belt to ef-118 1ea a53 belt
  too cold a709 find sten to valve stick freeded stem and lubed and calibrate stat room be 71*f poc melvin
  too cold b121 calibrate stat and check unit discharge poc susie
  too hot a426 find unit down for p.m. later check unit discharge and stat calibration poc michelle
  office be to cold rm101 calibrate well stat and check for proper operation and re heat poc sherry
  check operation of noisy fan replace belt 1ea a51 on ahu-116
  room to cold in conference rm c103 action take reset the vav temperature hold set point poc beverly
  to cold room c114 calibrate stat room be 62*f check supply air discharge too
  too cold e116 action take reset valve box value raise set point .5*c poc ravi
  pneumatic valve leak hc-20.3 rebuild reheat valve and actuator verify operation poc louis
  too hot a1124 adjust stat poc shelia
  check the room temperature too cold in bldg 223-b310 rebuild valve and also find -PRON- hand valv off poc susan
  fabricate and install trench plate and frame for room b210 action take fabricate trench plate frame and instal
  exhaust fan failure replace belt to air compressor.raised unit discharge temperature poc bobby
  c112 be about 62 degree replace diaphragm to hot water converter actuator room now 71.8*f poc bruce
  too cold a402 adjust stat explain to lady about winter setting poc chisa
  check calibration on t stat for office too hot!. calibrated stat and check unit discharge room 70*f poc higgs
  lecture room too cold c-29 calibrate stat and check unit discharge room now 71*f poc ralph
  too cold b360 find stat set to low adjusted set point poc richard
  room temperature in bldg 225-a145 a147 be too cold see susan adjust stat in area poc susan
  check room temperature in bldg 101-lecture room c too cold find stat set 60*f adjusted set point 70*f
  219 ef 301b rm c02 fan belt scream action take replace belt poc robert
  blow cold air in new trailer becky action take adjust stat and check for proper operation poc jolene
  no heat in 127 action take open hand valve for re heats
  remove coil hc-340 for repair and reinstall after repair be make action take remove and reinstall coil for a c shop
  too cold c114 action take adjust stat in room poc cecelia
  too cold a16 action take adjusted control poc bill
  check room temperature vry cold in bldg 223-b240 adjust stat poc mark
  there be no air flow in the exercise room of bldg.101-a33 find acu-2 down for p.m. poc janet
  replace re heat valve to hc-142b hc338b hc-340b and repair coil to hc-340b action take complete per request
  too cold b103 adjust stat and check unit discharge poc amy
  water detection alarm reset alarm and verify operation poc herb
  check all building unit heater in load dock area action take check stat setting for load dock stat on site
  reset acu ef action take complete per request
  too cold b106 action take calibrate and adjust stat poc christina
  too cold 124 action take replace diaphragm and adjust stat poc haleh
  too cold a147 action take adjust and calibrate stat poc donald
  talk to customer monday safety issue fume hood not work properly osha rm.b237 action take check hood flow and -PRON- be okay customer have a safety audit and be concerned tell -PRON- to move large bottle away from back of hood poc peter
  too cold b226 action take adjust stat and check calibration poc carman
  high bay too cold b05 action take replace t grad repair control air leak and replace 1 stat poc mike
  too cold b227 repair stuck stem and replace diaphragm check calibration of stat poc ronald
  unit heater at boiler 4 not work repair loose connection poc g scott
  reset vfd fault to ahu-6 2 and check for any other fault while there action take complete per request
  no heat to hwc-1 action take rebuild valve and replace diaphragm 11/9/09 repair another air leak poc ralph
  too cold in rm b148 bldg 224 calibrate stat in room be 65*f and now 70*f poc burton
  room temperature too cold in bldg 221-b258 opened return hand valve calibrate stat and verify operation poc j. rice
  room temperature too cold in bldg 224-b204 check unit serve area and calibrate stat room temperature 69.8*f poc xiaohua
  room temperature- too hot in bldg 221-b05 lower set point and check calibration poc c. cross
  too hot in rm b129 bldg 220
  area of 1100 1105 be to cold adjust stat in room poc adrienne
  room temperature too cold in bldg 101-a1105 duplicate m s 10486
  room temperature in bldg 224-1st.floor b cooridor be too cold find blow diaphragm on actuator to hot water converter replace diaphragm water temperature back up to 170*f poc joy
  office be to cold rm b264 adjust stat poc romayne
  too cold in rm a507 bldg 101 adjust stat for 70*f poc mildr
  too hot in rm a249 bldg 222 action take find room 75*f replace valve and actuator and calibrate stat now 70*f
  2 hood have low flow a322 b319 221 eh 316b 221 eh 319b
  meeting in room too cold 126
  too cold a738 calibrate stat poc julia
  too cold a411 a415 call yesterday calibrate stat in both room poc michelle
  remove pallet from attic action take complete per request
  take vibration reading on acu 5 7 motor and fan and submit to randy wixom
  sponsor be request to have the booster unit belt check due to loud noise in bldg.225-a60 action take replace belt to ceiling booster fan
  have trouble with temp f corridor turn over to ddc group and -PRON- find a faulty board that need to be replaced.they also contact customer poc lee
  replace condensor fan motor and charge unit as need action take complete per request
  check air leak on dust collector
  too cold c112 action take due to hot water pump off
  too cold c114 action take due to hot water pump off
  room a1002 be too hot action take adjust stat and redirect supply air defuser
  high voltage area vh-3 leak action take replace re heat valve
  there be a leak at the fish valve sg-#4 locate in bldg 217 action take remove valve and instal packing reinstall valve verify operation
  too cold b155 action take clear fault and reset room temp 21.8 and set point 22c poc dougla
  too hot f0036 action take find ahu-327 down for bad bearing bearing order and be replace during the fall outage unit operational now poc bryon
  replace valve
  replace reheat valve and rebuild actuator to hc-2 1 re heat
  replace 2 ea a68 belt and align
  acu-8 water detector in the fan selection reset alarm and check operation poc b.cole
  water detector on acu-6 filter selection reset alarmand checked operation poc mr cole
  acu not work in firehouse action take find unit freeze up thaw unit and check charge raise set point to statfrom 64*f to 68*f poc george
  too hot problem for over a year 126 action take not able to work on this heating problem until a safe flooring be instal per s. ray area be consider to be unsafe close out m s and another will be generate when safe condition be meet
  too cold always too cold c100 b3 action take find supply air temperature @66*f and space 70.5*f no re heats for this area vav just throttle down air volume poc swaraj
  too hot b216 action take find room temperature 76*f adjust both stat for 70*f
  shetfield system down action take ddc shop have shut down the system with out notif the hvac shop after ward find -PRON- forget to start the booster fan start booster fan
  too hot in rm b118 bldg 235 adjust hwc set point poc rodrigo
  fan not work in sheffield lab area bldg 220 rm a16 find fan off on reset reset fan and verify operation poc bill
  ice machine in storeroom not work find contactor to be bad turn over to electric shop poc dawn
  hood alarm go off a148 find ef-256 hood fan off on reset start fan and other related equipment find off space back to normal now poc bruce
  too hot c229 adjust stat poc stephen
  replace fan and motor sheaf replace pulley belt and align to proper tension
  room a354 be cold action take start hot water pump
  re heat leaking at b361 replace re heat valve and vacuum up water from floor
  acu 4 make loud noise find broken motor adjustment plate also find fan pulley out of alignment by 1 on fan shaft adjust to proper setting motor plate be order and replace and unit be good to go now
  check run status of acu 18 acu 18 be not run at this time check to see if -PRON- suppose to be action take find off start unit
  2nd fl b side freeze cold b206 action take check system and find hot water pump off start pump poc r. kuehl
  no heat 2nd fl a side a207 action take check system and find hot water pump off start pump poc tina
  unit leak b239 clean coil and filter to a c unit check condensor drain poc nickola
  rattle noise come from vent b254 action take noise be not present at this time
  ceiling leak out in side building e102 action take remove valve and rebuit -PRON- calibrate stat poc rheannan
  too hot b331 acu-10 off line restore to normal operation poc lenard
  rattle in wall a115 action take not able to hear the noise at this time and advise the customer that if -PRON- come back to call the trouble desk right a way so -PRON- could be pin point poc teressa
  too hot b131 find acu-10 off line back to normal operation now poc m. kraft
  ceiling leak in another spot e108 action take rebuild re heat control valve poc cecelia
  room be to hot b43 find ahu 10 off line restore power and verify operation poc mary
  there be no heat in the follow office in bldg 233-a101,b102,b104 and b108 adjust stat and check related equipment
  measure and fabricate u channel to fit in bottom of door be modify in the const shop
  too hot b264 find room at 76*f adjusted set point on computer
  too hot rm 230 action take calibrated control and check discharge of acu-7 room temperature back to normal poc kevin
  remove pulley and belt and reinstall action take complete per request
  remove pulley and belt and reinstall after motor be replace action take complete per request replace belt and align with proper tension
  too hot b264
  postive pressure a260
  fan need belt ef-17 c202 action take replace belt 2 ea b81 complete with alignment and tensioning poc chris
  too cold a222 action take replace diaphragm and calibrate stat poc beverly
  check operation of a c unit in room a240 action take check refrigerant and -PRON- be okay find stat out of calibration by 6 degree f actual room temperature be 74*f poc carrie
  check on ventalation on b001 action take find exhaust fan serve area be down for bad motor 02 order motor and -PRON- instal -PRON- and the belt poc jerome
  shetfield unit too low a16 make repair and replace grad to acu-19 poc bill
  too cold a1119 action take adjust set point of stat
  call last week a101 too cold action take calibrate and adjust set point of stat poc jennifer
  please check the noise in the a c unit make a strange noise in bldg 101-a600,see nancy action take explain to customer that the noise be due to work be perform on the front step with a jack hammer
  too hot rm.b213 see gayle crum rm b213 action take replace control valve and repair control air leak check calibration of room stat poc edith
  check out safety issue in room aoo5 to install exhaust for this area action take walk job with sharon and frank and will take place whem all safety concern be meet
  water detection alarm bldg 227 zone 10 floor drain action take check area and find no water present nor any issue with the sensor poc dan
  ceiling leak d05
  too hot b112 checkl acu-4 discharge temperature and find -PRON- to be okay room temperature be 71.2 degree poc judy
  too cold a231 action take adjust stat and explain system to customer poc conrad
  water come in on light fixture b11 action take shop 30 find control valve leaking 08 remove valve repack and reinstall valve poc val
  heater not work in receive area b185 cold due to low temperature set point of hwc serve this area raise set point and aok
  can -PRON- help frig need recharge hole b206 customer poke hole in evaporator and decide to trash -PRON- poc dawn
  too hot b31 rebuild chilled water valve and replace 908b controller with 920b controller.calibrat stat and set for 69*f poc solomon
  gas cabinet shw low exhaust fault b347 action take replace 1 ea a29 belt verify operation poc jame
  no acu b121 reset mcc panel and check operation of acu poc ed
  repair control air leak to hc-219b rebuild reheat valve in attic
  inspect induction unit valve for leak in room b224 and b226 remove cover and check for leak on the valve coil area and at the dielectric coupling
  check exhaust in lab b345 action take start equipment find off on reset poc robert
  too hot a345 regina x6864 replace stat and line poc regina
  fabricate drip pan for shop complete per request
  too hot
  cool problem on equipment b131 action take find problem to be faulty compressor poc peter
  leak from duct work acu-10 rm.303 check all related coil and valve and find no leak present check back in couple of day and everything still look good and dry poc todd
  too hota242 find room 24.5*c replace diaphragms to reheat valve for a240 and a242 room now 22*c poc dawn
  control valve be leak remove old valve and replace with new
  fabricate and install drip ell for eh-309b complete per request
  too hot b328 replace diaphragm and calibrate stat poc august
  too cold b106 adjust stat poc alma
  too hot a1105 calibrate all stat in roon to control 69*f poc andy
  acu frozen firehouse
  too hot a731 adjust stat poc carrie
  room temperature too hot in bldg 101-a731 see carrie adjust stat poc carrie
  too hot b05 check system and find water in controller stat and bad diaphragm make repair and verify operation poc dennis
  too hot a731 adjust and calibrate stat poc carrie
  too hot a239 adjust and calibrate stat poc martin
  low lab temp occupant report low lab temp temp should be 20 degree celsius be now 15 degree celsius in lab room 227,228,229,230 and 231 contact person be kevin chesnutwood at ext 6653 find no steam or hot water to unit acu-6 through 10 in mechanical room turn over to pipe shop monitor space temperature until customer be sadisfi poc kevin
  too cold in rm b185 bldg 301 start acu-4 and 5 on at mcc verifie discharge.check valve to hc-4 poc scott
  heater unit be to hot in office b254 replace induction unitt stat and replace reheat diaphragm poc michelle
  check conference room temperature very cold in bldg 301-b143 calibrate and adjust stat poc kerra
  floor wet floor in room b254 in front of unit be wet check for leak at 9 am and again at 1:30pm exercise valve and be not able to locate any leak
  lab be to hot b42 46 sheet metal check possibility of break damper and find -PRON- to be work properly for room b-46 per mr stower
  check the cool temperature in bldg 220-a16-too cold have to readjust set point monitor space for two day to verify space settle 20*c poc bill
  too cold a217 find stuck valve stem freeded stem and set stat for 70*f
  replace bearing replace bopth fan bearing to ahu-522
  replace bearing replace both fan bearing to ahu-323
  room temperature too cold in bldg 225-a221 a223 speak with customer in room 223 and 221 and both be fine at this time
  no heat unit be a split system and be didcharg 80*f check calibration of stat
  turn hood fan off b141 secured hood fan with lock out per request of customer
  hood not exhaust properly cstl safety inspector have cite this hood a152 checked fan belt monitor flow be excellent now hood be read 1 6 09 and and be 116 fpm 14 hood be read 123 fpm 16 currently no problem find at this time poc jeff
  why be the artic wind blow be -PRON- go to have heat i have a hat on b152 adjust stat and verify operation poc sandra
  too hot b112 adjust stat and verify proper operation poc judy
  too hot a357 replace diaphragm and calibrate stat poc christina
  too cold a108 start hot water pump for a&b wing hwc set point be low so adjusted for 160*f poc john
  computer room be to hot a352 find acu-3 and e-3 off start and check room affect poc kevin
  humidity be to low in a330 turn over to pipe shop to start clean steam generator informed customer of cause of low humidity problem poc tony
  replace bearing to e-22
  too hot humidty too low c005
  low humidty rm b7 b20
  no flow to hood in rm b323 bldg 221 find belt off replace belt 1ea 4l300 good flow now poc zangmeister
  check air temperature in bldg 222-b255-seem like the entire b side and a side 2ndlfoor of bldg be very cold adjust vav set point by 1*f to affected area acu-1 have a low set point to accomadate lab space start corridor unit from building 223 and 221 to help heat that end of the building poc michele
  air flow be to high in rm b115 adjusted supply air damper for room b115 poc john
  verify operation of max outside air damper lube damper linkage and clean out fresh air plenum while lube damper linkage
  open humidity for air handler on site open all humidity valve in the gpl 's secure for summer
  too cold a417 adjust stat
  humidty too low a330
  room temperature too cold in bldg 235-e17 be not able to get hot water flow and turn over to pipe shop
  room temperture too cold in bldg 222-a221 a223 raise set point to room a223 by 1*f set point for room a221 and 223 be okay poc diane
  room temperature too cold in bldg 224-b328 adjust stat poc august
  reset air handler unit 7 1 7 2 complete per request and verify operation
  too cold a327 adjust stat poc michelle
  basement e wing too cold find area above ceiling where contractor make a penatration that need to be cover to stop cold air from enter the building poc john
  room a140 and a148 hot recalibrat 6 stat in area.repaired stat in room a146 and repair stuck stem and replace diaphragm room a140 and a144 freed stuck stem and replace diaphragms to re heat actuator poc donald
  ahu 6 2 heating section water detection be in alarm with no water present sensor light out in preheat compartment reset alarm no water find in unit
  employee lounge too hot c-100 start acu 's in c wing find off space back to normal now poc sarah
  ef-25 will not run in auto b200 check operation and be unable to get unit to run in auto position so -PRON- be be turn over to electric shop poc greg
  office be to hot a426 adjust set point poc michelle
  check room temperature in bld 220-a16-too cold adjust set point to t-3 controller to maintain 20*c in lab space.also find and repair control air leak try to make contact with customer for two day and leave phone message request that -PRON- contact hvac shop for further problem
  fabricate and install canopy hood per drawing for room a005 complete per request
  to cold room b102 and b109 room b102 be 68*f adjust stat and room settle out at 70*f b109 be 67 f and adjust stat and room steel out at 70*f poc helen
  water detector on acu-4 northeast drain reset alarm and verify operation poc bobby
  too hot rm.127 replace robert shaw t stat with honeywell tp970a direct act stat replace robert shaw controller with honeywell 920b controller also instal honeywell 40 160*f sensor verify operation of all new control and air line
  hood not work b157
  adjust motor sheave for proper operation for e-50
  too hot b164
  blue liquid come through ceiling close to rm.a316 find cc-118 leaking and over flow bucket pipe shop instal union so valve could be replace vacuum up water and informed customer that repair be make
  repair damper to e-2 repair damper air leak and another control air leak verify operation no manual vent switch on control cabinet
  check attic space for air leak repair air leak to hc-231 and replace grad hc-163 repair air leak to actuator
  at e gate not work reset high limit switch
  move filter from 301 to 227
  change some filter in room b49 replace filter
  no heat b139 replace thermostat and diaphragm on actuator
  too cold a507 find stuck stem free stem and lubed replace diaphragm and calibrate stat
  switch from cool to heat a11
  office be to cold a314 check calibration and adjust thermostat
  too cold a511 calibrate 3 stat in large room with several induction unit follow up to check room temperature and all be good
  replace 12 ea 20x20x2 filter a156
  unit heater 6 not work properly a156 replace diaphragm and aqua stat to unit heater
  clean 3 mix box make sure -PRON- operational contact frank pott rm a156
  too cold a307 adjust and calibrate stat to induction unit and verify operation poc michelle
  too hot in building find acu-1 discharge at 72*f check calibration and set for 58*f poc nancy
  turnon the follow air handler unit in bldg 227-attu-7 2,ef6 3,ef 6 6,and ab o5 due to outside weather reset fault and start equipment
  burn smell in room b341 not able to detect any odor at this time check space and acu-4 that serve area poc terri
  west side galviniz entrey door exterior air intake damage repair for proper operation
  north side exterior air intake cover plate damage
  drip cap over vertical siding access be come loose this be locate on the right side of the south end bay area roll up door action take the const shop inspect this area and will assist with the need repair 08 repair as need
  investigate odor in office room a811 find dielectric union leaking turn over to pipe shop poc greg
  steel plate loose need to be repair safety b109 repair safety b109
  lecture rm e be to hot and will have meeting all week check calibration create an event for unit to run all week poc sarah
  office be to hot b312 calibrated room stat and adjust set point checked operation of unit serve area poc dawn
  room temperature too hot in bldg 220-b156 replace re heat diaphragm replace vortex operator to acu-6 that serve this area follow up on space and make another adjustment to stat room hold 70*f
  room temperature very cold in bldg 225-a263 replace valve actuator to induction unit check calibration of stat 
  air be hot in the waste pit valve c312 diaphram be leak in bldg 235 find air regulator leaking since -PRON- be not control air talk to pipe shop and jeff smith state that -PRON- be the customer equipment and -PRON- would require an inter division work order inform customer poc frank
  recover refrigerant and make list of part need for compressor replacement recover 10.9 of r-22 refrigerant call for price quote on part need to complete repair poc willy
  room temperature very hot in bldg 227-b146 reset vfd 's and start equipment
  install belt and motor pulley to ahu-334
  temp too high b228 check system and find room temperature to be okay at this time
  plant air in waste pit need valve replace c312 replace c312 call customer and tell -PRON- that after speak with the supervisor of the pipe shop that -PRON- be the customer equipment and that -PRON- will take an interdivision work order for the repair since the air leak be not a control air leak this would go to the pipe shop for repair need to replace the regulator poc frank ph mess
  motor chug b251 serviced unit checking belt scroll and filter clean scroll and check motor operation no issue find at this time poc brian
  too hot b217 replace re heat diaphragm to room b219 checked operation of acu-9 and e-9 and find loose shaft on exhaust fan damper tighten both damper down at the belimo actuator replace thermos stat to b219 and calibrate for 70*f room 219 and 217 be a double module room
  room temperature in office be too hot in bldg 227-b228 duplicate m slip already have one for the morning #13765
  check operation of ef-24 and ef-25 checked operation of vu-25 and 26 electric shop.confirm that the unit should run in hand position verify operation per print for those unit
  too hot b360 replace re heat diaphragm clean stem to valve speak to sharon ray and find that air be secure due to asbestos removal in ajoin room poc claira
  too hot a249 adjust and calibrate stat speak to co worker
  too warm in rm b312 bldg 227 check vfd and air discharge to space and find no problem room be 70*f talk to customer and -PRON- say temperature be up yesterday and that be due to acu-7 1 and 7 2 be down
  too cold a04
  green auditoriumn too cold find temperature to be good at this time customer say that tomorrow there would be more than 100 people in there and that the space temperature should be fine and not to change the set point unitl after 11/18/09
  too hot for week b106 replace diaphragm to re heat and replace stat and calibrate poc john
  air flow still too high b115 secured supply damper per customer request
  replace tev to acu-1 recover refrigerant and replace txv vacuumed system and re charge unit
  check building and reset vfd 's as need reset vfd fault and start equipment
  visitor center too cold main gate turn on base board heat and check out unit temperature poc chris
  floor plate heave floor plate outside of man 's room b41 be heave up and be a safety hazard coordinate with const shop for floor tile frame under plate be rust away turn over to kathy ritchy as a safety issue since -PRON- will require more than just another plate
  re heat in room make noise c01 replace duct sensor 40 160*f repair air leak on controller and replace stat poc joseph
  bldg 221 room a-118 and a-120 place booster cooling coil back into service cc-113 and cc- and perform operational check of control associate with space please confirm that trap on booster cooling coil be clear and drain properly also check operation of acu-10 /t-2 major air leak have be identify and need to be address preheat grad issue
  replace motor sheave replace motor sheave and after start motor go bad turn over to electric shop after -PRON- replace the motor sheaf be remove from old motor and instal on new motor align belt and tensioned.install belt guard
  organize belt in room e-320 complete per request
  check operation of hv-4 replace diaphragms to 1st and 2nd pre heat of hv-4 complete an operation check of system
  verify operation of t-2 controller and pre heat reset f s alarm and verify operation of t-2 controller t-2 controller be work properly
  cold air blow in room a265 check set point of acu and vav adjust defusser vent on supply grill.room be 70.9*f poc stephany
  unit heater air line break in electric shop repair air leak replace motor and calibrate stat
  see customer room too hot missy gilliam or call replace diaphragm on two induction unit calibrate stat in several ajoin room poc catherine
  blow cold air a122 adjust stat set point re position defuser poc beverly
  rebuild valve to hc-314b rebuild actuator to re heat valve
  repair air leak to actuator hc-329b and hc-134b replace actuator and repair air line on both actuator
  sponsor be request to have a c on in the nist lunch club all day on friday morning and to have red auditorium run as well see sarah bell for any additional verify set point of unit acu c1 and acu b5 check condition of cafeteria and red auditorium and find -PRON- to be okay at this time
  fume hood not pull to maintain a safe air velocity rm.a310 replace broken belt poc samuel
  hood not run b365 replace damper operator for proper operation poc mike
  too hot a56 check temperature and find 70*f okay at this time poc q. wang
  hood not work e132 replace 2 ea a27 belt to roof exhaust fan poc kim
  no acu in room a352 -PRON- say this happen almost every month reheat secure from the past per customer room at 80*f and find acu-3 off line start acu-3 and while check e-3 notice bad bearing noise secure e-3 complete with lock and tag out per c. stower sound like -PRON- be the drive bear that go e fan to be repair on work order
  hood not run a342 reset the fan after power bump check operation of fan poc nhan
  power bump restart the site after stasrt build 227 proceed to start the rest of the site after power plant give the okay to start
  too cold b155 find 70*f and no adjustment need poc kim
  unit make noise b223 secured panel on induction unit to room c-223 poc kristen
  fan run constantly c146 redirect air flow for customer unit work fine poc raymond
  restart equipment in 227 reset vfd to ahu-6 2 and start equipment poc stower
  make repair on acu
  lecture room in health unit too hot room be 82*f and acu-3 discharge be 58*f find problem with room stat.calibrat stat and calibrate belimo actuator for hot deck control poc gail
  too hot rm,157 secure flex duct to supply register calibrate stat and start acu-2 find off line poc paul
  too cold b151 room be currently in winter setting and room be 70*f check calibration of stat and make no other adjustment
  too hot hertiage room use to be lunch club lower set point of room to 64*f check back on room temperature and find -PRON- need to be lower some more so since room temperature be only 68*f so adjusted set point on unit acu c1 for 56.7*f and monitor through the morning
  too cold a836 clean re heat coil and adjust stat
  unit will not start acu-2 1 go over control with ddc group and find air leak in 3 place correct leak and this correct smoke damper problem unit run now
  hood make noise b041 instal new belt and secured fan cover
  too cold a705 calibrate 4 stat replace one valve actuator and pull one coil to clear blockage poc karen
  too cold on go problem a417 find room at 66*f adjust stat for 70*f follow up with a temperature check and room be hold 70*f
  noise come from c151 mill shaft for fitting of new bearing to place fan back into servic while new fan be order for replacement on shop long term list
  aa6 2 reset vfd restart unit check operation and reset fault start equipment
  ice machine not work a-100
  check operation of acu
  acu-2 water detector pre heat section find water leak from union humidity pot clean up water and turn over to pipe shop
  replace stat rm 417 replace induction unit stat with new calbrat and set for 70*f
  ice maker not work on refrigerator
  cut hole in latch plate for const shop cut hole in latch plate and fabricate metal need
  water in fan selection check unit and find no water and alarm have clear poc power plant
  restart equipment in buid 227 complete per request
  exhaust fan not work e109 check operation and find everything operate correctly
  sensor in fume hood not work e101
  too cold a705 adjust stat and repair valve poc stephanie
  reset vfd alarm and start equipment complete per request
  replace belt check operation of ahu-106 and find shaft bent and bear failure turn over to randy wixon repair to be do on a work order
  too cold in rm b266 bldg 225 adjust stat and repair control air leak poc romayne
  check ice maker in engineering office a100
  check operatio of hot water converter#2 test operation and find faulty ep switch repair several control air leak
  please repair ice machine will not cut off in bldg 301-a100
  replace humidity canister for room b020
  radiator not work e12 30 action take replace ane repip heat valve
  humidty bad musty odor rm b123
  room temperature in bldg 222-b312 be too cold find room temperature at 66.8*f raise set point of vav 2*f and now control 69.8*f poc hai
  shedfield not operate find ru off and pump start both and check back the next day and verify all booster fan be run poc william
  hvac be down a56 find switch turn off to unit that be not mark that need to be on switch mark now system now work properly and back to normal operation poc quandou
  ne sheet metal for electric shop full sheet 4x8 1/8 thick cold roll
  too cold a309 adjust thermostat follow up aok
  no heat gate e. reset limit switch to wall heater poc x2805
  too cold a120 reprogram stat for proper start time and set point poc john
  hood make noise e-21 this be outstanding issue and will be address as soon as scaffolding be erect for repair to be make gfp 3/26/10
  too cold freeze a313 adjust and calibrate room stat poc michelle
  room too cold b100
  ne 4 air vent cover rm.04 inform customer that -PRON- do not order -PRON- or stock -PRON- and that if -PRON- order -PRON- that -PRON- would install -PRON- for -PRON- poc shannon
  repair return damper repair damper
  check reheat coil for leak and repair if possible
  hood not draw enough a135 find acu a6 off start unit and check operation also close off damper on an out of service unit to draw more to hood poc steve
  acu-20 temperture fluctuate
  sensor for clean room not correct talk tofrank potts
  too hot a702 adjust and calibrate stat poc roslyn
  water fountain 2nd fl back of build no water eric call
  no heat a211,ha be long time find hand valv off open valve and check calibration of stat and operation of unit poc paul
  hvac have problem w high room temperature a56 b56
  too cold b114 adjust and calibrate stat poc elizabeth
  too cold b168 raise set point on the computer poc chris
  trailer at daycare too cold raise set point of stat to 72*f poc jolene
  door to heater do not close b218 close door to induction unit with 2 screw top and bottom poc zackary
  break belt on unit no air flow alarm replace belt poc steve
  reset adjust or repair freeze stat put back to normal after find vent position reset alarm point poc herb
  reset repair or adjust freeze stat check operation of hv-2 drain trap and check for control air leak poc herb
  reset vfd fault and start equipment as need reset vfd 's and start equipment
  too cold a250 find room temp to be 67.8*f and adjusted set point for 71.4*f poc archie
  no heat on 2nd 3rd floor b side restart acu-1 check the rest of the building for any other equipment off poc mike
  too cold raise set point of acu-1 discharge to 65 degree f. aok
  too cold
  too warm humid b329 humidity be hand valv off on system open valve and work with ddc unit to calibrate humidity operation
  no heat a353
  check operation of acu e2 and e-3 check operation of acu e2 and e-3
  too cold c225
  water detection alarm be in on p-1 and 2 reset alarm plumber work in area
  office be to cold b140
  hood not work a342 hood eh-337b
  too hot b118 adjust set point ot hwc controller lower set point 12/10/09 find controller not respond replace controller and calibrated.replaced sensor lp914a 1011 5 27 element sensor have to be order and be instal 1/5/10 after -PRON- come in
  too cold b332
  too warm a12 have ddc unit check calibration of system sensor and make needed correction
  no heat b185
  too cold a206
  too cold b141 find hot deck set point to low raise set point to 80*f suspect mix box problem and wait for outage to be issue by j. falano after speak with customer in lab space
  no heat b114
  too cold b168
  room temperature be very cold in bldg 225-b168,please respond asap
  too cold b148
  too cold a303
  too cold a836
  too cold employee lounge
  too hot b354
  no heat at c gate
  too cold a1119
  high humidty b123 -PRON- say brian work on problem before
  no heat 111
  red auditoriumn too cold foyer area too hot
  room temperature be very cold in office in bldg 101-a726
  acu-26 belt break again contact ccf operator at 2967 pully need to be replace this be perform and system now aok
  too hot b354 make needed adjustment and now system operate correctly
  acu-17 make alot of noise e-01
  in bldg 101 acu b5 water detection alarm in preheat section
  too cold a317
  2nd request no heat b185
  stand water in unit have odor b367 find dry trap poor sanitizer in trap to clear odor replace supply air filter poc lawrence
  no heat rm b114 action take calibrate thermostat and secured air line to actuator
  computer room be to hot a352
  turn heat back on rm.b360 heat already turn back in follow asbestos abatement
  no acu in building check system operation and find no issue system supply 304 be online
  check operation of max osa damper suspect -PRON- be stick open free stuck damper and lubricate
  clean drain 301,304,206 101
  lecture room- b too hot
  receive water detection acu b5 pre heat section check same no water
  there be a lot of humidity in bldg 224- b corridor 1st floor start at room b146 find issue to be scale with automation control rh valve
  no air at all b248
  too hot b308 after furniture be move replace re heat diaphragm and verify operation of unit poc young
  window unit be make noise b243
  too cold b171
  check room temperature too cold in bldg 216-a149
  window unit blow cold air b252
  to cold a1127 free stuck stem to valve adjust stat set point poc shelia
  check operation of e-17 replace belt on e-17
  too cold frezzing a1019
  vacuum out induction unit.in room b324
  bldg 304 acu-4 freeze stat be in alarm reset and running
  bldg 230 acu- freeze stat be in alarm reset freezestat
  bldg 205 acu-5 freeze stat be in alarm reset freezestat and system be run
  bldg 220 acu-6 freeze stat be in alarm acu-6 freeze stat alarm come in and clear
  bldg 231 acu-3 freeze stat be in alarm reset and now run
  no heat at f gate reset breaker and check operation
  still too cold be there yesterday a317
  water detection in pre heat of acu 9 no water present and find no issue with water detection system
  check room temperature very cold in bldg 101-a600
  no acu on 1st fl a side
  too cold a419 a424 see michelle rm a426
  too cold a143
  ceiling leak a321
  too cold mep c100 room 71.3 no change make
  too cold rm b118 temp in space 71.4 make adjustment to stat and hot water converter
  call back still too cold c225 customer have elec heater in space and the induction unit be set to a temperature above nist mandate left message with customer inform of such
  too cold 3 rm.a123
  too cold b360
  humidty real high b217
  too cold e130 temp in space 71.2 f system operation confirm and proper
  too cold b132
  too cold b213 calibrate thermostat and check reheat valve 70.4 f.
  check freeze stat in bldg 220 unit off
  check freeze stat on acu-#5 in bldg 205
  check freeeze stat and no air in bldg 231-a02
  unit heater not work near boiler 5
  unit heater not work at roll up door in boiler room
  unit heater not work behind boiler 6
  to hot room a132 be assign to kevin r. but be reassing to cws this be duplicate to 10 17557 see for detail
  office be to clod b03
  the chilled water return line for acu-16 have a leak in bldg 235-e03 shop 30 find that control valve stem be leak
  the 12th.floor room be too cold in bldg 101
  check room temperature too cold in bldg 220-a132 find issue with dome diaphragm two fail controller replace all and confirm proper operation
  there be noise come from a c unit in bldg 220-a123 12/14/09 replace diaphragm 12/15/09 have to replace the valve body as harmonics be be generate due to age of valve
  above ceiling in c143 bldg 301 mechanical noise sound ominous replace 7.5 hp motor w electric shop confirm proper operation
  check room air too cold see tammy in bldg 225-b222 instal new actuator on induction unit valve
  reduce the humidity to 47% rh in bldg 219-g0007 calibrated humidity sensor and adjust set point
  room temperature too hot in bldg 225-a55 checked system room be very hot and find the thermostat need to be calibrate and set to 70 degree f.
  room too hot c125 replace valve honeywell 1188 and calibrate thermostat
  relocate defusser in room b112 relocate diffuser as request and clean up after effort
  ne heat b168 none be take room be find at 71.5 f.
  air leak column d-11
  to cold room a321
  room temperature too hot in bldg 220-a215 replace diaphragm
  room temperature too cold in bldg 222-b127 jim le and pascal nouna go to room and temp 72.5 look at computer/ grapic display and temp be 71.0 the room between b129 to b123 all have space heater 12/18/09 gfp i will be send employee back on this as action take be incomplete in trouble shoot this issue
  conference room in bldg 215-c103 be too cold
  the temperature in the sheffield area be 2% off in bldg 220-a16 replace 3 belt to acu-18 check temperature in area and find -PRON- to be correct poc eric
  room temperature too- warm in bldg 221-b329
  hvac do not work in bldg 225-b52
  belt break on fan 108 replace fail belt and confirm tension and aligment
  exhaust fan failure alarm duplicate 10 20547 see for explanation
  the humidty in room b347 of bldg 225-is too high 12/16/09 check room humidity and find room humidstat set at 45% lower humidistat to 35% sp check room and find 36 wait a time frame and recheck and get reading of 32% check humidity supply bar and find booster rh this system and aqcu system humidity all hand valv off  open and will recheck in morning 12/17/09checked humidity and room be 26% everthing seem ok 12/18/09 gfp will have employee go back 12/21/09 as i question tolerance from set point be exceed and operation check perform properly to the two humidity system
  check room temperature in dining room c too hot in bldg 101 find room temp to be 70.9 with a large gathering of people make no change
  check leak in back of a122
  acu b5 water detection alarm alarm keep come in and clear in pre heat section check unit and find no indication of water be present check sensor and associate wiring and find no issue
  freeze stat alarm come in unit stop and damper be close press reset button and unit restart check system operation found system perform correctly and freezstat properly set
  bldg 220 acu-6 freeze stat alarm come in freeze stat alarm come in open door fan be run alarm clear to normal check system issue with outside damper not fully close will place on list for repairs(may need to be replace as actuator be perfom correctly otherwise system operation/ calibration be correct
  too hot have meeting b105 calibrate and adjust thermostat
  no heat 113 replace valve actuator and stat to induction unit replace control air restrictor and pneumatic line to accomadate new valve reinstalled front cover to induction unit
  moisture or humidty bad in room on b side 1st fl find issue to be with the acu serve the space make proper adjustment aok
  humidty too high rm f-013
  check lab temperature very cold in bldg 226-b115 cold due to outage for contractor to work on reheat hot water
  too cold b350 cold due to contractor work on reheat hot water system/ outage
  check office temperature too cold in bldg 226-b254 cold due to outage for contract work be perform on hot water reheat system
  too cold a166
  too cold in rm b40 bldg 225 thermostat be calibrate and adjust
  too warm no incoming air rm a164 bldg 221 find unit off for schedule pm when unit come back on line temperature be restore leave a phone message for customer
  office temperature be very cold in bldg 235-e130
  check office temperaure very cold in bldg 101-a820 adjust and calibrate stat poc catheryn
  room temperature- very cold in bldg 235 130,130 2,and 130 3
  office be too cold in bldg 245-c135
  belt come off pulley replace 3 ea b105 belt align with lazer and tension
  lab a-150 room very warm
  water detector in pre heat selection check pre heat section of acu b5 and find a little snow in that area clean up water and snow and dry sensor with canned air alarm clear
  water detector in filter selection verify no standing water adjust sensor to clear alarm in fresh air plenum
  water detector in filter selection check all section of unit and find all to be dry reset alarm
  water detector in filter selection check all section and find no water
  water detector in filter selection clear alarm and back to normal operation
  water detector in filter selection check all section of acu-4 and no problem find
  water detector in filter selection wet vacuum filter section and dried alarm sensor wet from sonw in fresh air intake
  water detector in filter selection verify no standing water reset alarm to clear status
  water detector in filter selection duplicate ms of 20674
  water detector in filter selection check all section of unit and find all to be dry
  water detector in filter selection check all section of acu-3 and find no water
  no heat e wing 130 1 130 2 103 3 duplicate m s 20651
  too cold e-103
  unit make loud noise acu-7 in sub find belt flop replace belt 4ea b105 align and tension poc ronaldo
  too hot a324 action take issue relate to pm be perform on equipment serve area
  reset vfd fault to ahu-6 2 and ef-2 2 reset vfd fault on ahu-6 2 and ef-2 2 also restart ab-05 04 09 and ab10
  water detection alarm acu-2 and acu-4 find snow and water in filter section remove snow and water from acu-2 and acu-4 and clear alarm
  too cold b164 find space temperature 70.5*f no change make poc heather
  bldg 101 water detection alarm acu b5 have a water detection alarm in the pre- heat section with no water present
  up room fw 5001 temp low alarm i do not know which one be fw 5001
  no heat adjust stat for 70*f poc david
  ice machine not make ice b185 find bad water valve selinoid order new and replace  pipe shop replace faulty gate valve adjust ice thickness and -PRON- now appear to be work properly
  too cold b259 raise set point 2*f reset zero calibration to 0.000 from 1.000 room now at 70*f and customer be happy poc john
  acu-9 have crack y strainer b200 instal a plug into the the end of the strainer poc control room
  rebalance air flow in lab
  please inspect unit heater not work in bldg 233-b144 adjust and calibrate stat find hand valv off open hand valve poc wang
  check room temperature very hot in bldg 221-a315 replace re heat diaphragm and calibrate stat poc kurt
  chilled water drip from chilled water control valve near acu-#2 in bldg 235-c01 shop 30 find that stem be leak
  belt be make noise on unit in rm b63 replace belt 1 ea b30 poc brian
  check squeek fan belt make noise in bldg 225-b63 duplicate m s 20700
  523 discharge temp out of range note ahu523 be in 218-a0002
  ups fw5001 temp low alarm i do not know which ups be fw5001 for the correct room
  bldg 245 radiation exhaust hood have no air flow occupant report no air flow from exhaust hood fan e-56 not run contact mr balazs bene reset breaker fan need to run in auto position call customer and leave a message
  fabricate stainless steel drain pan for boiler 6 sample station complete per request
  to cold find hwc-1 have control air leak to actuator replace air line system be back to normal check room temperature in several area and all be warm up
  repair leak reheat water valve hc-349b hc-151b hc-351b hc-349b be replaced(valve hc-151b and hc-351b replace valve12/30/09 no other leak find at this time poc frank
  the follow room in bldg 223 have no heat a307,b218,b220,b152 check all room list and find -PRON- to be okay at this time there be an issue with the hot water converter discharge 60*f and after repair control air leak converter be back in range poc linda
  the a c unit be not work correctly in bldg 303-bunk room find room temperature at 68*f and 35% rh acu-1 discharge be at set point(58*f no problem find poc george
  the a cu 18 have fail in the computer room in bldg 235.e114 duplicate m s 20739
  receive alarm acu 18 failure computer room unit run find discharge at 68*f reset alarm and notify power plant
  room temperature very cold in bldg 223-a367 find room at 64*f calibrate stat and room be now 69.8*f poc lawrence
  room temperature very cold in bldg 222-b152 perform point to point with ddc group reposition re heat actuator and test operation.verified damper operation and find -PRON- to be okay room temp at start be 63*f and final be 70*f
  room temperature be still too cold in bldg 223-b218 find room temperature at 69.8*f inform customer repair be make to the hot water converter on 12/28/09 poc linda
  bldg 101 acu b5 water detection alarm water detection alarm in the pre heat section of acu b5 come in and clear with no visible water in the section go over system and find no issue at this time poc dan
  trouble alarm on unit room hot resolve issue with control valve unit discharge properly now poc herb
  receive freeze stat acu 1 check operation of pre heat and outside air damper open door at filter section and reset freeze stat poc ed
  too cold in rm b104 bldg 235 checked base board heat and find 110*f and check ceiling defuser and have 75*f room temperature be currently 71*f no change make poc julie
  check the high humidity in bldg 227-b217 find several unit off in mech room start unit and -PRON- be add humidity to system lab back to normal now poc robert
  check the ladie 's rest room too cold in bldg 227 find converter set to low raise set point
  need de fuser instal in office b168 room too cold fabricated and instal defuser poc janet
  freeze stat
  freeze stat
  receive freeze stat acu 7
  too cold in rm a357 bldg 220 action take make adjustment to thermostat and check operation of system
  receive freeze stat acu 1 secure outside air damper and reset f s alarm unit make noise and find belt need to be replace
  check room temperature- too cold in bldg 202 106 find hand valv off open valve and check stat set daniel ph message
  too cold b139 find room at 70*f no adjustment make poc todd
  too col new trailer confirm that the proper operation of system be in place have find that one system be off at beraker also one system be not activate the electric heat properly and an balancing of the supply air diffuser be need will follow up and take corrective measurse on mon 1/4/10 gfp
  heater in bathroom not work
  water detection alarm fan section
  2nd fl b side too cold check computer operation with tom salvermoser and find -PRON- work properly poc mike
  need belt b-42 for rm b45 replace 2 ea b42 belt poc miller
  bldg 231 acu-3 be in freeze stat alarm verify operation of system with lap top adjust set point of pre heat poc dan
  reset low limit alarm reset freeze stat on ahu-1 1 and checked operation reset vfd fault on ahu-6 2 and start ab-05
  unit blow cold air c101 adjust stat on induction unit verify operation.room temperature 71*f poc neil
  too cold a123 find stem to chilled water valve stick free stem verify discharge of acu and room temperature room now 70*f poc elizabeth
  chek room temperature very cold in bldg 202 227 raise discharge temperature on acu-10 have to make several small adjustment to room stat to acquire temperature need to continue measurement in lab find coil leak to acu-3 in high bay area and secured steam and chill water to system turn leak coil over to randy wixon poc kevin
  check room temperature too hot in bldg 225-a165 calibrate stat and change diaphragm poc carrie
  too cold b100 find room temperature at 70*f staat out of calibration by 2*f calibrate stat poc john
  still too cold b230 checked operation of vav box and find an average of 70.3*f no adjustment make at this time
  too cold colder in hallway rm.211 calibrate stat in room 211 and 216 room temperature 69.8 center of room be 72.6*f per fluke meter poc lisa
  office be to cold b350 adjust stat and check for proper operation poc christina
  office be to cold a207 calibrate stat and repair valve stem poc julian
  too cold a821 adjust stat set room 71*f after adjustment poc susan
  see customer no ventalation clean room rm.a24 restore air flow
  check operation of water fountain that will not shut off find bad water seloniod valve.call pipe shop and assist in replacement poc willy
  unit heater 1 loading dock area dock tempature cold office area need portable heater adjust stat and ferified operation poc r. higgs
  to cold see mrs watson in room b344,x6448 also the lady room a few door down be very cold too adjust stat in both area verify operation
  ceiling leak b116 find leak come from coil in duct work repair leak on acu-1 pre heat coil
  install duct from radial arm saw to const shop dust collector instal duct for radial arm saw
  room temperature ashley beasley in room a119 report room too cold ext 4026 duplicate m s 20841
  check room temperature very cold in bldg 301-b130 find room cold due to acu-1 be down for repair poc kerra
  room temperature be very hot in bldg 304-#13 replace grad on preheat actuator and calibrate check calibration of mix box stat
  restroom too cold find riser secured and unit valv off open valve and verify operation of set point space temperature 69.4*f poc terri
  humidty too low in lab find still approve in max di not know resolve will look into current operation of ahu 's for build 227 humidity gfp
  miss belt to exhaust fan 503b bldg 218 unit have one belt break unit be run on two belt pulley order and to be replace on spring site outage
  too cold in rm b108 bldg 222 check room temp and admust thermostat temp ok
  repair leak pre heat coil repair several hole in pre heat coil
  check information for leak valve to hwc a1 and acu a1 so the can be rebuild or replace complete per request
  too cold b310 adjust stat and verify operation poc micheal
  too cold b304 adjust stat and verify operation of control valve space now 69.8*f poc jon
  balance heat in a332 b333 replace diaphragm on re heat verify operation of both stat space tempature 71*f poc jon
  to cold north east corridor of first floor action take repair reheat valve associate with vav serve corridor
  water detection in pre heat section no water present replace sensor in pre heat section poc herb
  alarm go off in galley b343 1 b341 1 motor in reverse rotation contact electric shop issue resolve by shop 02
  humidty too high on go problem -PRON- say since november rm.b123 check lab space and operation of humidity pot on acu-9 instal data logger in space for one week and after adjustment adverage space humidity be about 30%rh
  no heat b120 adjust stat setting and verify operation room 69.5*f poc eugene
  too cold a319 room be 71.5*f explain to customer that office space be to be 68*f + or 2*f and -PRON- be okay with temperature poc donna
  install 2)deflector in a161 a170 fabricate paint and instal
  no heat b356 adjust stat setting to atain 69.5*f poc nicos
  to cold in the director office on the 11th floor and to cold on the 10th floor conference room at the end of the hallway check operation of all induction unit in area and make adjustment as need space be okay at this time
  start acu-13 and check for proper operation check unit serve crosswalk between 222 find acu-13 off and start other unit run
  too cold a163 cold due to pm of unit
  too cold in rm b102 bldg 233 adjust stat in rooom b120 and verify calibration room b102 repair air leak and secure actuator to valve body that be loose adjust stat set room be now control at 70*f poc alma
  too humid in rm b221 and b223 bldg 220 repair air leak in room b223 humidity issue with acu-10 sensor out of calibration turn over to ddc poc sharon
  too cold a355 adjust stat in room for 70*f verify operation poc severin
  too cold playing w stat rm.a183 adjust stat and verify proper operation ph message to x2598
  there be water in the fan unit -PRON- could be a coil on preheat repair multipul hole in the pre heat coil after complete repair of the coil have to get electric shop to repair faulty breaker at the mcc poc david
  replace belt 4ea b112 to acu-14a replace belt and take vibration reading reading okay at this time
  inspect hot temperature in refrigerator for sponsor in bldg 224-a140 and provide suggestion for repair or replacement replace start capicatorto refridgerator run properly at this time poc allison
  too cold b310
  investigate unit locate in rm b-313 for proper operation with randy verify operation
  investigate unit locate in rm a-124 for proper operation and report to randy action take take care of
  too cold a357 adjust stat and set for 69.5*f poc mala
  need filter change c06 find base plate on motor break remove motor pulley and turn over to electric shop poc aaron
  replace belt to e-357b complete per request
  repair control air leak to eh-337ba repair air leak
  too hot c25 -PRON- be in meet get -PRON- out in c301 speak with customer and explain that there be an outage that secure chill water serve -PRON- area poc lynn
  too cold a1013 find room at 68*f adjsut set point for 70*f poc gregory
  belt off of hood rm b118 replace belt with 1ea.a66 belt poc miller
  there be no exhaust in the ladie 's and man 's rest room in bldg 233 verify operation and find -PRON- to be work properly poc alma
  acu-13/ build 221 no air flow to breezeway check for poss damper issue trace out duct on 1st,2nd and 3rd floor and find damper to breezeway close on 3rd and second floors.open dampers.replaced fusible link to fire damper on third floor break replace link to restore supply air construction shop have to remove a wall panel to access damper for repair after repair be complete -PRON- reinstall panel
  reset adjust or repair freeze stat reset freeze stat and verify operation of unit poc herb
  too hot b361 adjust set point
  confirm proper calibration and system operation for the two induction unit in the office space there have be an issue with one induction unit have cold temperature and the other have hot temperature continuously bldg 202/ room 211 removed induction unit cover on both unit one unit that be cold have an air leak at the restrictor that have to be repaired.calibrat stat the other unit have to be calibrate because -PRON- be a full two turn out of calibration follow up the follow week to verify operation have to make a couple small adjustment to fine tune the system
  reciev f.s on acu-6 check and find the intake door already open.reset and unit start adjust damper vane in filter return section verify operation of pre heat on acu-6 poc r. cole
  heater be not work in c gate reset gfi locate on unit heater verify operation
  please shut down supply and exhaust to rm b252 bldg 224 and all room that be connect for approx 3 hour videotaping will occur and the background noise be too high have to secure e-2 temorarily for customer start back up after vedio taping be complete poc bob
  office be to cold a1126 adjust set point in space and office next door poc adrienne
  no air to hood a228 check belt motor and damper all be good check flow at hood and -PRON- appear to be exhaust properly
  no air in e wing lab emergency outage need for unit 403 contact sam ayala to call customer
  check room temperature very cold in bldg 301-b130,see kerra check room temperature and find -PRON- to be within sepcification b130 kerra 's office 71.4*f room b126 70.6*f
  check room temperature very cold in bldg 222-a305 find room to be 71.5*f and find 90*f come out of the register no adjustment make poc souppaya
  the office cubicle a-5 in bldg 301-c100 be very cold see lillian find temperature at 68.9*f raise set point.space temperature now 71*f poc lillian
  check freeze stat alarm reset freeze stat and repair control air leak repair break linkage to outside air damper
  check cold air blow in office of bldg 220-a221 check area and find 72*f no adjustment make
  to cold room a143 fr x2290 adjust stat set lock feature to stat
  can not adjust temp in office a368 b367 adjust set point on computer for space poc larry
  check ho exhaust in fume hood in bldg 221-a54 check belt motor and damper all okay
  check no exhaust in fume hood bldg 221 a144 check damper motor and belt all okay and no other problem find
  cheeck room temperature- too cold in bldg 225-a317 verify space temperature in both room 69.8*f no adjustment make poc michelle
  check f s alarm acu c2 check operation of freeze stat and wiring find issue with simplex part of system and turn over to signal shop
  air blow strongly cause ear pain for -PRON- -PRON- office mate a221 find noise very slight but lower air volume to satisfy customer poc susan
  too cold b305 find return sensor map wrong to graphic and point with the help of t.salvermoser verify proper operation and location with ddc
  low humidty again a330 make adjustment to system and monitoring space
  lab temperature be 17oc 630f need to be 68of 70of rm.b211 replace diaphragms to all 3 re heat valve actuators.also replace 1 grad and calibrate stat room now 70*f poc charle
  check room temperature very hot in bldg 235-a100 find unit down for p.m. issue resolve after unit be back on line
  check room temperature toocold in bldg 225-b266 verify operation of induction unit and find space 67.5 adjust set point poc romayne
  clean vent a05 complete per request
  install datum logger to determine repair to be make to hold temperature room a16 poc be tom lebrun on x4256 instal data logger in space and check operation of system and find driver to be faulty replace with one from another lab that be not be use lab respond properly now poc tom
  adjust air flow in room a156 complete per request
  conference room to cold in build 217 in room a235 of build 217 sponsor keith lyke x 3216 have request that room temperture be raise up by a few degree sponsor also indicate that air flow thru duct work be loud request some one look into this matter upon completion of this work contact sam ayala x6916 complete per request
  check all window unit in a836 too cold instal datum logger in room to monitor space temperature verify operation of all induction unit after read data logger -PRON- find that space be control with in specification poc catherine
  too cold b204 office be next to elevator heat set point be 68*f and change to 72*f.confirmed operation of vav customer be use a space heater
  no heat replace a-42 belt and replace filter room 69.0*f
  noise in ceiling really loud d5 no noise present at this time poc charity
  too cold in rm a200 bldg 101 claire 's office calibrate both and verify operation poc maria
  too cold rm.b239 replace stat and calibrate poc c. cross
  repair leak coil verify operation of freeze stat and t-2 controller repair as need and verify operation
  replace bearing to e-10 replace bearing and shaft hah to machine 7/8 shaft to work with exsist equipment that be already 3/4 stock repair scroll to fan poc willy
  water detection alarm find water come from pump clean up water and turn over leak pump to pipe shop poc d. king
  noise come from fcu-1201 customer turn off replace belt and verify operation of unit poc greg
  room temperature too hot in bldg 245-c121 check operation of valve find -PRON- not seat properly and adjust seating depth
  too hot a23 repair control air leak to stat and adjust set point of stat poc solomon
  rebuild or replace re heat valve and check calibration of stat for room b113 poc dr bonevich x5428 replace i/2 valve and verify operation of stat and valve
  too hot b104 verify operation of system and replace re heat valve poc
  clean vent in health unit complete per request
  replace drive bear to eh-162b replace drive bearing and return to service
  belt ne replace c wing e-66 replace belt 2ea a64 align and tension poc susie
  too hot b262 duplicate m s 24554 poc barbara
  eh-007b lock out for brar replacement ne to aquire 899 from safety to perform corrective action to include bearing and cleaning of scroll cpmplet on m s 28403
  eh-037b need to have 899 aquir due to low airflow value poss damper and/ or scroll issue damper rod slip and be secure properly
  check room temperature very hot in bldg 226-b362 find room very hot go to attic to find contractor work on the system serve the area the were in the process of tie in the control for that room poc chiara
  too hot a1013 find stat reverse calibrate stat and adjust set point for 70*f poc greg
  ef-204a alarm status off after several attempt to clear the alarm -PRON- be find to be an adjustment on the differential pressure switch back to normal operation
  repair replace or adjust freeze stat find no issue with freeze stat find t-2 and t-3 controller out of calibration calibrate both poc herb
  too hot a332 replace re heat diaphragm calibrate stat room temperature be 78*f and be now 70.1*f poc eric
  no heat rm.103 replace control valve and stat with new redisign from reverse act to direct that be more readly availible calibrate stat and verify operation poc christopher
  check noise come from window convection unit in bldg 225-a218 make adjustment to damper check all fire damper and noise be go now poc shaham
  office be to hot b264 find room temperature 71.8*f calibrate stat and adjust for 69.4*f poc romayne
  too hot b362 action take duplicate m s 24627
  reset vfd fault to ahu-2 2 complete per request
  check low humidity alarm in room b317 find no alarm present adjust set point for humidity per customer poc doug
  too hot 3rd fl b side 2nd fl action take new vav 's instal by contractor that haven't be turn over to the shop yet valv off re heat first.rechecked on the week of february and -PRON- have be wire in and seem to be work
  retrieve information need to order bearing for e b159
  fabricate over flow pan for pip[e shop to weld complete per request and turn over to the pipe shop for welding instal aplash guard for pan
  fabricate and install lock for field box complete per request
  high pitch noise in rm a357 a359 turn over to hvac and -PRON- find 1st pre heat leaking by replace diaphragm to pre heat and resolve issue poc curtis
  hood not work b131 find paper beneath fire damper cause air restriction remove and system be operate correctly
  issue with build too cold check air flow of system trace control air line and repair air leak find flush out re heat coil in duct system replace both re heat diaphragms and lube valve stem have shop 03 step up pump pressure to converter check belt blow out steam trap verify temperature in supply duct clean re heat strainer supply duct friday 1/22/10 56*f check later in the follow week and duct temperature be up to 69*f inform pipe shop that pump pressure fluctuate between 13 's and 17 's
  ne heat turn back on b185 adjust transducer
  air blow out in room b223 find setting on the tec reverse correct issue and verify operation poc margret
  office too cold a141 follow up on adjustment and room temperature be okay at this time poc john
  too cold b149 find isolation valve close in the ceiling after gain access
  no air flow a119 make repair and follow up with customer and all be okay now poc christopher
  hood not work a346 find fan off from p.m. the day before return to auto position verify proper operation
  hood read low flow alarm a50 find fan off put in hand position until p.m. be complete check operation of hood and find -PRON- to be okay
  too hot b312 remove induction unit cover and replace reheat valve and actuator with new reinstall cover still no air flow find break belt to acu 8 replace belt complete wit proper tension and alignment
  too hot b40 check operation of control valve and room stat space temperature 74*f calibrate stat in room and now space be 69.8*f poc michelle
  acu not work a235 check room and explain unit operation to customer poc dana
  water detector in the pre heat selection on acu-4 water detection be in alarm due to p.m. be perform on unit check pre heat section and find no water present poc r.cole
  rin the lobby of 101 a wing be the carpet stop and the tile start roof leak in the lobby 101 a wing be the carpet stop and the tile begin check roof area and above the ceiling tile find that the roof be leakisg where the bottom of 101 and the main building above come together the roof be come apart turn -PRON- over to dave francis after show the problem
  reset vfd fault start equipment and verify operation complete per request
  valve leak on unit heater at loading dock replace valve and actuator poc richard
  too hot in rm b05 bldg 221 find room at 79*f replace two re heat actuator diaphragms to space repair air leak on control line calibrate all 3 stat in room space now 69*f poc michael
  a245 area be to cold adjusted stat check operation of hwc and operation of re heat valve also check discharge of acu-7 a245 area be 64*f and be now 70*f poc jerry rick
  the water fountain on the 2nd floor middle be not put out cold water find gfi trip reset gfi and cycled system to verify operation poc kim
  there be a water leak from sf-17 in bldg 235-b200 area see sam 1/25/10 removed panel from hv unit remove fin from coil to find leak at least 5 pin hole leak 1/28/10 coordinate with control and secured unit and complete repair to coil verify that there be no more leak and restore to normal operation
  check room temperature too hot in bldg 224-b116 adjust stat have to climb over desk on top of unit poc gale
  room temperature very hot in bldg 301-b158 adjust stat for room and fcu verify calibration of both stat space temperature be 73*f and drop poc albert
  the clean room temperature be above 80% in bldg 225-b52 speak with customer and check room all okay at this time poc ulf griesmann
  the hvac unit in room a56 a58 of bldg 225 be not cool air trouble shoot system and find loose fuse and start back up compressor poc johanne
  the room temperature be too cold in bldg 221-a264 find stat with no air pressure replace diaphragm to both reheat actuator rebuild leak control valve and replace grad and calibrate repair control air leak find on 1/4 line poc gail
  replace flex connection to eh-111 and eh-118 follow instruction of 899 fabricate instal and paint
  room be to hot 122 set up t-2 and t-3 controller verify operation of t-2 and t-3 sensor and make adjustment as need  space temperature 72*f poc laurean
  check stat adjustment in room a702 thru a709 find air leak on one of the stat repair air leak and calibrate all stat
  many complaint and -PRON- have no air flow very hot in bldg 101-rm a701 to a709 duplicate m s 24780
  too hot a367 check system and find bad diaphragm replace diaphragm poc lawrence
  blow cold air a367 adjust stat
  water detetion alarm on acu b5 try replace sensor with another that be not exact replacement but -PRON- do not work so another sensor be be order will complete on new m s when -PRON- come in poc rodney
  too cold a726 check operation and set point of all induction unit in area and find no issue space with in guide line for this time of year and no adjustment be make poc folly
  too cold in rm a836 raise discharge to unit by 4*f place datum logger in space after read datum find that all room be within specification or nist guide line poc mukesh and missy supervisor
  to hot in room a238 check point to point operation and adjusted supply air set point poc tia
  heater failure alarm rm 118 find alarm point and lower set point to heater in closet and clear alarm poc herb
  to hot in the health unit reset blemio actuator that go out of range from suspect power bump hot deck now discharge 75*f and space be 72*f poc candice
  water detection alarm check operation of sensor and find no issue at this time reset alarm poc herb
  fume hood have low flow if any a228 verify operation of fan belt damper and air flow to space all appear to be okay explain all to customer poc julian
  repair control air leak to uh-2 repair control air leak and verify operation
  replace filter in room d05 measure filter rack for size and instal filter
  control for humidty not work b46 at first be not able to make contact with customer find humidity pot valv off after open hand valve find leak at manifold repair make by pipe shop on 2-2-10.nex -PRON- have an issue with steam condensing on re heat coil explain to customer the new issue bring supervisor down and calibrate humidistat and stat will not hold set point order new humidistat to be replace in room humidistat be not respond when reach set point and bleed off signal for proper control final action replace rh stat and will monitor space
  to cold b362 find room 71*f and re heat valve close explain to customer that contractor be in the process of commission the project and that -PRON- do not have control of the system yet poc chiara
  build 225 acu-22 trouble alarm trouble alarm come in and ccf operator report the unit be run and there be no room temperature issue unit be send trouble alarm due to low humidity as report by operator raise set point to all liebert unit to raise humidity
  reset repair or adjust freeze stat calibrate t-2 controller repair control air leak calibrate grad and verify operation
  reset repair or adjust freeze stat adjusted set point of control until part could be order and replace
  too hot b111 start acu-4 that be find off
  replace old corroded vent in build 101 cafeteria inspected vent and find -PRON- to be in to bad of condition to be paint turn over to joc to have new vent order and possibly duct work repair
  check hepa filter may need change a310 check operation of hepa filter and speak to customer customer would like to have filter change so -PRON- have -PRON- call daryl smother to schedule something with a w.o poc samuel
  freeze stat unit be run with freeze stat in alarm check operation of system and find no alarm in at this time poc ed
  bldg 225 acu-1 pre heat section be in water detection alarm find some water from humidity pot adjust sensor a little and clean up water
  too cold b350 find stem to valve disconnect from actuator repair as need poc joannie
  no air in building replace t-2 and t-3 controller replaced duct sensor 1/2 reheat valve replace grad and diaphragm calibrate all and verify operation poc laurean
  too cold a800 calibrate all stat to induction unit verify operation and now have the space control 70.5*f poc eulene
  too cold in rm b121 bldg 245 repair mix box air leak free stuck stem to reheat valve space now up to 69.9*f poc ed
  ceiling leak b330 find water on floor in front of hv-3 in attic be not able to locate the source of the leak at this time nothing leak in the area.clean up the water present on the floor poc duwayne
  check hwc-2 pump alarm reset pump alarm and find all to be work properly at this time
  check operation of hunidity control for acu-9,10,11 and acu-12 find on acu- 9 bad humidity grad and stick stem air leak on small pot be find also bad grad on acu-10 check and confirm proper operation on all system once repair be make
  a b corridor on 1st floor too cold action take locate vav and sensor in corridor and -PRON- only supply the lobby area.not able to locate duct work for a&b corridor in front of buuilding verify vav and unit heater work in area poc abigail
  too cold b252 replace control valve and calibrate stat poc michelle
  check operation of unit heater 3 serve red auditorium area check operation of blower motor coil for leak and reheat valve operation find supply line for reheat valve clog flush system and restore proper operation
  main exhaust make noise rm.156 aquir access to fan above ceiling one man lift change belt grease bearing tension belt and confirm overall operation this fan be breakdown mainteance due to location
  replace belt replace belt align and tension
  hood vibrate rm.b345 find cover to canopy hood miss secure bolt instal bolt and noise be go also find all hood in hand position restore to auto position poc ed
  office be to cold a411 adjust stat to induction unit poc m.beddow
  check the cold temperature in the employee 's lounge in bldg 101 upon arrival find room 69*f and stat set for 72*f check operation of stat and find no problem check pupms and find one off start hot water pump and check space 30 minute later and space be back to set point
  reset vfd falut to ef-6 3 and ab-13 and start equipment repair micro switch sticking check motor belt and bearing to ab-13 booster and trouble shoot w shop 02 and find blow fuse that the electric shop replace
  vu c7 serve the high voltage room will not run defective ep switch
  raise temperature in employee lounge for meeting duplicate m s 25059
  check operation of supply humidity to the back of the supercomputer room rebuild all humidity pot actuator supply super computer room from acu-9,10,11 and 12 humidity raise from 14% to 29%rh
  belt break on ex13 replace 1 ea a56 belt align and tension poc mike
  replace bearing and invert shaft after receive 899 replace both inboard and out bourd bearing also new shaft and belt be instal aligment and tensioning be also perform system now aok
  humidty bad smell musty wet a232 adjust set point to humidity opt for acu-9 customer be within 30% rh before adjustment be make poc kathryn
  replace pulley to motor and fan to acu-26 replace worn pulley and belt poc terry
  humidty in room still bad a232 2nd request lower humidity set point to acu-9 measure return humidity at fan and find 29%rh and in room 30% poc svetlana
  reset vfd fault and start equipment verify operation complete per request.verified operation of equipment in suround area
  cold air blow from ceiling a149 reset controller sensor to allow system to control at set point follow up with customer on 2/16 and -PRON- be sadisfi with room set 22*c
  too cold for experiment rm.135 preheat coil secure due to leak coil coil have be turn over to oeg for replacement r. wixon poc maria
  evealuate and confirm operation of acu above ceiling 223/a124 action take system be be redesign by oeg
  water detection alarm remove snow from fresh air intake clear alarm poc herb
  no heat in rm a1201 bldg 101 find unit off on reset replace belt to one of the unit 1ea.a53 poc josh
  too warm in rm b311 bldg 223 replace re heat diaphragm verify operation
  too hot in health unit rm c33/101 reset belimo actuator to reheat valve verify operation of re heat
  ex hood not work properly in rm a348 bldg 224
  check hot temperature in whole bldg 236 complete on m s 25269 poc helen
  roof leak in mech room leak on a refrigeration unit check several time and be not able to find a leak close out m s until leak reappear so -PRON- can be identify
  water detector acu b5 have a bad sensor action take new sensor have be order and repaior will be make when sensor be in
  roof leak in room 125 from exhaust check roof and room water seem to be come through roof deck request an 899 to check duct work for water exhaust from room 125 e-118 all fan pad ne to be replace on roof snow and water could be under pad per instruction of 899 safety report turn over to oeg d. francis
  e gate heat not work reset limit switch on wall heater poc kelso
  pneumatic valve leak on unit heater inside dock area shop 30 find control valve leak at head rebuild vlave
  no heat in b wing 231 start acu 's 2 and 8 find off verify operation poc steve
  too cold in rm 227 and 230 bldg 202 check operation of pre heat and re heat both supply and return side bleed re heat supply and return for any possible air in system have pipe shop involve system be back to normal at this time and heat restore to lab space and be control at set point poc kevin
  there be water run down from the ceiling in bldg 236-room 125 shovel snow away from the exhaust fan to try to locate the leak find tear flex connection on fan and turn over to sheet metal for repair repair be make follow and 899 safety report suspect leak at roof curb and turn over to d. francis
  build 303-mechanical room be very hot check mechanical room hot condition be normal per f. potts
  there be a burn belt on hvac system in bldg 219-b002
  the hvac unit @18 be off in bldg 226-attic reset freeze stat and verify operation poc walter
  chek the hvac unit in bldg 231- which service room b101-not work very cold find acu-=2 and 8 off start unit and verify operation poc randy
  chek build 233 air very hot in bldg find acu-1 and 2 off start unit and verify operation
  drive belt be loose create excessive noise find bad belt on e-3 replace 1 ea a51 belt poc dan
  would like to have room temperature check too cold in bldg 301-b185 find hv-4 off start unit and make minor adjustment to transducer poc scotty
  clear fresh air intake on all air handler on site of snow as need all fresh air intake be investagat and clear of snow if require
  too warm in room b-15 restart equipment in building poc duwayne
  too cold rm.108 213 check room and find no heat find pump off and turn over to pipe shop to start pump and verify operation poc lisa
  there be no heat in bldg 420,please repair reset limit switch.energized unit and repair loose connection at transformer verify a point to point operational check and heat be back on line
  please check too cold temperature in bldg 202 112 find pump off turn over to pipe shop poc dan
  replace re heat coil to hc-052b serc rm b-57 complete per request
  yesterday temperature be fine today freeze a05 verify space temperature at set point and rtu-2 at set point space be at 71*f so no change be make poc lillian
  the building be hot call last friday replace diaphragm to 1st pre heat actuator replace sensor for outside air temperature and relocate sensor mount bracket poc helen
  check operation of pre heat replace grad pre heat diaphragm sensor and controller for t-3 part of system calibrate grad and controller and verify operation
  replace belt to e-1 replace belt on e-1.tensioned and align
  replace faulty ep switch replace ep switch as need verify operation
  reset vfd on ahu-6 2 and start equipment reset vfd and start equipment clear alarm in build 227
  musty burn odor b002 replace belt to unit serve area poc david
  no heat in shipping recev area scale room find air leak on p-7 steam valve make correction and confirm proper operation of system
  acu-1 bldg 230 be off line/ no electrical at automation panel elec shop replace fail breaker feed recp for flexswitch this be perform and communcation be restore
  room too hot b127 action take adjust stat for 70*f poc john
  humidty too low b005 action take related to electronic board beinbg out of service on ahu-522
  install 55gal drum with hose attach to drain continously the water from roof leak instal drum and have connect hose to allow for continuous draining into drain will be contact by janitorial for removal
  check no air flow in bldg 226-room b105,see bill none find no issue once investagation be perform
  replace 2)leak reheat valve on distribution level in bldg 217-attic repack two ea reheat valve confirm proper operation and find no other leak
  water detection main drain line water detection main drain line zone 1 distrubtion level on alerton system on simplex system on zone 2 penthouse alarm be mislabl and impossible to find find no outstanding issue alarm reset on -PRON- own
  too hot in rm b145-b bldg 301 find stat set for 75*f adjust stat for 71*f verify operation the following morning with the customer and all be okay at this time
  ice machine not work properly in 101 cafeteria -PRON- be -PRON- understanding that the cafeteria have a contractor service -PRON- equipment and this have be turn over to fred zigler
  unit heater a1200 bldg 101 p{ower on no heat output action take adjust stat and aqua stat notify pipe shop about water circulate problem poc robert
  clear clog drain to e-13 acu-8 fresh air intake e-28 repair leak valve to b205 re heat union cc-058b chilled water valve leak clear drain per request caulk drain in fresh air plenum replace pack on cc-058b also replace actuator and grad replace 908b controller to finely get system to work properly replace diaphragm spring and grad to hc-062b
  reset vfd fault and start equipment reset alarm and start equipment aok
  clear clog drain to e-23 and e-24 e-23 drain be clog but have pipe shop clear for -PRON- e-24 have drain line clear
  clear clog drain not able to clear drain so -PRON- be turn over to pipe shop
  replace fall thermostat on wall in bldg 227- a357 replace wall stat
  see customer too cold b149 make adjustment to room setpoint due to issue access the vav box due to equipment in the space the equipment do not allow for above the ceiliung access customer will need to remove or provide access to vav for futher resolve
  the humidity in bldg 220-a16 be too high action take find humidity and temperature back to normal air handler supply this area be down for p.m. poc bill
  start unit and check for proper operation start unit and verify proper operation
  replace filter to acu-27 and acu-28 complete per request poc joe
  lab be to hot c0001 resent code to vav and make some adjustment verify operation
  address water leak issue in build 220 1.cleared drain on e-26 and e-7 2.insulation will need to be remove prior to repair cc 162b cw valve repai be complete 3.repaire cw valve on cc 230b also repairt reheat valve on same mod include valve actuator and replace controller 4 repair fresh air intake drainon acu-10 also
  replace circuit board to air handler in room a334 instal new board and verify operation
  trouble shoot alarm in building 101 e wing and clear alarm to e-2 check systemed and clean reset sensor and make calibration adjustment to sensor
  chilled water supply 45 degree alarm come in chill water supply 45 degree alarm come in while the chilled water supply to the site be at 43.4 degree action take ru be off line at the power plant
  leak outside preheat section trigger water detection alarm there be a leak outside acu a2 preheat section action take clean and reset system also change command on computer to this area
  check the noise come from the air conditioning unit in bldg 220-b250 action take check operation of the induction unit and after talk to the customer -PRON- find -PRON- to be -PRON- up system for -PRON- computer
  room temperature cold all week in bldg 231-b120 find fire damper close to supply duct open damper and instal new fusible link replace sleave diaphragm to several room and replace diaphragm to 908 controller poc mike
  room temperature be cycle hot and cold in bldg 227-a112 customer have room with in room and the sensor control set point be locate on outer room wall this will need to be relocate but first discussion will take place with customer gfp
  fume hood fan be not work in bldg 237 106 motor replace by electric shop hvac replace motor pulley and and belt align and tension belt verify operation
  heating fan be not work in bldg 301-b181 action take replace fan motor and calibrate stat poc corey
  office be to hot a16 action take lower cold deck set point and hot deck set point check calibration of room stat poc danny
  recover refergerant from the various system on hvac shop loading dock complete per request
  room temperature very cold in bldg 202-#135 action take check acu-11 and find pre heat valv off due to leak coil find room very cool close down chilled water return until the coil be replace and tag valve unit discharge be hold 62*f nothing more can be do until coil be replace coil have be turn over to r. wixon
  acu not work a56 action take check system and find that customer have turn switch off inside cabinet explain to customer not to turn off this way customer will call when study tes be over and turn unit back on
  loud noise come from vent b161 action take find loose access door to duct work tighten door poc john
  too cold a109 action take adjust stat in room be 73*f explain to customer about winter setting poc ritu
  check for odor cause eye to burn action take check acu a1 inside and out no odor of any kind find to cause eye to burn explain to customer where the unit be locate because -PRON- suspect that -PRON- be cause from the work be perform to the walk way at the building entrance poc kim well
  black soot in room make -PRON- sick rm.b121 find what appear to be ventilation particulant on desk and other furniture in space supervisor be down to investigate and agree to have sharon look into this to sadisfy customer customer have also already speak with sharon turn over to s. ray to further investigate for customer
  too hot b206 action take hold m s open due to furniture need to be move to access unit to replace re heat valve instal new valve and actuator poc cindy
  too hot a415 replace diaphragm 0n right and free stuck stem on left poc michelle
  too hot c210 find valve stem stick in position take approate action to corret this and repair an air line leak
  check water detection alarm near acu-6 find loose wiring and check system for proper operation aok
  re pipe new valve in room 209 and 213 supply by hvac shop send m slip back to hvac when complete shop 30 replace valve and pipe
  2nd request to clean vent in health unit also offic rm.c33 action take this have to be do out of hour and customer will let -PRON- know when this can be complete customer want all supply and return grill clean work complete 3/3/10 in the evening hour after 5 pm speak with customer and tehy be sadisfi with the work that have be do poc candice
  repair control air leak to cc-062b action take replace grad calibrate and verify operation
  replace belt and verify operation.to eh-157b action take replace belt 1 ea a26 and verify operation
  hood read low flow a130 action take check hood and find -PRON- to be draw plenty of air.tried to reset flow monitor and -PRON- would not turn flow monitor over to ddc for repair or replacement
  check and clear hood alarm in build reset alarm due to power bump and start equipment check and confirm proper operation alarm reset ahu-2 ef 2 2 6 3 vfd 's
  humidty too low rm b20 find system to be off line and have to restart also have to recalibrate humidity sensor aok
  check charge on split system in net work closet charge unit with 410a and verify operation check for leak
  no heat in trailer replace blower motor and capicator verify operation
  -PRON- be very cold c100 perform point to point operational check and find loose conductor ao for reheat valve control
  clean up trash in mech room in building 101 and 225 clean up trash in both mech room and take a ladder count for both building
  replace flex connection to e-041b remove old flex and instal new flex connection
  clean up trash in mech room and replace smoke damper actuator clean up trash in build mech room and take ladder count find faulty smoke damper actuator to ahu-4 1 and replace -PRON- with new
  too hot a100 find hot deck serve area to be to warm of temperature for season make adjustment to hot dect set point and confirm operation of acu aok
  room too hot see customer also about a bracket a09 lab be at 84*f replace t-2 controller and sensor lab down to set point after repair additional air leak to t-3 sensor haven't be able to make contact with customer to see what -PRON- need in the way of a bracket go back tomorrow bracket fix and change belt on exhaust fan for room a-09 1ea a23
  clean up trash from mech room and verify location of ladder complete per request
  clean up trash and verify location of ladder complete per request
  clean up trash and verify location of ladder complete per request
  clean up trash and verify location of ladder complete per request
  clean up trash and verify location of ladder complete per request
  heater in engine bay will not work in auto replace diaphragm top re heat actuator adjust aqua stat set point poc goerge
  perform work on attach list for bldg 223 rm a352-a354 report result to jaimee basane in the facility engineering group please report these find to -PRON- via e mail at jaimee.basanes@nist.gov or call -PRON- at x6954 please get information back to -PRON- by close of business monday march 8 if possible turn on exhaust fan and open booster cooling coil and instal grad to actuator and calibrated.verified operation
  vent blow musty damp odor in rm c08 find dry trap in space fill trap with deodorizer fluid poc jason
  too hot muggy steamy b125 find room at 76*f and stat out of range calibrate stat and set for 72*f verivied operation of re heat valve -PRON- be okay poc kathy
  room be humid for 2 week d005 d011 action take relate to ahu-522 electronic board
  reeived alarm room 504 fan fail fcu2/acu 2 check belt filter and set point change out humidity canister to both unit unit be in low humidity alarm to be complete 3/9/10 tighten belt to unit 1 alarm clear at this time hv supervisor m. lassen say that -PRON- do not think -PRON- ne hunidity control in that space
  bldg 227 ahu-6 1 fan failure alarm start ahu-6 1 and verify operation
  water detection filter section check unit and find no water present at this time alarm clear poc herb
  office be to hot rm a163 replace stat to induction unit verify operation poc thoma
  room temperature very hot in bldg 225-b328 replace diaphragm and calibrate stat poc michael
  request to fix humidity control in bldg 218-c0005 ddc wait on a board that be order to finalize repair board instal and repair be final
  repair control air leak to uh-1 replace compression fitting to repair control air leak
  verify aqua stat set point for load dock unit heater on site go to aml loading dock 202 and 245 as well verify set point and operation
  hood not work for room a10 inverted shaft clean scroll replace bearing and instal motor pulley fan pulley and aligned belt verify operation poc joseph
  bldg 226 rm b352 be too warm valv off unit supply and return re heat water and tag unit out due to new vav system be instal space temperature 71*f at this time
  too hot rm.b125 adjust controller for supply humidity verify operation of temperature and humidity
  noise come from vent in hallway above water fountain off from elevator see michelle check operation of exhaust fan in mezzine and find no problem adjust louver to return grill in hallway and no noise present at this time poc michelle
  too hot a57 adjust stat to lower set point room temperature 71*f poc daniel
  too hot and humid in rm b131 bldg 225 need to be cooler and drier!. adjust controller set point for supply humidity verify operation and space temperature poc donald
  office be to hot a100 check acu discharge no problem find find stat set on 78*f adjust stat poc ralph
  fix heat rm.135 adjust stat setting calibrate stat to another induction unit replace re heat diaphragm and adjust stat set room temperature okat now
  too hot a145 both the stat and the re heat valve need to be replace speak to safety office to have the presume asbestos remove to complete job will resume work after this have be take care of action take 3 30 10 replace duct sensor new thermostat new reheat valve replace filter on 908 controller and confirm proper operation upon completetion
  check operation of uh-8 and adjust for warm set point adjusted set point and verify operation
  check operation of hv-1,hv-2 and hv-3 hv-1 replace grad pre heat actuator and diaphragm.replaced grad on two actuator hv-2 replace damper switch controller ep switch and replace grad on three actuator replace diaphragm to pre heat hv-3 replace diaphragm on pre heat actuator and controller replace damper switch
  too hot rm.a155 replace branch control air line to re heat poc rodigo
  water detector in zone 2 distribution area cable 6 replace bad cable and verify communication with power plant
  fan failure alarm reset vfd alarm and check equipment poc herb
  humidty too low b07 b20 try to reset system unable to get humidity to fill canister system be call for 100% new canister order 3 26 10 other action confirm operation for a week and system be maintain properly
  check room temperature- too hot in bldg 220-a306 find no air flow to space start acu-11 that be find off turn over to electric shop who replace faulty tran former poc boris
  room temperature very warm in bldg 225-b229 check stat setting and operation check discharge of acu-10 okay adjust register per customer request space temperature 73*f poc hsin
  frabercate metal cover for valve at power plant per berni brusko complete per request
  too hot a121 after have furniture move rebuild valve and verify operation poc john
  too hot b229 find stuck stem to re heat free stuck stem and replace re heat actuator diaphragm poc fang
  boster fan fiailure alarm find all fan run and no alarm present poc herb
  too hot rm.a303 will mark door adjust stat and replace one diaphragm to re heat
  check for loose connection to supply sensor tighten loose screw on terminal board
  too hot a311 replace diaphragm and repair control air line poc dr allen
  too hot a306 call yesterday hot due to repair be make by electric shop to transformer
  replace belt replace belt perform tension allignment new pulley 's be to be order
  room too hot try to close valve b106 find stat reverse calibrate stat and adjust for 72*f poc william
  check operation of 301 cafeteria exhaust e-8 and e-9 verify operation of e-8 and e-9 all appear to be work properly suspect that unit be pm'd sometime during the day follow up the next day to verify all be still work properly
  too hot e151 adjust discharge of acu-15 to 62*f poc john
  no air flow rm.a321 find damper stick free damper poc leonard
  too hot in rm b311 bldg 223 contact susie daniel at x5658 find valve actuator loose on valve tighten actuator and calibrate stat.adjust stat for 72*f poc susie
  wind to strong a355 adjust stat poc lee
  office be to hot rm b218 find stat out of range calibrate stat and set for 72*f poc linda
  humidty too high d07 ddc be go to install control board that be on order ddc will charge to wo 1529 when repair be complete
  alarm go off b357 check belt and motor to booster fan poc karen
  too hot b362 speak with customer and -PRON- want set point lower to 69*f jatin be to coordinate with contractor to have this take care of hvac have no control of system at this time
  too hot b267 adjust set point on vav now control at 69.8*f poc kerry
  too hot a123 find fire damper close open damper and instal new fire link verify operation and computer set point for this room
  replace bearing to e-32 replace bearing and belt
  reset communication with build 304 complete per request
  investigate roof leak seal flash with np-1
  check room temperature too warm in bldg 225-b256 replace diaphragm and calibrate stat poc gerlinde
  repack preheat steam valve rebuild both valve to pre heat on acu-4 and repair control air line verify operation
  too cold in rm c137 bldg 245 verify operation of t-3 controller and make slight adjustment verify operation of re heat to lab space speak to customer and room have reach set point poc svetlana
  repair control ait leak to uh-4 replace diaphragm calibrate stat and repair air line that be leak
  to hot in back room of store room area check discharge of acu-5 and make slight adjustment to trans ducer space temperature 71*f poc dawn
  the fume hood velosity be too- high in bldg 227-a338 for safety checked operation of hood and find -PRON- to be work properly explain to customer that the hood sash have to be in a high position for the flow to be low poc david
  repair unit heater 3a and 1a rebuild control valve and actuator.calibrat stat and replace stat to unit heater 11 2 and diaphragm
  check high bear reading and retrieve bear info if bearing be to be replace confirm that fan bearing belt tension and aligment be correct diod find the electric motor to have high vibration reading and run hot turn over to electric shop and -PRON- arte to replace motor motor reading ib h 34 v 35 ob h 80 v 69 fan ib h 25 v 27 ob h 28 v 27
  replace t-2 controller set up t-2 controller and instal in acu-1 control cabinet verify operation of controller and sensor associate with controller replace diaphragm and grad to pre heat
  repaircontrol air leak on hc-105b replace compression fitting on end of control air line and diaphragm to actuator
  repair leak valve to hc-101b and hc-134b replace two reheat valve and verify operation
  to hot room a219 adjust stat find belimo damper stick to supply duct free damper and verify operation
  fabricate 20 piece of apron trim 1 1/2 x 1/4 x 6 and take to paint shop for painting complete per request
  too hot in employee lounge call in 3/16 m slip enter 3/17 lower set point of acu-c1.space temperature be 71*f projection screen up in front of two supply defuser block flow to the room explain to customer
  heater on south side of 226 hasn't work since replace motor action take replace control board and confirm operation aok
  too hot a261 repair air leak and confirm calibration of thermostat
  reset vfd fault to ahu-6 2 reset fault
  check discharge of acu-4 replace t-2 controller and confirm operation of system aok
  check water detection alarm in fan section of acu-1 action take check water detection device and find system to be function properly no issue
  too hot a355 replace induction unit valve and actuator calibrate stat and set for 70*f after furniture be remove to gain access to unit
  fix or replace leak valve hc-355b replace leak valve
  repair leak valve.hc-362b action take replace valve pascal and wright
  check water detection alarm in pre heat section tighten pack nut
  freeze stat come in repeatily check operation of t-2 controller and verify operation and set point of 40*f replace freeze stat calibrate grad to pre heat and replace diaphragms to actuator trouble shoot control wiring with electric shop and find loose wire in control panel and tighten wire verify alarm with power plant alarm work properly and annunciate with plant poc herb
  fan failure alarm reset fault and start equipment
  receive alarm fan fail ahu 6 2 reset fault and start equipment
  install pulley and belt on new motor assist electric shop as need complete per request
  too hot a1126 adjust stat setting room now 70*f adrienne
  install pulley and belt to new motor remove pulley and belt and re instal and align while assist electric shop replace motor to e-6 and e-14 motor and fan pulley be be order for e-14 to be instal during the site outage
  supply air on acu be run 65 70 when -PRON- warm up outside firestation add refrigerant to r-1 and discharge drop to a 56*f discharge poc george
  switch not work on hood rm.a344 02pneumatic problem and system now work properly after repair make to pe switch
  turn heat down or off in room b-110 find discharge high on acu-4 adjust t-3 controller for a 57*f set point verified operation of re heat valve and adjusted room stat.room be at 72*f closed door find open to acu-4 in mech room
  hood make alot of noise d07 action take motor have fail on e-21 and belt fail on another fan also have safety erect scafoldd to gain access for repair
  safety need sticker check air flow on a348 a350 complete per request
  too hot a108 a110 adjust set point
  alarm on ach2al chiller 2 /b-06 wait on material to be purchase to correct the issue will develop new m slip for corrective action
  unit make noise rm a64 action take find dirty filter cause high restriction and thus noise be be generate further action may be take due to poss improper balancing of air flow this be to be confirm and evealuat by plant div oeg
  fan fail alarm booster unit 13 lower fan speed per f. potts
  fan fail alarm action take reset vfd fault and start system
  fan fail alarm action take reset vfd fault and system be put back into service
  water leak from duct work in room a-027 removed panel and vacuum up water while pipe shop replace dielectric coupling
  room temperture too hot in bldg 220-a209 replace diaphragm and calibrate stat poc eric
  room temperature very hot in bldg 202- 211 replace actuator stat to induction unit model 3110 d.a
  room temperature too hot in bldg 224-b222 valv off induction unit until customer be ready to allow access to unit for repair very busy replace valve and actuator calibrate stat poc jack
  room temperature- vey hot in bldg 220-a209 replace diaphragm and calibrate stat poc dennis
  office be to hot rm b160 remove cover and replace valve and actuator to re heat adjust stat and verify calibration poc caroyln
  calculate the amount of r-12 be currently in the shop weigh all r-12 cylinder in shop.642 lbs
  check w d alarm in cool section find no water in system reset alarm poc dan
  water detection alarm clean dry and clear alarm at floor drain
  replace compressor to the liebert unit in the telephone room work be perform on wo
  fan fail alarm see m slip 10 32169
  fan fail alarm action take see 10 31981
  fan fail alarm action take reset vfd fault and restart equipment
  fan fail alarm booster unit 05 reset alarm and start unit
  f s alarm on hv-1 verify set point of freeze stat clear alarm and check operation of preheat poc dan
  office be to cold rm c210 find handvalv off open valve and verify set point of stat and operation poc stephen
  lecture room b too cold will be in there all week calibrate stat in room and adjust discharge of air handler unit poc sarah
  room too cold g108 g118 complete point to point to verify operation and find that the re heat water be secure at some point turn over to the pipe shop
  flush drip ell to e fan in mech rm d100 and c-400 clean all exhaust fan drip ell not fume hood exhaust
  check operation of hot water loop control valve replace faulty well sensor work properly now
  too cold f013 find room at 23.3*c and rh@38.9% no ahjustment make
  receive alarm fan fail booster unit 06 room 401 reset alarm and start unit
  too warm now c210 replace diaphragm and calibrate stat verify proper operation poc stephen
  repair leak valve on vav tighten union on valve
  unit make noise in lab a310 action take find noise issue to be associate with dirty filter replace filter now aok
  very hot b103 adjust set point of acu b4 okay at this time poc sarah
  air handler make noise e127 find bad motor this have be send out for repair once motor be receive new m slip will be issue to complete effort
  too hot c011 space be in build 218 instead of 217 find unit 525 down for p.m. and this account for the rise in temperature poc dana
  too hot find chilled water secure to this end of the site due to a leak that hasn't be find notify customer and the pipe shop poc chris
  too hot b114 lower setpoint and confirm operation
  no air in lady room b wing check operation of fan and verify draw from exhaust grill poc debra
  repair pre heat leak by stroke valve
  repair re heat leaking by on acu-2 calibrate grad and replace pre heat diaphragms
  too hot f001 aml primary chill water pump be off line restart system building come back into spec
  too hot a311 lower setpoint for customer and confirm operation
  relocate stat for customer see ja for location wall sensor be relocate
  check hood b65- b67 change a-30 belt confirm operation aok
  water leak rm.c134 pipe shop make repair
  bldg 225 acu-18 be in alarm follow up on emergency call back confirm that proper operation of acu-18 and find everything to be good
  fan will not run exhaust fan need a lot of repair and have be turn over to r. wixom for replacement information be record and turn over to -PRON- as well for e-10 repair will take place when new fan be in
  check all associate ductwork damper motor operation and confime proper exhaust air per design be be present gfp action take replace a-37 belt vacumed duck grill upto damper if present actual airflow be as follow b-131 129cfm b-135 1 133cfm b-135 37cfm janitor closet exhaust air duct be close at this time
  check humidty rm a01 confirm humidity operation associate with acu-12 make need adjustment now aok
  acu-7 water detector pre heat selection keep come and clearing find no reason for alarm to come in aok
  bldg 227 fan failure booster unit 05 check operation of system fpound everything to be good poss power bump take unit off line
  water fountain in back hallway be over shoot the fountain onto the floor locate on 3rd floor make adjustment to flow rate aok
  water fountain in middle hallway of 3rd floor be not work no problem find water cooler work properly
  receive alarm on pump107 in room e03 check system operation and pump operation find no issue and pump be back in service and normal operation
  receive alarm fan fail ef 2 2 room 400 reset vfd and fan fail alarm start system aok
  bldg 227 ahu-6 1 fan failure be in alarm fan failure be correc upon arrival but still need to replace sv ef t3 1 ep which have fail material be order but will develop new m slip for final repair gfp
  cold air blow in lobby like a frezzer action take have to perform reset of wall sensor on automation assoicat with lab space aok
  too cold in the green auditorium 101 check system operation and make adjustment to discharge air set point system aok
  too hot b252 adjust the thermostat after make repair to air leak on tubing confirm operation aok
  acu make a rumbleing noise e-100 have meeting check all equipment in general area noise be hear find that noise be relate to another effort that be be perform no mechanical issue aok
  hood air not blow in right direction c10 per mr stower this be complete poc svetlana
  replace belt on exhaust fan replace belt aok
  room too hot a134 b131 find bad diaphrgam on reheat associate with space now aok
  check room enviromental control space become warm room a134 be room to warm meet customer at 10:00am at b-122 mr koff see 10 32202
  repair preheat valve that be leak by v-1,2 find preheat leak by and actuator stroke need to be adjust on both preheat aok
  replace pulley on e-44 mech room b-200 action take remove pulley from exist motor and instal on new motor belt be instal and tension be perform instal belt guard now aok
  office be to cold b344 action take replace diaphrgam and adjust thermostat on two each induction unit confirm operation and room temp be at 71 degree
  ne to have diffuser clean in credit union clean per request
  401 fan fail booster unit 06 action take reset alarm and verfi that proper operation/ point to point check be perform system aok
  too cold b128 action take find riser to be hand valv off talk to pipe shop and -PRON- instruct to just turn back on this be do and all space associate with this riser be check for leaking none find operation and calibration of the induction unit in question be confirm aok
  install cover that have blow off action take instal the fan cover and secured cover with self tap screw aok
  low humidty a02 action take verfi that all associate mechancial system humidity sensor be properly calibrate and functioning also confirm ccf 2ea ceiling sensor be properly calibrate the ccf sensor be ceiling mount and therefore due to temperature gradeiant the humidity be at ceiling height lower then at 60 inch if ccf sensor read 20% rh then at 60 inch -PRON- be read 30%rh no issue find
  227 ef b1 will not run replace fuse
  confirm operation of preheat action take confirm the operation and proper closure of valve no leak by confirm and appear that system properly work will monitor trend
  confirm operation and annuciation of water detection zone 2 bldg 101 action take reset water detection system and confirm no water present all device be function properly also find transducer pin remove cause no automation control for acu a4 and acu a2 aok
  no ventalation on 1st fl b side action take find office ahu 's off line due to pm instruct maintenance crew to not shut down more then one system at a time
  follow up with preheat repair -PRON- have be determine that lap need to be perform on valve perform lap on both preheat valve and confirm no leak by be present
  check operation and make needed repair to two each inline fan in surf area d07 asset to be determine no label present/ new installation remove belt guard and verify bad motor assist shop 02 replace motor and remove sheave from old motor and instal on new motor align belt and tension vacuumed duct and seal drain
  investagate a-100 too cold condition action take issue relate to thermostat be set to 66 degree f and hot water loop heat exchanger be on reset temperature schedule this schedule be change to provide warm water temperture during mild temperature outside
  ahu-521 supply and return fan vfd 's be in alarm action take alarm relate to motor replacement be perform after completetion of motor install confim that alarm reset and proper operation of system
  fan failure alarm action take reset vfd fault and confirm proper operation poss relate to power bump monitoring and try to -PRON- would issue as this be reoccurr
  too cold a328 action take no issue find except to provide the customer an understanding of induction unit operation
  investagate hotdeck valve appear to be leak by agian action take hot deck valve be leak by find the stem to be bent and disk to be loose try to make needed repair and be now work new material be to be order and will be instal during spring outage gfp
  too hot a345 remove paper cover intake of unit.rebuilt valve and calibrate stat poc prabir
  check water leak in aml ahu-524 vav-1 35 find gate valve open and drip through end cap closed valve tighten pack nut vacuum up water be unable to access lab phone message to customer
  fan fail ahu-6 2 check control cabinet for air leak and verify operation after reset fault and start equipment poc r.cole
  fan fail on ahu-6 1 check control cabinet for air leak and reset fault at mcc start equipment poc cole
  check water detection device/ area alarm be in /latched clear sensor water leak from control valve that have be turn over to pipe shop for replacement put 55 gallon drum under leak go to drain until valve be replace
  receive water detection acu a 6 pa1 1a pa 2 2a reset alarm and place drum under leak until the pipe shop can replace the valve poc ed
  fabricate a piece of metal 6 high with a 1 7/8 return x 35 long complete per request
  office be to cold 225 a232 repair stuck stem and replace diaphragm to actuator calibrate stat poc svetlana
  no air in office b105 replace grad and diaphragm to reheat calibrate stat poc william
  office be to hot b268 replace valve and actuator with new poc tang
  no air flow in lab b51 verify flow and space temperature 70*f exhaust ok and clean grill that be dusty poc bruce
  no main air in building for equipment replace regulator for control air set for 20#.
  check operation of all four unit all four unit be to be place in operation and confirm of proper operating condition ru-1 2 3 and 4 adjust set point from 76*f to 71*f have electric shop repair ru-2 so -PRON- will now run instal lock cover over room stat per f. potts
  check room temperature too hot in bldg 220-a215 find loose wire on damper actuator correct issue and verify operation poc jay
  construction office air conditioning unit be give off an odor upon spring start up clean coil to unit.checked filter and verify operation poc bill
  room temperature very hot in bldg 235-a159 find base board heat on line secured re heat pump and valv off steam for summer to a side of building poc paul
  verify proper operation of pre heat find 1st pre heat leaking by lap valve seat and verify proper operation
  too hot rm.a507 verivied operation and adjust stat for 70*f poc mildr
  visitor center too hot turn off all floor heater check all belt and filter find space to be 68*f poc chris
  too hot rm.b241 charge unit with r-22 and follow up on 4/7/10 and temperature be down to set point all alarm that be present be clear at this time poc prasad
  sara need rm.c122 for blood drive tue -PRON- d cold lower stat set point and create an event for the unit to run both day of the blood drive poc sarah
  no air shut off a108 -PRON- say this happen often secure circulate pump and secure steam to hwc-1 in a wing basement check discharge of acu-4 and -PRON- be 56*f space temperature be drop to set point poc robin
  the room temperature in bldg 411-a187 be very hot adjust setting on stat follow up the next day and verify 72*f in space poc robert
  room temperature be very hot in main shop of bldg 304 155 action take replace o ring in 6 ep switches.replac sleeve diaphragm to pre heat actuator repair various other control air leak in control cabinet verivi location of pneumatic line need to order single line stat 923a 5/25/10 after receive the new wall stat -PRON- be instal tp-973 and calibrate verify operation
  check acu 20 25 unit be not work properly in the computer room of bldg 225-a02 check filter and belt on both unit replace 4ea a50 belt secure vlave stem to an open position flushed coil gain an additional 5*f of cooling poc richard
  room temperature very hot in bldg 101-e220 calibrate stat and lower set point poc diane
  health unit temperature be too warm in bldg 101-c33 find chill water control in hand position place in auto position verify operation and room temperature be now 69.5*f poc candice
  yesterday work on unit now too cold a507 adjust stat room be 69.8*f and be now 71*f poc mildr
  too hot c33 call yesterday find front office hot 85*f calibrate stat and set for 70*f poc candice
  too hot a353 furniture need to be move to access repair call andy and -PRON- say that -PRON- would be do first thing in the morning replace valve and actuator and calibrate stat for a 72*f setting
  office be to hot a309 replace diaphragm and calibrate stat poc ann
  no ac in fire house rm 128 adjust stat tighten belt replace 1 compressor poc george
  too hot a232 find acu-7 down for p.m. poc miller
  too hot a236 adjust stat and calibrate poc michelle co worker
  227 401 fan fail booster unit 05 restart unit and verify operation poc cole
  check noise out in attic below rm a363 check attic and other adjoining room and be not able to locate the noise customer say that the noise be intermittent poc rodney
  too hot a111 replace re heat diaphragm and calibrate stat poc ellen
  negative draft in room c137 find everything work properly customer say that the problem be resolve yesterday poc jerome
  room hot stat hessing a03 replace diaphragm and repair air leak poc roger
  too hot b218 find dielectric leaking call for pipe shop replace valve and actuator after pipe shop replace dielectric coupling poc nichola
  control air leak to be repair in cabinet replace o ring in ep switch repair air leak to t-3 controller find several small air leak in control cabinet replace sleeve diaphragm to re heat actuator also replace pre heat actuator diaphragm to acu-11 and acu-14 while there 4/12/10 replace 908 controller with a new 920a controller replace valve stem and packing instal new seat and operator on re heatvalve verify operation
  check air in rm.b322 replace both diaphragm to induction units.calibrated stat poc alana
  too hot a66 no problem find 72*f unit serve area be down for p.m. yesterday poc carrie
  too hot rm a156 find room 72*f no adjustment make unit serve area be down for pm yesterday poc terry
  check room temperature very hot in bldg 224-a303 find valve leak water replace valve and actuator  calibrate stat and set for 72*f
  too hot b114 adjust stat poc susan
  too hot a331 replace re heat diaphragm and verify operation set stat for 72*f poc johnson
  water detection alarm in fan section alarm be in the fan section no water in this section a small amount of water be visible in the cooling section check unit and find no water present in the fan section reset alarm from computer poc dan
  fan failure alarm bad ep switch need to be replace ep be to be order remove and replace ep switch
  water detector alarm vacuum up water from floor pipe shop make repair
  too cold b229 find room stat set 65*f adjust stat for 72*f poc john
  too hot a66 check room and find 72*f yesterday the unit acu-1 be off due to p.m. no adjustment make poc robert
  customer be report excessive return air flow cause noise rm b-011 bldg 101 find that contractor have block the return duct that cause the noise remove blockage and instal filter 16x30 over the return duct poc george
  heating ventalation make noise loud hum read low temp find boiler secure by power plant call dan and -PRON- start the boiler only for -PRON- to dump the pressure relief after only run a few minute plant say that -PRON- would notify the pipe shop for the repair need -PRON- appear that -PRON- be secure due to the fact that when -PRON- dump -PRON- make a lot of water on the floor
  reset vfd to ahu-6 2 reset fault and start equipment
  zone 5 alarm be in bypass and need to be switch back to normal operation reset by pass and verify operation
  humidty too low b7 b20 verify humidity 31%rh reset and flush canister speak to customer about change canister and there be a class go on so -PRON- come back and change -PRON- out on 4/22/10 humidity now at 48% system be cycling in at 41% and out at 48%
  check the room temperature in bldg 220-a331-very hot replace diaphragm to re heat actuator verify proper operation poc john
  big shop area too cold rm 135 due to various repair make last week calibrate stat in shop area and set for 70*f poc kelly
  too hot b39 replace re heat diaphragm and verify operation poc susan
  receive alarm fan fail e f 6 3 reset fault and start unit verify operation poc ed
  receive alarm booster unit 05 fan fail reset alarm and start unit
  too cold b226 find induction unit cover with paper remove paper and calibrate stat set for 72*f poc carman
  office be to hot b233 find room at 67*f verify hand valve be open and that there be flow to the coil calibrate stat and set for 71*f
  room be to hot a108 this be a 5 module confrence room replace diaphragm to 2 unit and calibrate stat to the rest.there be a meeting go on when -PRON- first receive the call and and have to go back when the customer be not use the space some repair be also make in the attic mechanical room where other control air leak be find replace grad and high pressure relay in attic
  room a 200 1 be very warm adjust stat and verify operation of control valve poc maria
  check hood for air flow a54 verify operation of hood check damper and belt read face volicity and have 94fpm at 14 sash height find hood to be with in guide lilne 10% of 100 fpm poc albert
  to cold in office of health unit calibrate stat and set for 72*f
  too cold in trailer 2 call adjust t stat and verify operation poc fran
  very cold hertiage room c122 raise set point of acu c1 from 54*f to 60*f discharge poc sarah
  check room temperature very cold in bldg 101-a330 replace re heat diaphragm and calibrate stat poc michelle
  receive water detection acu 6 1 check area and find no water present clear alarm poc ed
  repair main air leak in control cabinet repair main air leak that feed old control cabinet
  ef-11 exhaust fan have excess noise vibration rm.a04 fan have bad bearing and shaft request 899 safety report after receive safety report replace shaft and bearing to unit this job require 2 people to perform this job on ladder over battery
  too hot rm b112 find and repair multiple problem and make repair replace unit sensor 0 200*f replaced humidity sensor calibrate both and verify operation calibrate t-2 controller and replace both pre heat diaphragms
  perform operationial check on telephone room liebert system charge 2 compressor with refrigerant.verified proper operation rewire control wiring for glychol pump verify proper operation 
  assist electric shop on motor change out remove pulley from old motor and instal on new motor sheave show a lot of ware and will be order at a later date to be replace instal belt guard belt and tension align belt and put back in service
  receive low temp alarm on hotwater reheat pump p1 2 room 104 control for the hwc be work properly the problem there be no steam at this building inform the pipe shop poc ed
  no exhaust in shop rm 13 verify operation of exhaust and find no problem poc robert
  no heat and no air unit be not add any heat due to the boiler be down with a faulty relief valve that be dump water on the floor power plant say that -PRON- be notif the pipe shop for repair raise set point of system until repair be make replace filter to unit and rep[lac grease fitting to bearing grease line have air in -PRON-
  unit make noise rm a313 replace diaphragm and calibrate stat poc michelle
  check ventilation in archive area verify if there be any hepa filtration for the exhaust for that space in room 233 e-4 exhaust air for this area and -PRON- have b1000 filter in this exhaust fan
  check operation of vav-2 rm 149 not able to gain access to lab
  check water leak in room a233 find valve leaking replace valve and actuator with new from shop stock verify opeation and set stat for 72*f
  relocate stat in room a259 relocate stat and re fastened to wall after sound proffing be instal calibrate stat and verify operation poc murph
  blow hot out the front blow cold out the top rm.a331 replace valve and actuator to induction unit and calibrate stat poc david
  build too cold find no steam to build pipe shop repair steam leak poc azari
  assist electric shop change motor and pulley remove old pulley and reinstall on new motor have a problem loosen motor pulley to access set screw replace belt 2ea bx57
  too cold b207 find re heat valv off also find stat set for 60*f open valve and adjust stat for 72*f look for a control air leak or water leak and do not find either not sure why -PRON- be secure poc shanille
  a c unit in rm b239 bldg 222 leak from pan ne assistance immediately unclogged drain line
  hood not work a344 find both fan in a off position and there be no tag or lock present turn on fan and verify operation poc barbara
  perform maintenance on ef-2,e157,ef-4 and s157 in mech room 234 complete per request replace belt to ef-4 1ea 4l430
  too high humidty room have odor ne check a230 a232 all control be verify and work properly -PRON- do have a lot of rain during that time and acu-9 be down for p.m. that day poc kathern
  perform operational check on all exhaust fan for this building e1 5 complete per request verify operation of damper and motor
  receive alarm fan fail booster unit 05 repair closed fire damper on the 3rd floor with new fuseible link poc ed
  too hot b228 calibrate and adjust stat set for 72*f poc john
  raise humidty to 47% rm.g005 g007 raise set point to ahu-304 to 47% per customer request
  too hot a402 verify operation of air handler and reset computer setting for acu a6 poc monica
  office be to hot a200 adjust set point on computer poc maria
  office be to hot a702 adjust set point on computer poc stephanie
  hood fan read low a305 replace damper exhaust motor hood work properly now poc mark- ph mail
  too hot a901 find chill water to acu a6 command closed release over ride and return to normal operation space okay now poc ben
  room too hot b173 b172 talk to john and -PRON- say that ddc be to follow up and make adjustment to program barb porter 's old office frank please contact john filano x6995
  acu a6 water detector on pa2,2a pa1,1a hook up actuator to hot water system clear alarm but sensor be bad and part have be order for repair replaced alarm sensor poc cole
  fan fail on ahu 6 2 reset fault and start equipment poc bobby
  alarm on chiller 2 aa62ia clear alarm and checked system poc bobby
  fan fail booster unit 5 restart unit and check operation poc bobby
  reset vfd fault to ab-03 replace motor pulley and belt complete with proper alignment and tension
  start acu a2 and acu b6 that be not run verify operation start acu a2 acu b6 have a blow fuse that have to be replace by electric shop to be start both run properly at this time
  replace sheaf and repair flex connection replace motor sheave align and tension replace both pre heat diaphragms replace t-3 sensor and calibrate controller sheet metal repair flex connection
  replacement of various motor and fan sheaf for booster ahu system in 227 ab-01 thru ab-11 replace sheaf and belt complete with alignment and tensioning
  replace sheaf acu-10 complete per request align and tension belt
  replace sheaf on hv-4 wrong bushing come in with sheaf and have to be re order sheaf replace
  replace txv on water cooler replace txv valve and verify operation
  perform/ install pack on condenser chilled water valve valve could not be rebuild due to very poor condition of valve a new valve will need to be order per f. potts poc frank
  no a c in rm b68/220 replace diaphragm to pre heat valve verify operation of unit acu-21 poc neil
  too cold in rm a600-a623 no heat to be add to the last 4 induction unit check the floor above and -PRON- have the same issue pipe shop have taht riser shut down for repair not able to do anything until -PRON- complete -PRON- repair
  ef-#23 sound like ti have a bad bearing in bldg 235-c-01 bear okay replace belt 1ea b68 coordinate with control to access area
  room temperature in office too hot in bldg 225-b324 to hot due to pm be perform poc samuel
  office be to cold a1134 find that pipe shop have the steam secure for repair be make to a die electric coupling no heat can be provide until pipe shop have complete -PRON- repair poc lucy
  chek the low freon in water chiller in bldg 227-b345 replace bad capicitor verify operation
  fan fail booster unit 6 reset alarm and check operation poc cole
  hood down a164 unit serve this area be be pm'd today will notify the customer and check operation anyway verify proper operation and speak with customer
  replace shaft bearing e-111 rm 107 fan need to be replace turn over to r. wixom with operation engineering for replacement
  check leak in restroom replace valve actuator verify operation and adjust stat
  acu-22 make noise say -PRON- need belt replace 2 ea a50 belt set proper tension poc richard
  too cold b13 check fuse and -PRON- be good find low battery fault replace driver replace driver to room b14 too poc t
  finish work on surf a-07 ex fan assist electric shop replace motor after new motor come in replace belt and verify operation
  this lady say -PRON- always cold in building rm 109 111 113 124 check all area in the building and -PRON- appear that the build hot water loop be air bind vent air from system raise set point of acu-1 discharge from 49*f to 57*f poc azari
  too hot a310 replace 908b controller with new 920b controller calibrate and adjust controller.set stat for 68*f per customer
  temperature sub 60 degree b325 replace chilled water grad replace rp904 reverse relay calibrate humidistat and calibrated room stat verify control air line to make sure that there be no other air leak poc jason
  assist electric shop switch motor to ef-206b remove sheaf from old motor and instal on new replace belt and align
  replace motor to fcu 's in library replace both motor
  too hot in rm b344 bldg 225 room be 85*f stat be way out of calibration calibrate and set for 72*f poc lori
  ne to have panel remove from window unit to be able to catch mouse in rm 101 reinstall induction unit cover poc sherrie
  room temperature too hot in bldg 223-a111 replace diaphragm to induction unit calibrate stat and set for 72*f poc anne
  reset vfd fault and check for control air leak reset vfd fault issue with drive turn over to electric shop
  vibrate vent see carrie x3667 replace supply grill filter noise go away poc customer
  no chilled water to liebert unit in room b45 on extension 2933 find supply child water line air bind pipe shop vent air out and then verify proper operation of system with customer poc brian
  office be to hot a112 replace re heat diaphragm.calibrat stat poc mathew
  chilled water unit be not cool b239 find chilled water supply air bind poc edmond
  too hot in rm b209 bldg 225 find supply chill water air bind pipe shop vent air out of the system poc doree
  bldg 205-the a c unit be not turn on to run start unit and reset acu-4 to be start poc laurean
  there be not air ventilation in bldg 221-a12 unit be down for pm poc chu
  check air too hot in bldg 225-a156 find buld chilled water line full of air pipe shope bleed off air verify operation of system in build for proper discharge poc terry
  install actuator and verify operation of cc-354b complete per request rebuild valve
  room temperature too hot in bldg 221-a112 unit be down for pm poc schmit
  bldg 222-b160-room temperature too cold find space temperature to be 71.2*f no adjustment make control at set point from the vac for all four room from the vav not able to leave customer a ph message because the phone just keep ring
  request to clean every window unit in bldg 202- 1st and 2nd.floor due to mouse solution over week nd see duwayne before job start for more information 7/12/10 still no request to clean unit follow mice solution close out ms and will redue when time come that -PRON- be need
  chemical hood and a c not work in rm a150 bldg 202 find that unit be be service and be down for a scheduled pm service poc yonglin
  main hood vent fan be not work in bldg 304 156 verify operation and find no problem poc jeffery
  no air from vent in bldg 101-a229 adjust stat and verify operation poc diane
  exhaust hood be in alarm in bldg 235-e132 verify operation of monitor belt and control find all to be work properly poc customer
  lab be to hot a112 find unit serve area off for p.m. space now hold 71*f poc jame
  lab be to hot a232 find space 76*f calibrate stat and free stuck stem replace re heat diaphragm supply air as 60.6*f after complete poc customer
  check w d alarm for acu-10 sensor on floor need to be replace due to break prong sensor order replaced alarm sensor k.dewee 5/6/10
  room temperature too warm in bldg 224-a156 find unit serve area down for pm on monday the room be back down to 70*f poc david
  room temperature too warm in bldg 235-a146 find room temperature 73.1*f verify discharge of acu-7 that supply this space and hot and cold deck temperature -PRON- be okay notify customer and -PRON- say that -PRON- be okay today but that -PRON- be warm yesterday no other adjustment be make
  hood not work properly in rm a12 bldg 221 check belt and damper position verify operation of fan and hood monitor all be work properly this fan be pm'd on 4/26/10 and could have be the problem
  start acu-2 and acu-4 and verify operation start equipment and verify operation
  reset vfd fault and start verify operation of ef-2 2 reset vfd and start unit operation verify
  office be too cold in bldg 101-a227 adjust stat
  room temperature too hot in bldg 225-b162 dielectric coupling break and have to call pipe shop secure supply and return valve after pipe shop make -PRON- repair and furniture be move -PRON- replace valve and actuator poc robin
  room temperature very hot in bldg 225-a234 find room 76*f adjust stat poc elizabeth
  assist ddc with air balance issue to a007 complete per request
  check noise come from a c unit in bldg 101-a123 tighten belt guard on acu a1 that be find to be make the noise adjust gate valve at induction unit that appear to be an issue as well poc susanna
  a wing ventalation not good find unit acu-1,5,and 7 all off line and restart also acu-8 in b wing
  too hot rm.104 replace fail diaphrgam and correct air leak on tubing
  humidty too high a232 find 27.6% in room find 26.6% in office nest door find 25.7% in hallway humidity find to be within normal range which be + or 4% .relitive humidity that be a 30% set point for return from space poc kathryn
  too hot rm.a219 replace valve and actuator on one unit and replace re heat diaphragm to the other unit customer have request -PRON- to complete on monday since -PRON- would be out of town repair control air leak locate in tubing verify operation
  window be make noise a355 visit the room a total of 6 time in two day and never hear the noise or see the customer adjust the valve a couple of time to try to create the noise but still be not able to close this m s out until the noise can be locate
  water come from stat b362 verify operation and find no problem customer say that -PRON- be due to a water issue that happen yesterday poc christina
  lecture room b too cold meeting all week raise set point to acu b4 to 64*f make no more change per sarah bell poc sarah
  unit still make noise a123 after have furniture move replace valve and actuator verify operation and calibrate stat
  stainless steel hood need filter change e132 supply customer with a filter that will work for now that -PRON- make poc kim
  no acu in fire hall adjust belt on blower adjust stat set point add a small amount of refrigerant to compressor 1 verify that filter be in good condition poc george
  check room temperature very hot in lecture room a. in bldg 101 find stat set for 80*f adjust stat for 68*f and verify calibration poc sarah
  door slam shut alarm go off 3rd fl middle corridor this be find to be due to the fire alarm test do in the bulding this day poc jeanne
  too cold b248 replace bad sleeve diaphragm to hot water converter system space temperature back to normal poc neil
  fabricate frame and install screen mesh over intake for space on the 12th floor cpmplete per request
  too hot have retirement party today c100 find projector screen in the way of the supply air raise screen and calibreat room stat poc sarah
  too hot c100 retirement party today find room temperature 71*f raise screen for projector so supply air could get to the rest of the room poc sarah
  ice cold b243 replace diaphargm to hwc for that side of the building poc martin
  see customer for ceiling leak b150 or see saidi x6069 reliev valve leaking repair poc yeeh
  measure air quantity in room dining room c. find several hand valve close and hard to operate all control valve be call for heat and be open all induction unit appear to be clean and in good working condition pipe shop and hvac shop will need to verify operation hvac replace all 6 reheat diaphragms to actuator and verify operation include the calibration of stat not able to get any hot water for proper operation dt kd
  window unit be make a humming sound b048 check operation and repair control air leak to stat poc nikolia
  room too cold b247 hot water converter have a control air leak poc joseph
  cold b348 adjust stat and verify operation poc kirill
  fan failure alarm on booster fan a 05 reset alarm and verify operation poc herb
  heat will not shut off a365 find stat out of calibration calibrate stat and set for 73*f poc eric
  too cold b142 adjust stat poc myriam
  water detection alarm fan section no water be present in the fan section system in alarm find no water present and clear alarm poc herb
  fan failure booster 06 reset vfd and start unit
  fan failure booster 05 reset vfd and start unit
  fan failure ef 2 2 reset vfd and start unit
  receive trouble alarm on acu 20 adjust humidity set point cleared alarm poc richard
  receive water detection alarm fan section acu a6 investagat and find no reason for detector to have become active reset and aok
  water detection pre heat section check system clear alarm and find no water present poc herb
  booster fan failure alarm ab 03 reset vfd and start equipment this be on go try to determine root cause of fault gfp
  visitor center be to hot verify system discharge -PRON- be at set point and control set point for unit verify that system do run 24/7 poc carrie
  too warm in rm b111 and b112 bldg 301 find acu-4 off reset timer on motor control center.start unit adjust t-3 controller for 57*f poc joan
  hood alarm sound in rm b347 bldg 224 system be find to have bad fuse these be change and system now operational
  no air flow in building find filter wrap around scroll remove and air flow restore
  repair drain pan solder in a new adapter for a copper drain line repair previous hole pan be deliver to hvac complete per request
  office be hot b164 room be 79*f find supply damper close free stuck damper and verify operation restore supply air and space come back to set point
  check room temperature- too hot in bldg 223-a207 room temperature be 79*f replace re heat diaphragm and adjust stat
  check leaky valve in bldg 233-b140 p. bourque replace valve and k dewee and dt replace re heat diaphragm to induction unit system
  room temperature very hot in guard 's office in bldg 101-a16 verify operation of acu a1 and -PRON- have a good discharge problem be yesterday and today -PRON- be okay poc danny
  room temperature very warm in bldg 101-a600 verify operation problem be yesterday and today temperature be 62*f come out of the defuser poc nancy
  room temperature very hot in bldg 245-c125 replace re heat daiphragm and adjust stat poc rohini
  hot water converter reach 200*f and need to be adjust down to 160*f find belimo actuator loose on valve tighten actuator and verify operation control 180*f now poc chris
  water leak cc135b in attic clear drain and proofed drain by induce water to confirm drain of pan also replace diaphrgam on reheat actuator
  water leak acu-18 clear drain on condensate pan system be now drain properly
  room temperature very warm in bldg 225-a321 calibrate thermostat
  room temperature- too hot in bldg 225-a245 action take calibrate thermostat
  trailer 419 temperature be very humid please check verify humidity and temperature re program stat to control properly poc susan
  fabricate and install screen over acu-15 intake complete per request
  no air room hot a267 action take find damper stick make adjustment to free damper for proper movement
  on go problem too hot everyone else okay b172 see 10 35964
  acu-14 drip pan be overflow e wing basement system be in very poor condition will have randy w. look at system but system be slat for renovation in arra project
  cold air blow at top hot air blowng out front a331 calibrate thermostat
  too hot high humidty rm.231 find acu-6 off on reset reset unit and start verify operation poc rick
  room too hot b140 adjust set point
  too hot 80 degree b242 supply air damper be stick free damper follow up the next day to make sure damper be still work freely have find several stuck for no appearent reason
  no air move in restroom find fan off start unit and verify operation
  room too hot b167 b172 this vav be in need of software for interfac frank potts be work to get this and will follow up with customer once receive to make final correction
  extremely hot a113 replace re heat diaphragm and verify calibration of stat poc melissa
  lab be to hot b05 replace grad chill water actuator for room b05,b07,and b09 replace controller for room b07 rebuild controller for room b05 and b09 replace re heat diaphragm for room b05 and b09 calibrate and adjust stat for all three room poc michal
  too hot a351 a353 a357 find damper for supply air stick close free damper and verify operation adjust stat for room a351 since -PRON- be add heat
  acu-1 b wing outside air damper be stick open return air and humidity sensor out of calibration turn over to ddc group since control damper
  room temperature too hot in bldg 225-a369 replace valve and actuator and adjust stat for 72*f room be 77*f
  too hot a251 replace diaphragm and free stuck damper poc beverly
  too hot meeting lecture room e. calibrate stat and verify unit discharge poc faith
  too cold see customer laser light on b149 or ext 3683 customer need to move lab table below valve to access and make repair 6/9/10 close out m s until customer let -PRON- know that lab table have be move poc kimberly
  little one be too warm change filter to one of the unit verify operation and have a 54*f discharge
  to cold lab a152 and a154 check control circuit and find ssafety switch not make contact for heater to operate adjusat switch
  no air flow in restroom 2nd request find fan in off position start fan poc mary
  hot air blow b120 replace diaphragm and calibrate stat poc weston
  main lobby 101 too hot reset acu a2 poc susie
  call yesterday still cool heat same time a369 verify operation of unit and find no issue room temperature be 71*f poc kurt
  acu not work b52-b58 contact ulf 4929 or wang 6474
  the ete exhaust be not work in lab b225 227 replace belt 1ea a56 poc david
  office be to hot a240 calibrate stat for 73*f poc cremona
  too warm in rm b130 bldg 301 verify acu-1 discharge and room be 71*f calibrate stat poc jeffery
  replace exhaust fan e-5 on roof of build 301 instal new exhaust fan on roof and remove old
  no acu b123 b127 replace controller to room b123 and b127 only have 7 's of main air when start to controllers.replaced sleeve diaphragm to actuator of hc-2 17 replace controller to room b104 and be then able to build a 13 signal to main air calibrate stat to room b123,b127,b107 and b104
  acu-1 compressor make loud noise compressor very loud replace compressor and verify operation
  clean hvac shop clean shop for safety inspection
  401 fan fail booster unit 06 reset alarm verify operation
  401 fan fail booster unit 05 clear alarm and start equipment
  belt break ef-23 rm c01 replace broken belt have to access through unit to replcae belt replace 2ea b68 belt poc christopher
  no air flow in hood a206 calibrate fume hood monitor for eh-203b poc lauren
  400 fan fail ef 3.2 aa321a reset fault and start equipment poc ed
  fan fail on 6.2 ae621a reset fault to ae-6 2 and start fan poc ed
  water detector pre heat section replace sensor in fan section poc herb
  fan ef-17 have loud squeak noise replace belt to unit poc control personel
  too cold rm.135 turn over to oeg for contractor to replace randy wixom
  too cold b120 find unit valv off open valve and verify operation poc natascha
  training room be to hot c122 raise set point of stat from 68*f to 72*f patricia
  too cold a231 adjust stat and verify operation poc diane
  too cold a242 find hcw with low discharge make repair and verify operation of space unit poc christina
  too cold b243 repair hwc and check stat set in room poc martin
  water detector cool section unit be down for pm and alarm be due to this service clear alarm poc herb
  fan failure alarm find unit down for pm unit be now back up and run poc herb
  trouble alarm 08 check out alarm cause and speak with customer and find that the alarm be due to the unit be shut down by the computer room staff poc stasha
  too cold a125 find unit hand valv off replace re heat diaphragm poc melissa
  repair or replace leak valve in room a329 replace valve and actuator after furniture be move call b.osborn to have furniture put back after repair be complete
  too hot b339 replace re heat diaphragm calibrate both stat in double module space poc jame
  too hot b306 find room 78*f replace re heat diaphragm verify operation and calibrate stat poc christopher
  cold on 3rd fl hallway plus rm a343 replace control diaphragm to hot water converter verify operation and -PRON- balance out at 160*f poc janiel
  too cold a318 raise set point for room from 74*f to 74.5*f space be control at 74*f per customer request poc tracey
  build too cold 5/13/10 find unit discharge 41*f and set point be 55*f spring on chilled water valve be stick frreed spring and replace diaphragm to chill water actuator.5/17/10 try to stroke valve chill water but do not have proper wrenches.verified operation of v1a valve and replace t-3 controller 5/20/10 replace re heat controller to room 109 after repair several control air leak in cabinet to t-2 controller 5/28/10 try to rebuild t-2 controller with no success replace t-2 controller(908b with new 920a controller calibrate and set for 40*f verify operation
  booster fan failure issue with vfd drive electric shop be aware of this problem with ab-03 booster fan
  replace controller to hc-2 14 serve 1st floor hallway calibrate and replace re heat controller verify operation and calibration of space stat as well
  vent ne clean in gym alex call clean all grill include the men and women locker room
  too cold b130 adjust stat
  lecture rm.a too cold calibrate and adjust stat from 65*f to 70*f 26 people in lecture room so -PRON- be check back on several time throughout the day poc nancy
  reinstall motor sheeve on eh-144b remove and reinstall motor pulley after electric shop rewire motor align and tension belt
  repair water leak to hc-240b replace packing and replace nipple on supply side
  fan booster failure alarm find that this be the unit that currently the electric shop have an m s to verify the drive since -PRON- keep get an error code f0085 on the drive for this unit ab-03 cancel this m s until the electric shop complete -PRON-
  check alarm for filter on aa-21,aa-31 aa41and aa-42 dissconnect all air sensor line and clear alarm filter be okay
  repair air leak at stat.room a106 complete per request main air line have to be re attach
  water detection alarm fan section clear alarm and clean up what little water be on the floor appear to be carry over from the eliminator at the chilled water coil
  office be very hot in bldg 101-a821-asap see eulene adjust stat also adjust stat in room a227
  too cold a227 find space 67.4*f and adjusted set point for 74*f poc barbara
  repair leak valve hc-336b and hc-144b there be also a leak chilled water valve leak with a blue trash can under -PRON- that need pack replace replace valve and actuator to hc-221b and hc-144b hc-336b be new and be not leak at this time so no work be perform to -PRON- replace packing to cc334b
  check water detection alarm in pre heat section valv off humidity for summer no other water present poc willy
  lecture room a in bldg 101-is very cold please inspect adjust set point on the computer
  noisey defusser adjust air flow to room a120 adjusted air flow from inside the mixing box after secure acu-1 verify operation
  ab06 have a knock noise remove motor sheave and belt electric shop replace motor.replac belt and aligned,2ea a62 belt
  booster fan failure replace motor pulley and belt and find motor to be bad turn over to electric shop
  booster fan failure this appear to be a drive issue and have be turn over to the electric shop
  fan fail booster unit o5 unit in alarm fan fail replace motor pulley and belt then find motor fail so turn over to electric shop
  too warm in rm b111/301 make adjustment to acu discharge prior to m slip 10 39644
  restore communication to buildint 304 for ddc system communication restore
  repair air and water leak locate on the a side attic replace reheat valve on hc-229b and hc-305b replace diaphrgam on hc-351b and hc-249b system aok
  repair drain to acu-4 condensate temporary fix have be do until another outage can be do and pipe shop can replace the pipe to drain condensate drain pipe that be weld to the stainless pan have rot out at the pan and will have to be replace this will require the effort of the pipe shop and the sheet metal shop close this m s out until perminit repair can be make
  check operation or lack of to ru-1 need replacement board for system this be to be order and work to be perform on another mslip once material be receive
  room too cold b111 b112 issue with sensor in cafeteria make repair and have tom salvermoser address programming scaling also
  too warm employee loungee too hot meeting acu discharge temperature be not correct5 make adjustment confirm operation
  clean dust of light diffuser in credit union complete per request also clean light defuser that have fly in -PRON-
  check operation of unit noise and odor replace belt on acu-16 with b-65 belt original belt be 5vx690 and be not in stock align belt and set to proper tension
  repair or replace flex conniction to e-9 remove old flex connection and replace with new seal flex after instal
  fan booster failure alarm reset vfd and provide explanation to power plant as to issue related to fail motor this be to be replace by elec shop once receive motor be receive and instal on 5/21/10 aok
  secure humidity pot in the gpl air handler secure all humidity pot in all gpl 's
  fabricate and install steel plate need in sump pit fabricate plate and instal
  too cold c wing c-01 rebuild valve and replace controller from 908b to 920b and set up for proper operation
  check the automation program at perchloric acid hood operation in rm b317 coordinate with kenny wean of l&m construction tel 240 375 8960 verify operation
  too cold b139 find re heat valve close open valve and adjust stat
  replace belt complete per request
  install return grill in cafeteria over dish washer instal grill
  repair control air leak to acu-2 check operation of acu-2 control cabinet find t-2 controller bad replace controller and calibrate verify operation
  look at refrigerator not cool outside b353 galley find defrost timer stick and low on refrigerant customer be buy another
  acu-7 preheat section water detection alarm alarm come in with no water present in the preheat section replace water detection sensor no water ever find
  fan not run under window rm.129 orer new fan motor and replace when -PRON- come in instal booster fan after instal motor verify operation poc danny
  replace motor and pulley for bad motor in bldg 227-a h 05 remove motor and pulley and replace on new motor as well as belt and alignment verify operation
  reset a h 06 dfv in bldg 227 reset vfd and start equipment verify operation ahu-6 2
  bldg 101 server center be too hot find chill water pump off start pump and verify operation server room cool properly now poc michelle
  no acu in building find acu-1 off line due to power bump and system be not restart
  too hot b360 replace re heat diaphragm and adjust stat
  too hot in director office a 1134 bldg 101 adjust stat in 5 room poc lucy
  call in friday too cold b216 re direct defuser but not able to asjust set point until unit be comission and turn over to -PRON- and set up on the computer for access space be measure at 73*f at this time
  replace belt start unit belt be replace and operation confirm
  waterleak from ceiling a355 in hallway due to drain vacuum from pm of air handler in attic clean up water
  exhaust fan not work find acu-9 and e-64 off line restart and verify operation poc diana
  too hot a149 replace re heat diaphragm and repair air leak adjust setm height poc kristi
  too hot b263 replace diaphragm to re heat and set room stat for 69*f poc steven
  too hot b252 replace re heat diaphragm and verify set point of stat and proper operation poc mark
  too hot a531 adjust stat for 72*f and verify operation poc ann
  too hot b253 replace re heat diaphragm and free stuck stem remove dirty supply filter and adjust louver poc ann
  too hot b152 check room temperature and find 78*f find air leak around mix box seal with tape find e-1 off on reset start e-1 and check back in 30 minute and space be down to 73*f poc jo lynn
  cold air blow rm.a232 adjust stat for 74*f be 71*f poc svetlana
  too hot in employee lounge 101 portrait room adjust discharge set point for acu c1 from 60*f to 56*f and raise projection screen to better circulate air in space poc sheila
  low flow indication on fume hood in rm a12 bldg 221 instal new fan pulley tighten loose motor sheeve replace damper motor for room a312 that have a bad air leak poc dr pam chu
  too cold b151 free stuch re heat stem temperature set for 72*f poc elise
  check odor smell for fire department replace blower fan motor
  too hot a118 find stat set for 75*f adjust for 68*f verify operation of control in attic repair air leak behind wall in room a106 poc drago
  too hot in bathroom find wall stat set on 78*f set stat for 72*f poc stephanie
  increase humidty to 47 degree g007 calibrate sensor for humidity
  cut and stub off vacum duct in const shop which be no longer use see greg pittman for info remove and grind stub fabricate and instal cap
  too hot employee lounge c100 lot of people verify room temperature@72*f and discharge of acu c1 at 56*f unit schedule shut down 5:30pm and start 7 be sarah bell will call in advance so the unit can run 24/7 during the next schedule event poc sarah
  too hot a123 adjust stat and set for 72*f poc shelia
  too hot a1134 adjust stat and set for 71*f adjust discharge of acu a3 from 64*f to 56*f verify run schedule for this unit and -PRON- be currently 6am-9pm monday through friday poc lucy and pat
  too hot b148 adjust stat and set for 72*f poc ital
  high pitch noise come from unit a159 find bad valve in induction unit replace with new valve and actuator poc carl
  too hot make paper sticky b112 high humidty lower set point of acu-4 discharge poc brenda
  too hot 140 find unit secure due to -PRON- need a lot of work drain pan be cancer uot and need to be replace turn over to r. wixom
  check water leak at acu-18 remove debris from floor drain and clean up the water
  bldg 225 room b358 have no air conditioning repair stuck damper verify operation poc plant
  ac be not work in the visitor center adjust discharge set point and time schedule to run so -PRON- would start earlier in the morning poc cheri
  acu make noise b313 replace belt 2ea b32 to acu-10 poc nancy
  vu-6 in the bay leak thru insulation in the coil area leak through insulation no sign of coil leak ne sheet metal to check -PRON- out not able to locate leak
  very very humid in trailer adjust stat for 68*f from 70*f poc jolene
  alarm go off b357 frank potts resolve isssue with ddc 's assistance set point have to be adjust
  too hot new employee b138 mary johnson turn over to joc and -PRON- request fund from j. bolinger for a fcu to be instal nothing else can be do close out ms until word on the fcu
  too hot in rm a45 bld.g 220 5/27/10 be not able to remove induction unit cover due to time alott will go back on monday remove cover and replace valve actuator adjust stat and verify operation kr- cws
  hood not work b327 find fan off on reset start fan and verify operation poc monica
  still too hot a531 or a531 adjust stat for 72*f verify operation poc ana
  too cold a158 customer want a deflector instal sheet metal fabricate paint and instal deflector
  duct in attic d-23 leaking find condensate drain clog clear drain
  lab temperature need to be set to 23 degree c.rm.231 find set point at 80*f reset for 45*f
  check acu on roof strange odor come from duct rm.a162 check unit and find no odor at this time
  too hot b140 duplicate ms close out
  too hota219 heat pour out of vent replace control valve poc barbara
  reset vfd fault to ahu-6 2 and ab-13 replace belt on ab-13 2ea a58 reset vfd fault and start reset vfd fault to ahu-6 2 and start
  restore communication to 304 automation system reset communication
  office be to hot rm b211 replace re heat diaphragm in attic and verify operation
  check room temperature- very stuffy in bldg 221-b328 replace re heat diaphragm and verify operation poc audrey
  lab temperature be too high in bldg 217-c116 unit down for pm inform customer
  gate c wter fountain be not work please repair find water tank freeze replace water tank clean up water and unit
  room temperature very hot in bldg 225-a232 adjust room stat adjust humidistat on acu-9
  office be to hot b140 free stuck stem and replace re heat diaphragm poc robert
  to hot check operation of acu-15 replace pre heat diaphragm and switch unit over from winter to summer
  check the lab fume hood not work in bldg 225-a342 replace belt
  repair water leak to cc-046b clear clog drain and clean up water
  too hot 216 repair stuck stem to re heat and calibrate stat poc brandon
  turn acu on in tool crib rm.163 replace pre heat diaphragm calibrate stat and start unit poc dwayne
  fire station get hot in afternoon main station bunkroom check refrigerant charge and -PRON- be okay adjusted controller to run second stage compressor longer.discharg 51*f air and bunk room be hold 71*f poc george
  too hot b105 find stat set at 85*f and room at 82*f adjust stat 74*f and replace re heat diaphragm poc joyce
  room hot enter c229 to c227 replace diaphragm to re heat and instal new stat poc wanda
  man woman 's restroom extremley too hot smell man 's rma233 find stat set on 80*f adjust stat and verify operation poc melissa
  window unit a351 throw heat a351 replace induction unit re heat diaphragm and adjust stat poc oleg
  check water leak cc-331b in attic find drain clogged clear drain and vacuum water up from floor
  acu rattle like mad 7th fl by water fountain adjusted return louver in a more open position to eliminate rattle better now poc carrie
  no air in bathroom find that unit serve the area be down for p.m poc jeanne
  too hot a167 adjust stat poc gary
  extra attention have a heart attack last year need cool room c225 adjust stat poc mary
  too hot c223 replace stat repair control air leak and instal valve in the proper direction
  blow hot air a365 replace re heat diaphragm and adjust stat poc nenad
  reset vfd fault on ahu-6 1 and ab-11 reset fault and verify operation
  humidty way too high rm.117 find no supply air start acu-3 poc laurean
  fan failure alarm reset vfd fault and unit restart poc herb
  fan failure alarm booster unit 11 remove and replace broken fan belts.reset vfd alarm and start unit poc herb
  check water leak issue repair water detection sensor vacuum up water inside and out of acu-19 secured leak preheat valve until safety office can have the insulation remove for pipe shop to install union to replace the valve m s direct to pipe shop
  repair water leak to hc-256b andhc- 263b remove and replace leak re heat valve
  check noisey exhaust fan in store room replace belt on roof exhaust fan poc dawn
  room temperature be too hot in bldg 227-b201 no problem find -PRON- be a empty closet
  room temperature very hot in bldg 223-b152 repair control air leak and adjust stat poc linda
  work on room yesterday still too hot rm.a219 adjust stat poc barbara
  too hot a109 a111 adjust set point
  no air at all on 1st fl a119 start unit find off
  replace break belt b30 on a c unit in bldg 225-b63 replace 1ea b30 belt restart unit poc brian
  bldg 301 main storeroom occupant ms dawn bruchey report the room be too hot find acu-5 off due to power bump restart unit poc dawn
  fan failure alarm reset fan fail alarm and start ab-5 poc herb
  water detector alarm in fan section find bad water detection sensor replace sensor 6/7/10 cws kr
  too hot b252 repair air leak and adjust stat poc wanda
  no air a352 reset and start acu-3 verify operation poc kurt
  water detection alarm clear up water and reset alarm poc herb
  too hot rm.501 enter into a505 repair control air leak and adjust stat poc catherine
  need room cool for 8th 9th meeting w director rm.c100 schedule event for acu c1 to run for the 8th and 9th all day poc sarah
  too hot b128 replace induction unit valve calibrate stat room temperature 72*f poc christina
  too hot a352 find acu-3 off reset hoa and start unit space back to normal poc kevin
  enter a525 too hot a523 have bad diaphragm to re heat diaphragm replace and valve 6/7/10 kd dt
  too hot a148 replace diaphragm to re heat actuator calibrate stat poc pradeep
  replace ef-1 exhaust fan with new fan locate in hvac shop replace exhaust fan with new
  acu not work a244 find acu-3 off start acu-3 and verify discharge and operation poc kathryn
  to warm b-63 call brian on x6997 or 4378 bad chilled water valve wait customer to supply parts.installed part
  too hot in rm a148 bldg 225 adjust set point for 74*f poc jean
  refigerator not cool a523 replace defrost timer and stat after part be in part provide by customer poc diane
  lecture room a too cold customer call be to hot instead of to cold space be measure 72*f verify schedule
  raise set point 2*f in visitor center to cold in the afternoon raise set point from 68*f to 70*f per chris
  too hot in rm b350 bldg 226 find stat reverse calibrate stat and set for 74*f also adjust stat in room b352 for 74*f poc joannie
  humidty too high g007 clabrate sensor on ahu and adjust set point
  too cold b248 find hot water pump 1&2 off start pump 1 poc neil
  balance ac between a183 a187 a183 freeze a187 always hot repair unit on roof find off
  red auditorium too cold meeting check space temperature and find 73*f no change make
  replace supply grill filter in rm a342,a352,b325 and b327 replace all supply filter in the lab space list
  clean room alarm go off b357 adjust set point to balance space and clear alarm
  install pulley on new motor complete per request
  too hot a151 adjust stat in room poc jennifer
  fan failure alarm reset fault to ab-6 and verify operation poc herb
  hood not work a158 start fan find off on reset poc william
  change air filter in air conditioning unit in bldg 221-b127-see terry replace per request hepa appear to be okay at this time poc terrell
  install new pulley and belt on acu a4 adjust motor instal belt and pulley motor would not run so have electric shop resolve issue.they have to replace the heater
  check room temperature too cold in bldg 220-b321 replace both re heat diaphragms and free stuck stem calibrate stat and set for 68*f poc loretta
  check the fume hood alarm in bldg 221-a158 replace belt 1ea a26 verify operation of hood exhaust poc sean william
  chekc room temperature too hot in bldg 225-a240 fault on circuit board have a hard time get a hold of mr slim tech support replace circuit board also replace flare connection to suction line.verifi operation
  no acu shut off 117 start acu-3 that be find off verify operation ph mess to doris
  too hot c138 replace control valve actuator and replace stat with new poc jerome
  too hot b08 have to get an outage to secure acu-11 to replace diaphragm in mix box back to normal operation now
  check water detection alarm at acu-6 and acu-2 reset alarm at acu-2 and acu-6 no water find at either place
  check water detection alarm in penthouse area reset alarm and find no water
  too hot b204 adjust stat for 74*f poc zang
  too hot a417 find room at 78*f adjust stat for 73*f
  air leak at actuator 225 loading dock replace re heat diaphragm
  make high pitch noise a159 not able to locate the noise customer say that the noise be usually between 9 11am poc carl
  turn hood on in attic rm.b107 replace broken belt 1 ea a38 reset fan and verify operation poc robert
  unit make hum noise a257 possible bad valve customer do not want to have furniture move and can live with the noise poc gail
  too cold desk cold a360 adjust stat for 74*f poc rajmohan
  too hot b112 adjust stat for 74*f poc shaw
  too much ventalation a130 find several fire damper close and repair 2 pertain to this call the other two will be repair after access hole be cut poc m.schantz
  suuply fan alarm can not reset replace break belt
  no air conditioning in rest room at bldg.309 replace 3amp fuse and contactor clean condensor coil poc bruce
  too hot in rm a257 bldg 225 after have furniture remove replace re heat diaphragm verify operation
  room temperature very hot in bldg 223-b212 replace re heat diaphragm and verify operation
  room temperature very hot in bldg 220-b248 after replace re heat diaphragm re heat valve start leak go back the follow day and replace re heat valve adjust stat and verify operation
  room temperature very hot in bldg 220-b240 adjust stat and verify operation
  room temperature too hot in bldg 304-#140 fcu-6 be down until replacement be in oeg be look into this
  exhaust fan e-4 water detector fan selection keep come in and out find loose wire nut verify all be tight
  fan fail alarm for ups room clear drain and alarm verify operation
  fumehood monitor need repair replace hood monitor and calibrate
  heatpump of hvac system leak water verify operation after pour drain cleaner down drain poc johanne
  chiller alarm clear alarm
  no acu in c146 find unit discharge 67.6*f and 67/6 at the defuser office temperature be 72*f with 60%rh adjusted set point on computer to try to lower humidity
  heat on in bathroom free stuck stem and plug control air leak at guage port
  room temperature too hot in bldg 221-b124 replace re heat diaphragm and adjust stat
  lecture room a too cold speak with diane and let -PRON- know that the space temperature be 71*f and ask if -PRON- want to adjust -PRON- -PRON- say that -PRON- be cold yesterday and that there be more people today and that -PRON- would be fine at this temperature poc diane
  to warm in morning in the visitor center lower set point 1*f find space temperature 68.5*f no other adjustment make
  water detector alarm due to pm
  too hot a402 room be 76*f adjust stat on 3 induction unit and replace one re heat diaphragm poc monica
  hood not work a310 samuel 3246 a310 replace 1 ea a27 belt verify operation
  too cold in rm a330 bld.g 101 free stuck stem and replace diaphragm adjust stat poc richard
  room temperture too hot in bldg 224-a326 replace valve actuator and controller pc shuhui
  humidty too low c005 recalibrated humidity sensor
  no air a307 explain to customer about outage and verify stat setting poc cindy
  poss replacement of inboard and outboard bearing be need read bear reading and find all to be okay at this time out board vertical = .04 out board horizontal = .19 ibv = .41 ibh = .30
  chilled water valve not actuate pm crew have identify the lack of actuation but do not have enough time to look into repair and complete pm preheat valve be associate with same control signial that control cwv v-2 please address issue gfp find faulty ep switch replace ep switch
  too hot a109 a111 call a week ago replace re heat valve and actuator to a109 and a111
  too cold b139 calibrate stat and adjust set point to controller poc scott
  too hot a315 replace re heat diaphragm not able to access room initally because of confrence go on at the time poc lisa
  check vibration noise come from a c unit in bldg 225-b105 adjust supply register find vibrate
  check tthe entire e wing air too hot in bldg 101-library find fire damper close replace fuseible link after open the damper to restore air flow check all fire damper associate with this area poc diane
  check room temperature too hot in bldg 235-ew alcove find 72*f in alcove of e wing acu-15 discharge 56*f lower hwg-4 from 200 to 120*f for summer operation poc laura
  user system for acu-#15 will not alow point to release to automatic control work be at console locate on 1st.floor check operation of primary 3-way control valve work be very stiff issue resolve by ddc group poc vance
  check the clean room pressure sensor not work in bldg 227-b355 turn over to ddc adjusted set point to system
  check the hot temperature in bldg 101-a417 explain to customer about outage and adjust stat poc michelle
  room temperature in bldg 101-a721 be very hot acu down for pm poc constance
  room temperature too cold in bldg 221-b231 find room temperature 71*f verify operation poc dawn
  the fume hood monitor ne repair in bldg 227-b159 action take instal new monitor and calibrate aok
  the air temperature in bldg 220-b140 and b248 be too hot hot due to pm of unit serve area space temperature be 72.5*f now
  ceil tile fall and there water leaking from insulation on duct work flush condensate drain rebuild trap and tap duct seam still leak will need to remove re heat coil and check -PRON- for leak with the hot temperature this ahd be put on hold with the heat valv off to maintain cool temperature in building 7/28/10 after clean chill water coil and pre heat coil system seem to be work properly now and ahs no leak present
  too hot a108 a110 a114 check operation of acu-4 okay check space temperature and have 73.5*f
  water detector willnot clear reset alarm and verify operation poc herb
  fan failure alarm reset vfd fault and verify operation poc herb
  fan failure alarm unit have p[ossible drive issue turn over to ddc and electric shop poc herb
  window unit not work b125 unit very old and reccomended to customer for -PRON- to be replace
  too hot a419 calibrate stat be 79.8*f and now 73*f poc michelle
  too hot b114 replace diaphragm and calibrate stat poc nancy
  no air in a16 find unit down due to pm poc dwayne
  a c unit filter totally plug replace filter
  too hot c14 replace re valve and rebuild actuator
  room temperature very hot in bldg 225-a265 furniture need to be move valv off until access can be gain check 7/8 and furniture still hasn't be move replace re heat diaphragm poc debbie
  room temperature very cold in bldg 226-b116 contractor work on vav box that supply this room -PRON- have no control of this system yet poc plotr
  exhaust fan 2 be not run replace belt on ef-1,2,and 3 a 40 's 3ea verify operation poc ed
  -PRON- say 90 degree b368 find the pre heat open in acu-12 that serve the corridor area repair control air leak and replace pre heat diaphragm poc edward
  leak in build 216 leak be by the break room a215 also check leak in room a217 30 action take find control valve leaking replace packing and stem
  room too hot a127 replace bad stat
  no air b181 check discharge of acu-3 and room defuser and all be okay 66*f come out of the defuser poc mark
  ceiling leak b364 water from acu-12 drain to floor drain of acu-2 which be mark out of service acu-12 drain need to be tie into the temporary drain
  room too hot a134 a138 replace t-2 and t-3 controller calibrate and set to design specification replace pre heat diaphragm and repair other control air leak poc steve
  too hot b264 duplicate ms 43465
  no acu on 3rd fl a side check room temperature and -PRON- be okay unit be run at this time acu-6 have to be start frist thing in the morning poc lisa
  no acu a303 find acu-8 off due to power outage poc audrey
  hood alarm a126 reset hood monitor poc michelle
  ef-25 will not start reset switch at control panel unit start poc john
  acu make noise in room b211 find noise to be the monitor and the speaker in the confrence room customer have already fix -PRON- poc cindy
  too cold b318 lower set point 2*f in room poc terry
  office be to hot b264 replace re heat diaphragm and repair control air leak
  office be to hot b201 rebooted controller
  room to hot a255 adjust stat
  check room temperature not constant setting in bldg 224-b109 7/19/10 datum be collect and reinstall datum logger for customer ms will remain open until all datum be collect for customer
  no a c or air movement in rm b356-b364 bldg 223 please investigate start unit serve area poc laura
  alarm sound zone 1 water detection replace 2 3amp fuse find bad in zone 1 control cabinet
  main vent hood will not run rm.156 motor be replace by shop 02 remove old pulley and belt reinstall pulley on new motor and replace belt 1ea a60 poc jeff
  no acu b164 due to roof top unit not run issue resolve by electric shop ph message to customer
  turn on e-9 in rm 133 bldg 230 replace belt 1ea a85 poc sherri
  room temperature be too cold in bldg 222-b361 reset controller on vav box poc jame
  check acu-#10 in the main computer room run 8% above normal bldg 225-a02 replace pre heat diaphragm poc richard
  bldg 221-a149 be too hot find office space at 73.1*f no adjustment make poc joseph
  room temperature very hot in bldg 245-c314 acu-16 be down for pm replace re heat diaphragm to space
  low temperature in g007 raise humidty to 47% in g003 g005 g007 g009 g015 adjust set point as need
  meet fire department at b248 check odor that evening and again the following morning no odor be detect at either time customer will call if odor come back poc alex
  too hot in rm b148 bldg 221 find bad chilled water grad replace grad verify operation and unit be now discharge 61*f and be discharge 72.5*f  poc karen
  office be to hot a227 reset code to controller due to power bump
  too hot in rm c327 bldg 245 adjust stat and repair control air leak poc melvin
  office be to hot rm a307 new system and -PRON- be not commission yet or turn over to the hvac shop yet poc sandra
  there be water leak in the attic of bldg 226-near air handler unit 13 find pan on acu-13 over flow with water vacuum up water customer need to turn off water when pan be full poc payne/ tonya
  the humidity be high in bldg 237/238-please check and make adjustment lower cold deck set point of acu-1 and 2 verify operation poc richard
  office around rm c-135 be hot roof top unit c-2 and c-3 be off due to electrical issue both unit be back up and run now poc carol
  too hot in library bldg 101 div office mezzanine etc duplicate ms 43332
  too hot in rm b260 bldg 224 adjust stat and verify operation
  too hot in rm b142 bldg 220 adjust stat poc marlin
  bldg 302 vu-3 belt be disconnected find unit with break shaft turn over to randy wixom poc kelso
  too cold b318 adjust set point
  too hot c109 adjust stat poc cecelia
  remove wall mount vibration spring remove wall mount vibration spring to acu-106 poc randy
  ne adequate reading for ventalation for rm b126 enter a148 a150 speak with customer and find that return duct could not be read due to e-3 be down with bad bearing and shaft when retro be complete ventilation will be okay close out ms
  solenoid on water drain acu-13 not close order new selenoid coil from grainger.replaced selnoid to valve verify operation
  fan in ceiling make alot of noise rm.a60 replace belt a-38 1ea return to service and verify operation poc soon
  room too hot rm 137 139 find acu-4 off on reset start unit and verify operation poc jame
  too hot b307 replace re heat diaphragm and adjust stat for 68*f verify operation poc sanchez
  receive water detection acu 19 spot h2o detection reset alarm vacuum up water and set another tarp under fan section to catch water
  reboot router to net work verify operation
  build a c not work replace fuse and contactor verify operation
  acu-#4 be leak on floor and water be underneath switchboard in bldg 235-a-14 clogged drain clear drain verify operation
  belt need replace on air handler 3 in bay 3 belt have fall off find shaft break turn over to r. wixom
  office be to hot rm 114 check out wiring and replace stat verify operation poc gordon
  too hot in rm b150 bldg 223 adjust stat poc robert
  check ac leak in phone closet rm a231 wrong room number call customer and correct room number be b239 resolve issue poc deana
  too hot build wide bldg 236 adjust chilled water for acu-1 poc azari
  room temperature too hot in bldg 222-b239 cleared drain line poc deana
  room temperature very warm in bldg 224-b158 find office warm due to load sheading from plant no other problem find poc david
  main lobby in bldg 235 be to hot adjust stat find sun shade up and cause excessive heat
  ac unit be not work e9 rm 133 bad bearing and shaft turn over to r. wixom poc sherry
  office be to hot b130 temperature ws warm in the morning but be okay later in the day.probably due to be off during the weekend
  office be to hot a209 office warm due to load shedding poc shaharm
  office be to hot c133 find control air leak to operator repair leak poc dr inn
  check water leak in the west end stair well no water find appear that someone spill coffe on stair clean up spill poc lucy
  service entry water detector 8 reset alarm and clean up water ground hatch be find open and cause most of the water issue
  southwest drain water detector customer over flow system clean up water reset alarm
  water detector fan selection acu-8 find no water reset alarm poc cole
  water detector ahu 2 2 cooling selection check system and find no water  clear alarm poc bobby
  acu-5 ef-8 make unusal noise b200 find -PRON- to be belt noise clean belt probably should be change next pm
  no ventalation in crossover in hallway b36 b10 bathroom no ventilation due to pm poc john
  several room no acu see customer judy adjust stat be set on 90*f verify operation poc judy
  cut three piece of 1/8 aluminum 8 1/2 x 8 1/2 and one piece 8 1/2 x 15 1/2 complete per request
  blow hot air in trailer replace bad wall stat
  condensation bad in trailer explain to customer about turn stat up and down cause condensation on supply grill poc lolene
  no air no ventalation in bathroom 1st 2nd 3rd floor find both e-18 and e-19 off on reset start fan verify operation poc sam
  too hot rm.b310 adjust stat poc lee
  have no extension high pitch noise come from c222 find up beeping turn over to building manager
  exhaust fan 7&10 be not run in room 100 e-7 turn over to electric shop wo n't run in hand or auto e-10 have cut shaft and will need new shaft and bearing or new fan 1 3/16 shaft and bearing close out ms w.o 4566 00 to replace e-10 fan
  west end corridor water leak not able to locate leak at this time
  water leak from yesterday now -PRON- have no air b248 adjust stat poc michelle
  no air a303 a305 a307 adjust set point on computer poc gayla
  parking lot side main entrance door 2nd set of door heat blast resent code to vav after power outage
  enter through b145 to b147 too hot bad valve and actuator replace both and calibrate stat poc cindi
  too cold rm.135 adjust damper position adjusted direction of air flow turn over to pipe shop a pump that need to be replace poc lisa
  too hot call a few time a115 adjust stat poc naomi
  postive pressure in room b129 b123 b133 a130 a126 service gally d-2 1 start unit find off
  still too hot b164 tighten loose wire on pre heat to acu-1 temperature be drop after pre heat close poc ramond
  acu blow hot air a245 replace re heat diaphragms to room a235 and a245 poc antoine
  too hot b254 b256 customer be fine now 7/20/10 close out ms
  too hot b164 b166 find space temperature 73*f adjust computer set point air handler discharge 64*f poc customer phone mail
  room start blow hot air 209 213 adjust stat and repair air leak poc lisa
  alarm go off in hood a110 problem due to sash door stick together in a full open position free door and set in proper location alarm clear poc walter
  water detector acu e3 room e4 find pump 4a leaking turn over to pipe shop and power plant poc cole
  fan fail ef-1 2 report to potts and shift supervisor that unit have a drive issue poc cole
  no acu b68 replace control fuse and start unit poc ulf
  lab be to hot a228 replace two controller and two grad calibrate all 3 stat poc elizabeth
  office be to hot b226 replace re heat diaphragm to actuator verify operation poc tammy
  too hot about a week now b264 blow hot air find customer adjust stat out of calibration calibrate stat and instal screw in door to keep customer out poc kenneth
  blow hot air c310 speak with customer and find unit hand valv off open hand valve pipe shop have be work the area and may have have supply air disconnected long enough to causine heating problem work properly now and the follow day
  hood not work c135 issue be resolve the previous day per the customer
  air blow hot air c08 charl bruce call in janitor not able to locate roon or customer
  room be 110 degree a162 calibrate stat and repair control air leak in cabinet replace pre heat diaphragm room hold 73*f leave phone message on customer phone frank davis
  hood not work b157 replace broken belt a27 and verify operation poc ph mess vladimir
  room 82 climb b164 remove dufuser to direct air directly to customer defuser be store in shop for now no additional cooling be availible customer be at the end of the run and in a corner office that reciev a heavy solar load the only other thing that can be do be to install a fcu in the office space poc ray
  hot air blow c208 replace re heat diaphragm and open fire damper find closed poc ph mess to heather
  hvac be there last week suppose to come back do not way too hot rm.103 clean coil and add some r-22 unit have high head pressure 325 verify return system flush old refrigerant out and replace with new blockage in cap tube work properly now
  hot air b308 find belt slip on acu-4 replace belt room temperature be 70.4*f poc janet
  lady lounge to hot 1st fl valv off unit need new valve instal
  filter ne change in room 102 hi volt room inlet air filter above the door ne change 20x20x2 10ea replace filter with all in stock poc bernie
  too hot b164 raise set point space be to clod not to warm poc heather
  call last week about acu not work still not work call customer duplicate ms 43723
  too hot a150 find switch locate in room turn to heating position switch to cooling mode make customer aware of switch poc steve
  room too hot send someone as soon as possible rm.a221 open supply air damper and replace re heat diaphragm poc melissa
  change filter in room 111 and 113 complete per request
  check unit on roof not blow cold air adjust set point and verify operation poc eric
  raise humidty to 47.5%rh rm.g0007 raise humidity set point on ahu-305 per customer
  booster fan failure reset fault and start booster
  too hot b130 adjust air handler discharge
  have no acu in 106 replace operator on control valve left message for customer
  no air in restroom bad fan be run but motor sound bad turn over to electric shop
  water detection alarm alarm be trip due to pipe shop flushing floor drain dry off sensor and reset alarm poc herb
  still have rattling vibrate noise in vent very distracting go see customer rm.b145 adjust filter and make sure all screw be tight on defuser verify that clean out port be tight in attic poc carrie
  fabricate metal sleeve to fit bottom of wood door per gale miller specification complete per request
  raise humidty building 219-g003 218-c005 adjust humidity set point for ahu-303 and 515 to 47%rh
  repair hot temperature in bldg 226-a363 reset damper motor to vav box verify operation poc max
  office be to cold b255 calibrate stat and repair control air leak poc tang
  acu not work call neil to get into room b68 repair air leak at controller and adjust stat poc neil
  bathroom too hot repair actuator and calibrate stat find e-22 off start exhaust fan and motor be noisey turn in motor to electric shop poc tomoya
  build too hot adjust chilled water valve set 55*f discharge from unit now poc azari
  receive water detection ahu 7 2 cooling section checked system and find no water present clear alarn and start unit poc power plant
  water detection alarm fan section check system and find no water present reset alarm poc power plant
  office too hot a353 find set point to be 72.5*f space have a heavy solar load so adjusted set point to 71*f poc marc
  check water cooler at gate(c cooler belong to deer park not able to assist since -PRON- be not nist property
  too hot b164 room get all the cooling that acu-1 can provide room need a fan coil unit instal in -PRON-
  water in hallway from rm.b357 call safety unable to clear clog drain to supply duct for room b357 turn over to pipe shop to be clear
  low temp reheat alarm switch pump and adjust set point cleared alarm poc herb
  motor or bear noise replace belt 2ea a53 resolve noise poc herb
  alarm go off on air dryer filter in attic south side in middle not -PRON- equipment speak with john wamsley and pipe shop and -PRON- do not know either poc herb
  hot water pump be in no flow alarm shop 30 find pump run but no hot water in the system adjust water temperature set point poc herb
  too hot in rm a31 bldg 220 replace control fuse to acu-7a poc wendy
  the 2 fume hood in bldg 245-c135 have no exhaust duplicate ms 43751
  near rm b21 and b23 bldg 245 hot air flow from vent please investigate and take corr actio replace diaphragm to mix box problem resolve
  too hot in rm 130 bldg 202 opensecured hand valve to acu-3 chill water and steam one pre heat coil have a small leak that need to be repair if -PRON- can be access high bay area be 82*f and be now 75*f.checked room 131 and find -PRON- to be 74.8*f 23.7c -PRON- want room at 23.5*c room be now 72.1*f with supply air of 65*f speak with kevin chesnutwood and -PRON- say that this would be fine
  too cold in rm a140 a146 a148 and b111 bldg 233 replace re heat valve and still have no hot water in loop turn over to pipe shop for possible air bind re heat system
  check wall thermostat make hissing sound in bldg 225-b141 repair leak on air line behind stat poc customer
  too cold b133 find no hot water in system bleed air from system to restore flow while add make up water system be low poc alma
  request temperature monitor in lab b111 also room too warm give customer date record from logger
  too cold rm.8 find room at 79*f calibrate stat and set for 71*f poc kelly
  rm a31 bldg 220 still hot second call please investigate and take corr action repair air leak in the controller and replace two re heat diaphragms calibrate stat poc wendy
  check gas detector monitor alarm in bldg 227-a334 contractor calibrate sensor
  check a c fan not run in bldg 205-see lauren duplicate ms 43921
  check room temperature too hot in bldg 245-c308 replace diaphragm and repair stem
  no air rm.106 reset starter and verify operation of acu-4 poc laurean
  90 degree too hot rm.c308 replace valve and actuator
  unit blow hot air rm.b109 free stuck stem an replace grad calibrate stat and set for 79*f poc ernest
  room too cold a221 room be 74*f adjust stat for 75*f poc holly
  too hot a363 vav damper be closed reset parameter and restore supply air poc john
  put guide hall in vent bad odor acu-16 do not have a vent feature contractor vent new system of new wing since that be where the epoxy painting be take place anyway
  humidty to low rm c005 adjust humidity set point to ahu-515
  ceiling leak rm a48 adjust water set point temperature to slow condensation
  check supply air exhaust return air quantities(cfm for 4 module b349-b355 complete per request poc ray
  ete not work b223 replace broken belt a56 and start ete poc david
  check no air flow in bldg 225-a148 no return air flow due to e-3 be down for bad bearing and shaft poc julian
  condensate drain pan for acu-#14 be leak in bldg 235-e03 drain be open unit be in poor condition john flanino and randy wixom be aware of this john just want to make sure that the condensate drain be open and -PRON- be
  there be a leak valve to the acu unit in bldg 233-room b140 which need repair remove and replace re heat valve and rebuild actuator verify operation of both poc victor
  unit make noise in attic find fan pulley loose on shaft shaft be damanag and have to be replace after get an 899 safety report the shaft and bearing be replace poc pedro
  too hot a361 air flow be fine adjust stat set point poc samuel
  too hot b264 adjust stat and tighten control air line poc richard
  no air b353 repair stuck damper poc starr
  leak ahu 334- ahu 333 in build 219 check humidification systm to ahu 334 h-319 and ahu 333 h-321 in build 219 contact sam ayala for exact location of leak action take repack valve and aok
  hood will not come on a346 adjust set point to pe switch poc michael
  remove some bulb see customer c103 to be do on monday turn over to shop 02
  sponsor have request to have air conditioning run monday thru friday due to weekly meeting in bldg 101- red and green auditorium see sarah bell for any additional set up schedule per request
  room temperaturevery hot in bldg 223-a363 calibrate stat room be 72 poc rebecca
  ahu 16 basement 220 mech room smell of burn rubber possibly a belt replace 5vx690 belt align and tension poc dan
  request to clean air vent in window unit in bldg 101-a425 sponsor have alergie complete per request
  mark iadicola report a room temperture problem in b-252 and the ext be 5703 verify operation set stat for 74*f
  noise in stairwell 7 of build 216 fcu unit in stariwell of build 216 be make noise unit be no longer make noise speak with customer joyce
  room temperature too hot in bldg 224-b353 adjust stat
  room too hot in bldg 202 109 adjust stat poc curtis
  replace 7 air filter on return ductwork in bldg 226-b05 a110 check filter okay poc luis
  the request be to have some one from the a c shop to identify air supply line enter space in bld 202-room 129-b01.see kevin for additional on x6653 complete pere request tell kevin to have pipe shop verify gas line to space poc kevin
  receive water detection ahu 7 2 cooling section no water find at this time clear alarm
  ef- 8 be make a lot of noise in bldg 235-b-#2 find belt noise clean belt and pulley no more noise poc control personel
  check room temperature- too hot in bldg 101-a419 adjust stat set and change louver direction for air flow two customer one to hot and one to cold  poc michelle
  office be to hot a309 adjust stat poc afzal
  please fabricate two piece of 1/8 aluminum plate one 8 1/2 x 15 and one 6 1/2 x 8 1/2 complete per request
  the air conditioning in room a366 of bldg 225 be too hot checked operation of system to space all okay whole building be currently on vent but space temperature be about 71*f poc ross
  too hot in rm a132 bldg 223 replace sleeve diaphragm to chill water actuator replace diaphragm to vortex damper motor poc john
  the condensate line be clog on the a c unit in bldg 418- storage room clear drain poc john
  room temperature be too hot in bldg 217-a103 reset vav and adjust air flow
  please change diffuser filter need to be replace in bldg 224-b111 thru a114 replace 7 filter per request rebult damper actuator for return air fan poc joy
  room a 349 be hot replace re heat diaphragm and adjust stat setting verify operation poc swaksha
  check noisey fume hood in bldg 224-b155-safety issue tap on duct to determine location of noise and -PRON- go away tell customer that if -PRON- come back that -PRON- may need to dismantle the duct work poc shari
  check noisey sound come from air conditioning in bldg 222-b255 drive damper open and find issue resolve issue to vav 255b
  please block air come from over head vent in bldg 411-a111-see melaney closed supply damper down
  there be no air flow in bldg 205-room 123 find fan off start fan and verify operation
  room temperature very hot in bldg 225-a366 replace re heat diaphragm
  check air temperature- in bldg 303-lounge too hot adjusted set point
  recevied water detection acu 8 fan section replaced water detection sensor in supply fan section poc herb
  conditioning room 117 equipment need to be restart reset and start acu-3 poc matt
  visitor center to hot rm 101 retrieve data logger and check space temperture 71.4 degree no adjustment make
  too hot in rm a227 bldg 216 verify set point and system be back to normal
  too hot in rm b101 bldg 217 reset vav 1 66 and verify operation poc customer
  check the alarm sound come from sensor panel in bldg 217-g#1 galley check alarm find one in and -PRON- be the electric shop alarm direct to -PRON-
  too hot in rm b162 bldg 235 `` trouble shoot problem to vav box and turn over to ddc shop point adjust in soft ware poc john
  check room temperature too hot in bldg 223-a125 replace re heat diaphragm and adjust stat poc david
  room temperature- too warm in bldg 225-b356 after have furniture move replace re heat diaphragm and adjust sten height poc christina
  office be to hot a319 replace valve actuator to induction unit poc michael
  room temperature- very hot in bldg 221-a149 find stat reverse calibrate stat and set for 74*f poc joseph
  acu- 3 condensate drain pan be crack cause leakage into hallway of bldg 235-c01 red dye be instal in condensate pan to try to determin location of leak do not determine leak location on go
  too warm in rm f036 bldg 219 verify operation of ahu-327 and find no issue
  room temperature be very hot in bldg 223-a319 duplicate ms 47222
  room temperature be very hot in bldg 225-a166 find space temperature 71*f customer say -PRON- be okay now poc jar
  room temperature be very hot in bldg 220-a345 replace re heat diaphragm and adjust stat poc melissa
  chek loud sound come from air vent in bldg 223-a326 noise be come from return duct per customer request lower air flow poc david
  exhaust fan be not run room a 311 start fan find off on reset verify operation
  receive water detection acu 1 filter section check no water instal new sensor in filter section poc ed
  no ventalation reset and start toilet exhaust fan ph mess rabb
  no acu rm.135 action take roof top unit not plant division equipment investagated system but unable to determine root cause customer call in contractor to repair
  too hot in sheffield area 220 a16 start booster fan
  41 make loud noise send people home call yesterday rm.a123 noise determine to be come from up system poc sandra
  unit leak rm.a226 remove and replace induction unit control valve poc tressa
  noise in ductwork in room c-100 over cubicle b-3 there be a clicking noise come from the duct lube drive gear in vav box
  no acu rm.108 space 70*f motor have only one speed and that be low switch on wall do not do anything other than turn system off per electric shop
  check acu in trailer reset and program stat in trailer poc jolene
  too hot b152 replace induction unit valve adjust stat poc patrick
  cover to unit fall off a227 replace cover and instal screw poc barbara
  too cold b108 room temperature 72.4*f adjust stat for 74*f poc alma
  too hot a62 this space be serve from acu-2 replace t-3 controller and calibrate replace grad to chilled water valve replace bad stat in lab space
  no acu go out at trailer at end of 235 find unit off on reset due to power bump start unit and -PRON- be discharge 58*f follow up the next day and all be work properly poc jame
  fume hood noise e131 rremov debris from scroll and show customer after get 899 from safety office debris cause a balance issue poc kim
  leak in attic near pillar 325 b corridor
  400 fan fail booster unit 06 reset and start unit
  heater on 3rd fl middle corridor a side adjust stat verify operation of valve and actuator check for water leak poc chris
  too hot rm.b254 replace re heat diaphragm and adjust valve stroke poc gerlinde
  replace solenoid valve on ahu-13 -PRON- will provide replacement instal new valve from customer verify operation
  chek no air flow in bldg 221-a158 verify operatio of stat and air handler acu-2 serve area no problem find poc alicia
  fume hood not work properly rm.a308 no problem find with exhaust fan monitor for hood be bad airbalance person replace monitor
  too hot find space to be 72*f speak with chris and -PRON- say that the temperature be okay at this time
  ceiling leak in gally 2nd fl close to a220 find copper line condensat turn over to pipe shop for insulation of pipe poc marlow ross
  bang noise above -PRON- suite c120/cub d3 lubed shaft on vav box still some noise but good vav box will need to be replace at some point to eliminate noise
  too hot b127 adust set point -PRON- be out of range poc paul
  too hot b318 replace valve and actuator in induction unit adjust stat set poc chris
  room b 15 be cold unit discharge 53*f adjust room set point for customer poc ed
  unit leak a133 find control valve leaking replace control valve and actuator poc eva
  room c229 adjoin room be very cold find induction unit in room hand valv off open valve to re heat verify operation poc wanda
  no air in bathroom find exhaust fan off start fan and verify operation poc mary
  hood not run b327 replace 1ea a26 belt poc muhammad
  room too hot b05 repair air leak on 908b controller poc luis
  water chiller not cool b214 would like to have chuck s complete on another m s
  unit leak a209 replace re heat valve and pipe shop replace faulty gate valve poc magdalena
  refrigerator not cool defrost unit and adjust evaporator damper poc bruce
  too hot b347 replace diaphragm to re heat actuator poc linda
  no acu a161 adjust set poit to stat for 72*f poc michael
  have clicking sound come from ceiling b217 b219 no noise present at this time customer do not hear the noise either close out ms for now poc yeeh
  room temperature fluctuate alot too warm a217 find stat reverse calibrate stat and set for 74*f poc vinayak
  reciev call b-319 hot verify operation of system and find no issue contact customer and -PRON- say that the space be okay at this time poc lee
  receive water detection acu#2 fan section inspect unit and find no water reset alarm poc ed
  repair or pm refrigeration unit locate in const shop see gale miller for detail replace condensor motor poc bill
  reset elephant trunk in attic for rm b107 reset and start e-20 ete and verify operation.suspect -PRON- be off due to power bump poc robert
  chiller need to be check outside d104 -PRON- be in a143 any question action take find leak in system fix leak and recharge system aok
  sf-5 sf-8 be make a lot of noise rm.b2 clean belt and noise go away poc control
  main lobby really hot action take find acu-12 discharge too high adjusted and now aok
  heater unit make loud squeak noise c229 find control valve in backwards reinstall valve correctly poc wanda
  no acu in room a39 reset acu e2 and verify operation poc crispin
  no acu in rm 117 123 find unit off on reset start unit
  call customer for this problem oxygen light warn a334 turn over to oeg to have contractor to come on site and calibrate sensor in this building
  install valve in ac unit locate in room b63 customer have the valve contact pat x4965 or brian x4378 for access to unit once the valve be instal redirect ms to hvac shop to install actuator and verify operation actuator instal to valve and verify operation 30 action take replace valve on ac unit
  water come from lab b52 shop 30 find condensate run out of ac unit in roomb-52 turn over to f&e to have contractor that instal -PRON- to fix the problem mark khalil
  blow hot air a219 stat out of calibration calibrate stat and verify operation poc joshua
  exhaust fan not come on front side of build near tire rack rm.117 bad fan bear order new fan from grainger
  no acu rm.c33 replace broken belt 1ea.b32 to acu c3 poc candice
  too hot a113 replace re heat diaphragm to induction unit actuator adjust stat poc suman
  ceiling leak in hallway at b door find crack in over flow pan where condensate be drip into pan area seal area that be expose to attic air to stop leak sheet metal shop make an additional pan to catch remain water drip poc jolene
  water be leak in from acu rm.a111 inspect valve and -PRON- be not leak turn over to pipe shop for possible dielectric coupling leak
  water detection alarm in fan section no water find reset alarm poc herb
  ice machine not work load dock area customer need to order part or have joc do a inter division work order for repair customer have list of part need machine be 12 year old and will soon need to be replace
  water detector in fan section find no water in fan section reset alarm poc herb
  fan failure alarm check system and find no air line leak
  to hot in b100 rtu-4 out of service due to bad compressor find 3 stat with programming issue resolve issue unit cool properly in area poc jame
  office be to hot rm a151 lower set point of vav poc yonglin
  fume hood not work rm d07 bldg 245 suspect that hooh be off due to power bump start fan and verify operation poc alex
  fabricate metal cover to go over vent as discuss with rick way and deliver to const shop fabricate 11 1/4x11 1/4 cap 2ea and remove grill from regerister per request deliver to construction shop when complete
  check water leak one more time rm.a02 check water leak and -PRON- appear to be dry up carpet still a little wet all due to a hose that break over in a lab on the third floor pipe shop make repair
  acu-26 need belt rm.a02 replace belt on acu-26 2ea a50 belt verify tension and alignment poc richard
  225/a56 running but not cool contact ulf griesmann ext 4929 add refrigerant to unit poc soon
  place air vent cover in rm.a111 secure balance damper
  too hot in rm b361-b365 bldg 221 find 2 chill water booster coil valv off open valve room hold set point
  acu not work at main gate unit be control at set point no issue at this time turn over to carrie kelly about complaint -PRON- be worek with the contractor that instal the system for any fine tuning issue and re programing poc charle
  lab be to cold rm b149 duplicate ms 24695
  bldg 423 a c not work properly for access to bldg if no one there contact andy 6418 contact x2427 contact x6486 contact x4277 unit replace by customer
  condensate drip in kitchen area from vent condensation be cause from the door to the outside be close to the defuser blow cold air customer do not want to raise the discharge set point so -PRON- should stop after the rain stop to much moisture in the air poc jolene
  overhead vent not pull air rm.a158 find fan off restart and verify operation poc sean
  green auditorium too hot people today tommorrow monitor temperature and adjust set point of acu b6
  no acu in test house duplicate ms customer have unit replace by j. wamsley poc j. wamsley
  too cold b226 find room to be 74.5 at this time no adjustment make poc robert
  too hot c108 replace re heat diaphragm to induction unit actuator
  lab be to cold rm a262 duplicate ms 47588
  too cold a262 repair stuck re heat valve adjust stat poc customer
  water come from ceiling b316 find that pipe shop have replace an 8 drain pipe and in do so cause the leak while flush the drain with a 1 1/2 fire hose
  ceiling leak rm b121 have furniture move to access valve replace packing
  hood fan not work b333 check hood belt damper and lab monitor and all be find to be work properly poc craig
  heat blow from unit a243 adjust set point
  investigate the loud air noise come from the ceiling in conference room c103 adjust supply defuser
  water come from ceiling e102 informed customer that furniture need to be move to repair leak valve after furniture be move repack fish valve poc glenn
  water detection service entrance water come from outside roof hatch turn over to dave francis poc herb
  fan failure alarm reset alarm and verify operation
  chiller temp alarm action take reset fault and find that circut board be faulty will purchase new board and install on future m slip
  chiller alarm action take see mslip 10 47629
  reduce air pressure in b26 have health problem customer be okay now and no adjustment be make at this time poc craig
  water detector no water find all dry in area notified power plant
  room too cold b115 duplicate ms 47651
  too hot b165 tighten loose wire on vav controller issue correct poc polly
  not cool rm 107 109 reinstall belimo actuator to chilled water valve cleane coil that be clog chill water and pre heat
  receive water detection acu 4 fan section find condensate drain clog clear drain and vacuum up water reset alarm poc ed
  receive water detectio acu 7 fan section clear alarm and dry sensor poc ed
  wds alarm acu-1 filter section filter section wd be in alarm with no water present find no water reset alarm dan
  too hot b201
  no acu a352 unit off due to power bump poc kevin
  too cold b310 adjust stat
  too cold call yesterday b115 find hot water pump off due to power bump call pipe shop to start pump poc robert
  too cold a149 room temperature at 7 am be 69.9*f check room temperature at 11 be on the computer and -PRON- be up to 72*f.checked temperature in room and -PRON- be now 73*f poc gloria
  building have no ac find acu-1 off due to bump poc nuri
  too cold a228 hot water pump off turn over to pipe shop poc elizabeth
  building have no ac find acu-1 and 2 off from bump start unit poc richard
  no acu on 2nd fl c wing no exhaust in lady room find acu-9 and e-9 off poc diana
  too cold b248 find hot water pump off due to power bump poc neil
  too cold b355 find hot water pump off due to power bump poc stanley
  unit out by load dock ch-1 air leak remove and replace re heat valve diaphragm poc stanley
  room a-252 be hot acu-3 be off due to power bump start unit poc kim
  too hot a39 find acu e2 off start unit and verify operation
  too cold in rm a244 bldg 221 and adjacent room adjust set point
  no air in office a211 find acu-8 off due to power bump poc thoma
  too hot a16 could not reach customer problem be resolve on friday when control air leak be repair
  no air in the gym a29 find acu e2 off reset and start unit verify operation poc chad
  temperture be run warm in room b 17 space temperature be now 70.6*f problem be correct on friday when control air line be repair
  humidty too high a360 replace chilled water grad and discharge be now 57*f poc john
  moldy odor smell near west stairwell 3rd floor 101 please investigate check convection unit for water or moisture and do not find anything also check above the ceiling no odor detect at this time also check mezzine for odor in air handler poc alica
  too hot a253 action take automation have to be reboot for this vav control board now aok
  computer room ac temperature at 64 rm c08 unit set point be 65*f unit be dischatrg 65*f 55%rh clear high humidity due to previous power bump poc joe
  too hot rm.b207 find stat set for 78*f calibrate stat and set for 72*f verify operation of re heat valve poc michelle
  same leak reacurr at bowman house unit leak through ceiling 8/16/10 contain leak until proper repair can be do pipe shop assist on repair re pip over flow drain to condensate pump.seal access panel on unit where attic air be cause lot of excessive water and reduce air leak in attic space borrow carpet fan from joc office to dry carpet under leak area follow up the follow day and all be dry return fan to carpet room condensate drain work properly at this time
  too hot b47 call sunday say person need to change valve in attic replace 2 re heat diaphragms to actuator serve this space adjust set point on stat poc edwin
  receive water detection acu e4 cooling section cooling section be drain all water detection sensor be work clear all alarm
  water drip down wall inside outside office rm.b356 customer say that the leak be present last week during the storm no water present at this time and attic above the door where leak be be dry poc russell
  room temperature be very hot in bldg 225-a206 find stat set on 90*f calibrate stat and adjust to customer request poc michele
  there be condensation come from acu-#10 in the computer room of bldg 225-a02 everything be okay per joe luptuk poc ron
  chiller in lab need re charge rm.b51 close out ms customer be order new chiller to replace exsist rather than put a lot of money into this one poc b. norman
  bad bearing have to secure fan because odor be be carry through building due to bad bearing action take new pedistall be build and shaft send out to contractor for balancing
  return still too hot b207 replace re heat diaphragm and verify operation adjust stat set point poc michelle
  ceiling leak a13 check room and find no water at this time tell customer to call 6941 right away if -PRON- happen again also check room above this one  poc gerldine
  room temperature too hot in bldg 221-b349 action take adjust thermostat and now aok
  room temperature too hot in bldg 226-b366 this turn out to be a cold call explain to customer that this system be still under construction and that -PRON- do not have control of the system yet poc li plin
  room temperature too hot in bldg 225-b161 find system serve area down for pm explain to customer poc robin don and nic
  check the air condition system not work at the visitor center work with contractor and find reset schedule on cool discharge temperature contractor delete reset schedule and set for 55*f compressor be shut down due to low discharge temperature poc chris
  room temperature too hot in bldg 221-a62 due to pm on acu-2 poc joseph
  there be no air flow in bldg 101-12th.floor room restart acu follow power bump poc joshua
  room be hot b 348 warm due to pm outage explain to customer poc christina
  no exhaust in room a134 control switch off in mech room start fan and find scrool break off at shaft inform customer and f&e that have contractor install the system fan may have to be replace close out the ms until the customer decide what -PRON- want to do with -PRON-
  no air in rm c121 c121 acu-17 be off on reset start and verify operation
  room a-130 be report to be very hot replace diaphragm and loosen stuck stem calibrate stat
  main lobby too cold find lobby to be okay no adjustment make poc bernie
  b wing too hot find ahu-1 and raf-1 off have electric shop reset and start system./ poc melissa
  office be to hot b109 restart acu serve area poc paul
  room way too cold b366 same as ms 50667
  check room b148 net work closet way too hot find room at 80*f find e-1 off start e-1 and temperature come back to normal range poc robert
  there be no exhaust in bldg 245 2nd floor ladie 's rest room unit be down from power bump restart and verify opeartion poc diane
  too hot c338 adjust stat customer have cover up both supply grill and return grill poc voice message to customer
  unit leaking unit leak when fan shut off place fan control in hand so -PRON- would cycle off clear drain and flush with drain cleaner clean up water and absorbant pad check with customer and -PRON- be wonder why the floor hasn't be seal yet system have remain dry since
  check room temperature too hot in bldg 245-b127 reset acu-13 at mcc panel verify operation poc jame
  check room temperature very hot in director 's office in bldg 101-a1134 verify induction unit valve operation and adjust set point of stat poc lucy
  loud fan noise hear in rm a264 bldg 223 please investigate for belt problem associate with this room secured fan cover eh-262b with self tap screw
  acu- 10 belt be make noise in bldg 235- b200 clean belt and verify tension and alignment
  no exhaust in 223 a side men room 1st floor find both exhaust fan off due to power bump
  ahu-#12 be leak in attic of bldg 226 instal new valve
  room temperature be very hot in machine shop in bldg 245-b125 reset mcc panel and start acu-13 poc rob
  office be to hot a207 check room temperature and find -PRON- to be okay customer be okay as well now poc tina
  too warm in rm a365 bldg 221 replace valve in induction unit poc naomi
  room temperature too hot in bldg 225-b264 check room temperature and find no problem or leak at valve poc lisa
  recieved a call room c112 the room temperature be 60 degree find riser valv off in attic by pipe shop poc bruce
  room temperature air be too low please check air flow in bldg 223-a113 verify operation of exhaust poc samuel
  hood not work b107 start ete that be find off poc bob
  lecture room a too cold need to warm up people be there -PRON- d thur fri find stat set for 68*f adjust stat for 73*f also raise set point of air handler poc sarah
  reciev call from bruce norman in c112 -PRON- room be 55 degree duplicate ms 50751
  room be very hot in bldg 304-rm 08 adjust stat and explian to customer secure area
  office be hot b368 replace re heat diaphragm and adjust stat poc chris
  not to much air flow in e wing man 's or woman 's restroom exhaust fan be run turn over to air balance tech
  room temperature too high b147 replace return air sensor reset vav box space temperature be now 72*f poc john
  water drip from ceiling b339 find water on floor in attic clean up water and vacuum crack in floor explain to customer
  room hot humid 139 chuck do this m slip check area nad find stat set for 80*f adjust stat poc nancy
  install valve provide in room 109 see j le before start replacement valve wiil be in room 109 on induction unit 30 action take repair copper line
  hot air blow a205 replace diaphragm and adjust stat poc de hao
  hot air blow c310 replace induction unit valve actuator set stat for 72*f poc craig
  room temperature- very hot in bldg 223-a150 replace re heat diaphragm on both room adjust both stat and verify calibration set stat for 68*f poc lyle
  supply fan alarm find low temp glycol leak on top of ahu-404 this leak into sensor and cause issue sensor replace and automation board replace and program the board short out aok
  rm 185 and hallway be very hot replace pre heat diaphragm and ep switch on hv-4
  lab hot humid a140-a146 lab hot and humid due to water leak in acu-4 unit be secure to look for and seal condensate pan leak an emergency outage be in place at the time
  acu-5 belt make noise rm.a21 bewlt seem to have a glaze on -PRON- and will eventually need to be replace fan can not be shut down at this time but be schedule for a 9/20/10 pm and can be change at this time poc control room
  too cold a229 find space to be 73.5*f unit heat do work customer be fine now poc diane
  room temperature very hot in bldg 101-a426 adjust temperature in space notice that water cooler in space be put off heat explain to customer poc michelle
  room have no air flow in bldg 221-a255 check room temperature and everything appear to be okay at this time probably due to pm perform that day poc gail
  ne to have the two induction unit coil and around the area of the coil vacuum out in rm 219 vacuum both induction unit neither be very dirty poc joy
  loud noise from t stat in rm a150 bldg 223 clean stat ble port noise go away poc lyle
  occupant report exh fan ef-4 will not reset fan would not reset so have power plant call in electric shop
  water detection alarm acu-2 fan section water detector be in alarm no water be on deck find water sensor in fan section full of water dry out sensor and respliced wire connection
  too hot a10 adjust tran ducer and t-3 controller replace pre heat diaphragm poc sarah
  too hot rm a161 adjust stat
  very stale odor in office b325 no odor detect at this time poc muhammad
  too hot rm.a16 no air duplicate ms 50940
  2nd request still too hot rm.a246 replace two valve and one diaphragm poc michelle
  room temperature very hot in health unit bldg 101 reset controller for re heat valve poc candice
  no air rm.b346 find acu-1 discharge 82*f find issue with t-3 controller resolve issue and discharge be now 55*f room temperature be down to 72*f now poc paul
  provide cfm actual to lab space bldg 216 sponsor bob mc michaels x-5121 request actual reading in reference to cfm to lab in build 216- room c102 customer be give the actual and so be building manager
  still too hot rm.a16 repair several controll issue with the system air leak refrigeration and calibration replace driver for this room as well
  too hot rm.a1134 adjust stat on one unit find add heat poc denise
  too hot a123 26 adjust stat from 80*f to 70*f
  too hot rm.a206 replace controller and calibrate stat poc joshua
  too hot in rm c114 bldg 245 find stat reverse calibrate stat and set for proper temperature poc ceceila
  chiller not work rm.101
  room too hot a207 adjust room stat for 73*f poc tina
  hood not work b157 replace belt a-27 1ea poc orkin
  coating fire proof fall from duct work ceilinhg b147 turn over to the safety office k. seward
  have extra piece of equipment need to be cooler a320 replace reheat valve and actuator poc connie
  too hot a16 duplicate ms 50940
  acu leak rm.b33 clean drain on ceil unit poc john
  ice machine in from loading dock not work again leave message with customer to call d. smother with joc to do a interdivision work order
  hood not work rm.b353 find switch in the off position start fan and verify operation poc george
  hood not work rm.b167 fan starter have to be replace by electric shop after fan be return to service the hood out of service sign be remove poc william
  too cold a213 find space to be 72*f no adjustment make poc laurie
  check water condensate leak in bldg 222-a139 not able to locate customer or find the area of the leak even go to buld 221 to try to locate customer suspect that the ms be a typo
  check room temperature too hot in bldg 225-b214 replace diaphragm and adjust stat poc sally
  office be to hot a119 replace re heat diaphragm to actuator poc lyle
  room temperature- too cold in bldg 224-a217 adjust stat poc customer
  room temperature very hot in bldg 225-b248 complete on ms 51024
  office be to cold k118 make john flaino aware of the fact that the new addition hasn't be turn over to the hvac shop yet so -PRON- be unable to make any adjustment at this time
  office too hot outside temperature b248 replace diaphragm and repair air line adjust stat poc audrey
  exhaut pipe need to be pull out to increase flow rm.b311 john robinson address issue for customer now aok
  check air line to gas cabinet in build 215 per sponsor request check gas cabinet in bunker room by load dock for proper air pressure sponsor indicate that -PRON- have lose pressure to the cabinet which intail alarm cabinet building manager check the ingersol rand unit in basment and -PRON- seem to be hold pressure 100 psi everything be okay at this time per sam
  too cold b226 adjust set point on stat poc carman
  check no air flow in lab of bldg 221-a158 find stat set for 80*f adjusted set point for 72*f verify operation of re heat in attic and find one valv off open hand valve in speak with the customer -PRON- say that there be a problem with the exhaust fan find fan off on reset start fan and verify operation poc alicia
  check vibration issue bearing have be order for this unit and will be replace when in see 10 50656
  sewer drain solenoid valve on air handler 14 clog sump pump will not drain could not replace valve because unit be run tell customer that the valve need to be replace poc vance
  too hot a1123 adjust set point of stat poc sheila
  unit make really loud noise 9 a123 replace re heat valve
  over head scrubber for acid hood leak b153 30 action take duct leak on hood turn over to ac shop
  supply additional fan for lecture hall and office customer need additional fan for lecture hall a b c&d room b-104,111,112,114,116 118 these will be need from monday- wednesday 9/13 9/15
  the fume hood seem to be not work in bldg 245-b31 replace broken belt 1 ea a56 poc charle
  unit leak in b36 mr saunderson report unit leak on equipment in room b36 find broken hose replace hose poc kelso
  acu-6 leaking water out of bottom of unit make a puddle basement b2 repair pre heat coil
  room a127 too hot free stuck isolation valve and re heat stem replace re heat diaphragm to actuator poc melissa
  too cold in rm a531 and too hot in rm a529 bldg 101 adjust stat in room 531 replace re heat diaphragm and repair control air line in room 529 poc ola
  room temperature be warm than usual in bldg 235-e136 calibrate and adjust stat in room for 70*f poc john
  room temperature be hot and there be a hum noise in ductwork in bldg 235-b162 replace diffential pressure switch replace control circuit board in ddc panel after part come in poc john
  room too hot in bldg 227-b123 adjust set point
  too hot rm.a16 adjust stat locate in old office store room security office
  too hot rm.a349 replace valve and actuator poc customer
  too hot rm.a151 adjust stat customer have pleat filter over grill which limit the air flow from the defusser that be not intend for this set up inform the customer also cause the unit to call for heat when not need poc john
  too hot rm.a129 repair control air leak and rebuild actuator poc kil win
  too hot k118 too cold k117 speak with j. falino and -PRON- be coordinate with f. potts to have sensor relocate to correct this issue poc john
  cold air blow over -PRON- b149 adjusted air flow set point customer be pleased with the adjustment make monitor temperature through out the day poc sarah
  filter frame break need repair rm.b151 replace filter and frame poc d. kelly
  exhaust fan not work in man 's verify operation of system and find no problem at this time poc mike
  air flow seem low temperature high rm.b128 calibrate stat and adjust set point pm crew replace controller on air handler 6 suppling area poc john
  the request be make from conference facility to have the employee 's lounge as well as the lunch club room to be on continuous air conditioning the entire week be september 20th contact sarah bell for any additional on ex 3317 programed system to run 24/7 all week poc sarah
  repair exhaust system down in the nanolab in bldg 215-see larry buck verify operation of system and no problem find suspect that a power bump occur speak to customer
  office be to hot b352 adjust stat and verify operation poc jay
  the sf fan 13 be run loudly like -PRON- have a bad bearing in bldg 235-d-200 check bearing and find -PRON- to be okay at this time some belt noise present poc miller
  office be to hot a41 find acu- off start air handler discharge 61*f poc darrell
  room temperature very cold in bldg 222-a367 raise set point on vav lower max air flow set from 1800 to 900 space be now control 72.6*f poc shu jen
  room temperature be too cold in bldg 245-c227 adjust stat for 72*f verify operation poc michael
  acu make noise belt maybe broken b313 replace two each b32 belt
  too cold rm.a328 adjust stat
  too cold rm.e18 raise set point to room open reheat valve secure for summer need to follow up in the morning to verify that re heat pump start when outside air temperature be below 60*f all work properly poc john
  middle corridor 2nd fl smell of skunk not able to locate odor suspect that -PRON- be something from out side since system be in vent mode
  room be too hot now too cold a127 also a125 find hand valv off open valve and adjust stat poc melissa
  too hot b348 replace re heat diaphragm in induction unit control valve actuator poc mr chandramouli
  low humidty to 47 rm.g007 reset set point to hunmidity sensor
  too cold rm.a354 replace grad and repair stuck valve stem on re heat poc dr hacker
  please remove item from in front of electrical panel complete per request
  be cold all week rm.k07 action take capitol improvement group to resolve
  blow too much air rm.b122 find exessive air flow to room turn over to jatin to have contractor look into the issue jatin say that -PRON- would speak to the customer poc daniel
  too hot rm.c33 reset re heat valve and chilled water valve to system adjust stat poc candice
  no acu in hallway 1st fl find all unit supply air to the space run speak to customer and -PRON- be okay now as well poc gina
  negative pressure in build 216 lab sponsor kevin wright ext-4414 have indicate that -PRON- room have have problem with air flow and also indicate that hallway air pressure be come in thru the bottom of -PRON- entrance door of -PRON- lab in bulild 216 room e-116 adjustment make as need
  too cold in c wing bldg 221 find p-10 bad and turn over to pipe shop start p-9 supply temperature back to normal poc craig
  too hot rm.a236 replace re heat diaphragm and adjust stat set poc kim
  too hot rm.b308 check room an find 70*f verify operation on computer
  fan fail 6 2 aa621a reset vfd and start equipment
  acu-4 fan selection water detector clear alarm in fan section poc bobby
  ceiling leak at mainn door of cafertia in hallway leak from roof turn over to d. francis and pipe shop because a drain be also clog
  blow hot air rm.b222 verify operation of valve and adjust stat to control 72*f poc tammy
  no acu in building find loose control wire to chilled water valve repair as need poc john
  too cold rm.a702 adjust stat for customer poc rosalyn
  no air rm.a09 repair control air leak poc mr hurst
  room too hot a159 a165 replace re heat diaphragm in rm a159.needed furniture move to acccess to access actuator before replace diaphragm in rm a159
  3rd fl ceiling leak between a&b corridor due to water leak from acu-15 seal unit to the good of -PRON- ability contractor to seal floor area
  midty too high b07 b20 action take customer own equipment in ceiling of b-05 york system serve b-07/ b-20 pull strainer on chilled water line and flush system now proper temperature establish and work fine aok still need to follow up with customer request for add to pm schedule and air balance issue will address in near future
  acu not work room too hot b256 replace re heat diaphragm and adjust stat poc holly
  too hot rm.b311 replace diaphragm to both re heat actuator adjust stat poc ph mess to customer
  too hot rm.a142 repair control air leak in room a144 poc athony
  too hot rm.a16 check area and find that the area in question have no supply register for the space the supply register outside the room be discharge 58*f and the space be 74*f informed customer sharree that a inter division work order would be need to get a supply register in the space turn over to darrell smother for a quote
  talk to customer first need hood air balance read rm.b227 after speak with the customer what -PRON- actually want ws a face read at the hood and compare -PRON- with design and hood sticker poc david
  postive air pressure in room too high rm.b339 verify operation of exhaust system reset air calibration mode on computer poc savela
  hot humid rm.e017 find space temperature to be okay customer question an odor in the space and none be detect acu-524 be be pm'd at this time and customer could have smell cleaner be use check back with customer after the unit be back on line and customer have no odor and temperature and humidity be okay poc john
  een cold for 2 week now call rm.211 replace stat in room 211 adjust damper linkage replace control air restrictor poc doris
  ceiling leak come from ceiling rm.b363 unclogged drip ell 's on exhaust fan instal tarp under drip ell that need to be replace wait 899 to complete repair
  too warm hot in rm b161 bldg 224 lower discharge of acu-1 also e-1 be currently down with a bad bearing stat be set for 76*f adjust stat poc gary
  replace ac- exhaust vent cover in bldg 301-b164 customer change -PRON- mind and decide not to replace supply grill poc glenera
  water leak in fume hood rm a310 bldg 226 30 action take find problem to be leak around seal on access door to duct ell redirect to ac shop replace seal around door gasket after receive an 899 safety report
  nasty smell high humidty in stairwell reset pre heat actuator
  too hot rm.a231 adjust stat poc cynthea
  investigate noisy in board bearing result below bearing appear to be okay ad far as the reading go inboard h=.15 v=.06 outboard h=.17 in board v=.15
  make noise throw out hot air rm.a105 replace control valve and actuator repair control air leak adjust stat and verify operation poc kevin
  check air condition too cold in bldg 218-c006 find set point to be 21.5c and temperature w 21.5c no adjustment make at this time poc paulina
  too cold rm.c33 adjust set point for 70*f from 66*f per customer request poc candice
  ceiling leak rm.a332 check attic for source of leak no water be above the ceiling of the room customer say that the leak be during the heavy rain day may have be a roof leak poc chun
  frezz in officerm.a183 old problem verify operation of stat and raise set point to sadisify customer
  request to check water come from a c unit in bldg 222-a228 condensation due to all of the rain.clean up all of the water and go back on tuesday and there wsa no more water dripping remove wet ragg poc robert
  repack leak cool water inlet valve and clean up mess from leak replace pack to chilled water valve actuator corrode pretty badly to valve
  office be to cold a146 repair control air leak to hwc-2 poc rodrigo
  too cold in rm a207 bldg 221 repair control air leak to hwc-2 poc tina
  too cold in rm a228 bldg 221 repair control air leak to hwc-2 poc elizabeth
  office be to cold a124 replace sleeve diaphragm and grad repair control air leak to hwc-2 poc wayne
  check fridge in electric shop try to repair hole in evaporator and recharge with no success find unit not repairable poc robert
  too cold in rm b321 bldg 220 adjust both stat poc loretta
  too cold in a corridor 1st floor 221 repair control air leak to hwc-2 in attic poc layla
  unload filter from truck and set in hallway of build 215 from load doct unload filter and distribute to all building
  office be to cold a217 replace valve and actuator adjuct stat poc robert
  ne to have humidity lower to 47% in g003 adjust set point and calibrated sensor poc vincent
  condensation from pipe on acu-13 be leak down to rm b108 shop 30 find that the unit be leak unit appear to be condense on the under side possible internal leak but system be run and be not able to view the condition of the inside of the unit speak with vance payne about the system.insulated casing where expose to mech room 30 action take reinsulate brine pump on ahu-13
  office be to cold a05 adjust stat
  office be to cold a323 to cold due to hwc 2 repair poc paul
  relocate air from diffuser b-100 fabricate and paint defusser
  office be to cold a343 okay now that repair be complete on hwc-2 poc janiel
  office be to cold b173 find everything work but out of calibration ddc calibrate control to a recently replace board and all work well at this time poc john
  office be to cold a365 raise set point to 71*f verify operation of system poc angelita
  room temperature too hot in bldg 221-a323 stat out of adjustment correct problem with calibration and adjustment poc paul
  room temperature- too hot in bldg 221-a141 replace control valve and actuator adjust stat repair water leak poc john
  low humidty to 47% rm gooo7 adjust set point per request poc vincent
  too cold rm.c210 adjust stat
  room too cold 153 162 adjust stat for one room and wait for safety to say what be the safe way to access valve to the other
  too cold rm.b226 replace re heat diaphragm repair other air leak adjust stat poc tammy
  fabricate 1 piece of stainless steel plate 24 x 24 to be us as an acce cover complete per request
  too cold rm a1134 adjust set point for 74*f per customer poc denise
  too cold rm.a533 adjust stat poc janet
  room temperature too cold in bldg 224-b252 adjust stat poc wanda
  check cold temperature in credit union in bldg 304 duplicate ms 10131 replace t-3 sensor to acu-1 check back with customer and -PRON- be okay at this time
  check for bad bearing bad drive bear wait material replace both bearing
  check bearing and shaft of eh-163b for failure fan have a bad shaft wait for 899 to complete repair complete on ms 10199
  too hot rm.b346 replace valve and actuator to induction unit verify operation of stat poc shelia
  alarm goig off on hood rm.a354 find fan in off position start fan and verify operation poc michelle
  repair motor adjustment rail to fan serve rm a344 repair motor adjustment rail
  fabricate panel cover for electric shop complete per request poc robert
  call yesterday too cold rm.101 credit union replace diaphragm to hot deck actuator.replac diaphragm to hwc-1 actuator verify operation poc credit union personel
  too cold rm.a257 calibrate stat and set for 74*f poc marty
  pump make loud noise in attic from rm.a239 speak with john wamsley who be very familiar with this system and -PRON- say that -PRON- be a characteristic of the system mr wamsley also say that the compressor be make the noise and not the pump -PRON- tell -PRON- that someone from safety be there to see what could be do to sound proof the space and measure the noise level -PRON- appear that the noise level be not really that bad accord to the measurement take
  too hot again rm.c210 adjust stat poc stephen
  too cold rm a705 replace control valve and actuator adjust stat.verified operation poc stephenie
  room temperture too cold in bldg 245-a10 would like to have air check tomorrow morning adjust tran ducer to raise set point of discharge poc avery
  room temperature in bldg 101-a711 be too cold action take replace control valve and actuator verify operation poc judy
  check room temperature in bldg 101-a724 be too hot action take replace control valve and actuator adjust stat for both room poc judy
  check grind noise in wall in bldg 227-a339 find -PRON- be due to pipe shop snake out a drain poc john
  check ceiling water leak in bldg 223-a316 vacuum up water unclog stop up condensate drain
  room temperature too cold in bldg 226-b344 action take find handvalv off open valve and adjust stat set poc younyan
  office be to hot 130 thru 139 action take adjust t-3 controller discharge for 54*f poc nancy
  blow cold air have be an issue rm.a365 adjust stat verify operation with customer
  way too hot all the time rm.a240 calibrate stat and adjust set point verified operation of actuator
  replace bearing shaft and pulley complete per request
  check water leak in room a118 open condensate drain to booster cool unit
  check water leak in room b346 vacuum up water in attic around he-1 appear to be water from relief valve tell pipe shop about this send ms to construction shop to seal small crack in floor to prevent water from go to room beneath he-1
  slow dripping from ceilingrm.a316 this be due to a condensate drain clog on booster coil serve room a118 unclogged drain and vacuum up water on the floor
  room temperature too cold in bldg 2220-b241 find stem stick replace valve and verify calibration of grad and stat poc lowell
  repair control air leak to e-336b repair control air leak to damper actuator
  to hot room a121 replace ferrell on control air line and replace diaphragm to re heat actuator poc steven
  belt noise belt ne to be repalc control want this do during the outage when unit be pm'd
  room temperature in bldg 226-b326 be very cold manually crack in re heat valve to allow some heat to space contractor still work on instal system speak with customer and room temperature be good poc paul
  room temperature in bldg 226-b122 be too cold supply air volume be to high turn back over to jatin and contractor work on the system poc dan
  employee loung to warm adjust set point for blood drive
  check operation of hwc-2,hwc1 record outside air temperature 60*f converter discharge be 162*f for both hwc-1 and hwc-2 poc willy
  check operation of refrigerator and discuss repair with customer room b243 problem with not hold temperature get to cold check componet and operation adjust thermostat to 1.5 and record temperature @38*. no other problem find
  check operation of exhaust fan and damper repair broken dampers.repair both bulding exhaust fan ef-2 have a bad fan and new fan have be order will replace fan when new come in on another ms
  start ahu-5 and verify proper operation of outside air damper find break belt replace 2ea b38 belt clear alarm and start unit poc willy
  too hot rm.a1121 adjusted room stat and verify operation poc michael
  the roof drain in room 113 leaking tighten roof drain flange and hub check for leak poc cole
  room temperature too cold in bldg 226-b344 find riser valv off by contractor for vav installation poc stephenie
  too hot rm.a09 adjust controller set point poc charle
  acu blow cold air rm.b208 system still under contractor supervision speak with customer as well poc nancy
  fan fail 6 1 reset vfd fault and start unit verify operation poc cole
  fan fail 6 2 reset vfd fault and start unit verify operation poc cole
  fan fail booster unit 05 start ab-05 after reset vfd drive open supply duct to bring cfm to set point per f. potts poc cole
  room to cold in bldg 224-a217 adjust stat poc vinayak
  check cold temperature in bldg 101-a123 cubicle 11 speak with customer and -PRON- be okay at this time poc ana
  investigate blow air not from a c system from ceiling in the hallway above the door to a122 repair air leak to duct work poc randy
  fan fail on ahu 4 1 check control cabinet for air leak verify operation of damper and end switch see error code on drive and have electric shop check -PRON- out 02 replace a fuse unit run properly at this time poc cole
  fan fail booster unit 08 replace 2 ea a61 belt verify operation poc b.cole
  ahu 18 have a leaking coil check unit coil for leak and find none the day before the coil be clean and water be probably still drip poc bobby
  investigate low condenser water inlet temp action take find bad ep 's and air leak on phneumatic tubing these have be resolve but the true issue reside with design not enough load to run system in the cooler month for de humidification for cnst area/215 be look at by oeg
  investigate low condenser water inlet temp action take see 11 12969
  check room temperature too cold in bldg 221-b124 calibrate stat room at 72.4*f now poc wyatt
  room temperature too cold in bldg 235-c202 adjust hot deck controller adjust stat and verivied operation poc scott
  there be no heat in trailer 413-room 109-too cold action take find loose connection on subase of thermostat aok now
  check water leak comm from ceiling in c138 action take find leak at induction unit coil make repair and aok
  replace motor sheave to eh-131 replace sheave and tension belt properly coordinate with control to access roof and verify operation with customer
  room temperature too cold in bldg 236 113 action take confirm calibration of thermostat but also find that controller be fail the controller be not reachable at this time for repair safety have be notify and be work on a resolve
  fume hood have no exhaust in bldg 224-a216 action take replace belt on fan serve a-32
  request to adjust room temperature too cold in bldg 101-a635 replace reheat diaphragm.adjust stat also adjust 5 other stat in area poc mary
  room temperature too hot in bldg 301-b125 hot due to unit be down for pm poc kerra
  water leak in room b154 find water leak to be bad die electric coupling in wall between room b150 and b152 removed induction unit cover on all 3 floor so the valve could be secure while pipe shope replace the die electric coupling reinstall cover when pipe shop be finish pipe shop be replace the riser for all 3 floor because -PRON- be rust out
  contact contractor in build 226 for room b126 abd b208 rm 126 have to much air flow and b208 be to cold contact customer in room to let -PRON- know that -PRON- speak with the contractor informed customer that the contractor be still work on the renovation of the system and that -PRON- do not have control of the system yet request to the contractor to address these issue
  office be to cold rm 101 action take make adjustment to thermostat and several diffuser in space aok
  room temperature too hot in bldg 224-a330 action take make repair to t-3 controller and controller serve rm a330 also leave message with customer aok
  air be not maintain temperature in a58 part order to be instal when in instal part and verify operation poc johanne
  cold in man 's restroom action take adjust pully aligment and instal new belt on exhaust fan fan not list in asset 's aok
  the hvac for the excaliber lab can not restart in bldg 225-b068 action take replace fail belt and start system aok not plant equipment therefore not an asset
  room temperature be too cold in bldg 224-b161 action take find stem on valve to be corred clean and make need repair aok
  too cold in e17 235 action take find issue to be with hot water converter set point make adjustment and now aok
  too warm in rm a148 224 action take make adjustment to thermostat on induction unit and confirm operation of related equipment aok
  too hot in rm b348 bldg 224 action take make adjustment to thermostat aok
  heater outside rm a16 bldg 101 smelling and really hot replace control valve diaphragm motor have oil on -PRON- and cause odor turn over to electric shop
  office be to cold rm 211 action take make adjustment to induction unit thermostat and confirm proper control aok
  request to have room temperature check too hot in bldg 202 157 replace two each belt b-90 's aok
  check the heat pump in bldg 418-storage bldg require service speak with john and -PRON- be to escort -PRON- out to perform the pm on
  room temperature- too hot in bldg 235-a127 calibrate stat for 70*f.found door open on acu-7 close door poc john
  room temperature too cold in bldg 220-a240 action take find gage port leak instal plug in gage port and system be work correctly now
  rm b226 to cold rm b244 be to hot action take temperature issue due to contractor work effort contractor secure hand valve serve the hot water system which impact the hot water coil on vavs system now aok
  lobby area on 1st floor be to hot action take find thermostat set to 90 degree f. set to 70 degree f and aok
  water leak comm from ceiling in office b149 shop30 find control valve leak action take repack valve and now aok
  fan failure booster unt 5 reset vfd fault and aok
  too cold rm.c227 find hand valv off and tag out by pipe shop call pipe shope and -PRON- remove the tag and open the valve.adjusted stat for 70*f poc diane
  too cold rm.b212 action take no action take system control properly and space temperature be 71 degree f. aok
  too cold enter through b216 4 office explain to customer that contractor be instal new system and that there be little -PRON- could room temperature be 72*f at this time poc edith
  low humidity in lab f106 action take hand valve be off at steam supply open and will monitor
  check room temperature too cold in bldg 101-a529 calibrate stat and adjuste set point for 70*f verify operation poc misty
  too cold rm.b216 find valve stem stick open lubed stem and verify operation poc monica
  room temperature- very cold in bldg 227-a251 action take no action tasken as space be 72 degree f and control be fine
  too cold rm.c103 repair leak induction unit coil
  too cold rm.b212 action take find room temp to be 71 degree customer have dr 's note so raise temp set point to 72.5 aok
  move filter and equipment from 227 to build 220 move shop vacuum and diliver filter and other pm equipment to build 220 from build 227
  check vibration reading replace drive bearing and take vibration reading .06 vertical and .07 horizontal
  reset vfd fault ab-05 reset fault and start ab-05
  too hot b106 action take replace diaphrgam on valve actuator and calibrate thermostat.aok
  cut aluminium plate for electric shop complete per request poc robert
  room too hot a111 a161 calibrate both stat poc samuel
  roof pm for 225 and 101 that the number be no longer good perform pm as need and turn in paper work with note
  check vibration reading on acu-1 and 2 all vibration reading be .13 .22 for fan bearing and .10 .18 for moyor bearing no problem at this time
  the green auditiorium be too cold in bldg 101 action take prior discharge set point be to low for present need adjusted set point to 62 degree from 56 degree f. aok
  water leak near center crosswalk appear to be chill water valve replace both re heat valve calibrate stat and adjust set point for room a144 and a326
  need refrigerant in chiller rm.a310 inspect system for leak and add refrigerant 134a to top off system part order for system and will be replace on iwo after -PRON- come in poc kristen
  investigate the operation of the attach air dryer for an abnormal noisy condition new unit instal and no noise detect poc randy
  check operation of water bath chiller and estimate for repair 217-d104 be the location of unit
  check operation of crac unit room b45 action take check operation of system and find that fan switch need to be calibrate aok
  credit union be to hot rm 101 action take find acu-1 discharge to be 10 degree to hot adjusted and now aok
  room be to hot b307 b311 replace re heat valve to hc-303b and stat replace diaphragm to hc-305b and hc-307b replace t stat to room b309 and replace diaphragm to re heat of hc-309b calibrate and set new stat poc wendy
  too hot action take find outsifde system off line carry kelly to have contractor come in to resolve
  too hot rm.b344 replace leak re heat valve after replace valve -PRON- have no control air after investigate find that contractor have cut main air line reinstall tempory main air until contractor replace the exsisting system to a vav system poc j. patel yongyan
  humidty too high rm.b20 action take part of issue be relate to cw strainer on another m slip this time and fail duct work end cap be find which allow for infiltration of air flow contain high humidity once properly cap the humidity level drop aok customer own equip york
  room too hot a140-a146 replace valve actuator and grad to room a144 a146 and a140 replace leak valve to room a46 poc thoma
  humidty too high musty smell a1201 action take find acu a3 off line start system and this resolve the issue
  water detector in rm-04 condensate drip from uninsulated piping turn over to pipe shop to address
  set bear mount and drill need hole to mount bearing for a c shop action take instal steel support weild for new bearing to be use allow for exist shaft to be recycle aok
  insulate area with no insulation on fan casing action take insulate area that need -PRON- and clean up after completetion.aok
  e-30 have have new motor instal and pully instal system aok
  receive water detection acu 2 fan section action take cooling coil have blow by on condensate instal baffel to divert water aok
  check the noisey a c unit in bldg 101-b03 -see deana action take noise come from condensate pump p b6 turn over to pipe shop
  repair water leak in room a153 action take replace induction unit valve and confirm calibration aok
  check operation of noisey exhaust fan action take replace outboard bearing aok
  no air in computer room a352 action take find acu-9 off line start and now aok
  check room temperature very cold in bldg 224-b252,see wanda adjust stat for 72*f poc wanda
  water detection alarm no water find reset alarm and verify operation poc rohrbaugh
  office be to cold b368 find room temperature to be 70*f customer say -PRON- be just to cold first thing in the morning but okay at this time inform j.patel poc jennifer
  office be to cold a306 action take find reheat hand valv off opend and confirm operation aok
  office be to cold a123 action take make adjustment to induction unit and now aok
  check room temperature too cold in bldg 101-a509 action take adjust thermostat and confirm operation aok
  office be to cold c121 find hand valv off open valve and adjust stat poc rohini
  replace ac-1 with the a c from the carpet room 30 action take replace compressor by pipe shop
  check the entire 2nd.floor of bldg 101-very cold find hot water loop to be maintain too low of temperature make adjustment and now aok
  room temperature very cold in bldg 301-c111 adjusted set point on computer
  room temperature ver cold in bldg 101-a705 action take make temperature adjustment for 3ea induction unit aok
  check the hvac unit blow cold air in bldg 226-b326 new vav system blow to much air turn over to f&e jatin since contractor be still instal the system
  verify operation of control for acu-18 and acu-19 action take rebuild controller for acu-18 and acu-19 confirm both system for proper point to point operation and supply air temperature be within tolerance
  replace flex connection follow 899 instruction action take replace flex connection with new one aok
  service ru-4 and verify operation action take replace wall stat wire terminal strip heater limit switch repair leak on evaporator line and charge system with 4.75 of r-22 aok
  reciev f.s on acu-3 open door to damper and reset f.s -PRON- do not clear.note the unit be runnig action take confirm that proper operation of system control relate to preheat be correct -PRON- do perform calibration to t-2 aok
  too cold rm.a364 action take steam be secure for contractor work this have be place back into service and now aok
  too cold several office be there yesterday rm.a200 action take make adjustment to two stat
  too cold in rm b189 bldg 301 help action take make adjustment to hw temp set point and confirm proper control operation
  too cold rm.k128 action take relate to design and capitol improvement be to address
  heater not work in ambulance bay rm.128 action take make adjustment to aquastat aok
  too cold rm.a207 action take adjust thermostat serve area and confirm operation of reheat aok
  too cold rm.b362 action take steam be not turn on after site outage
  too cold rm.b142 action take find someone adjuast stat and have system in rever action position make proper adjustment now aok
  acu need belt rm.b63 action take replace 1ea b-30 belt aok
  too cold rm.a623 action take make adjustment to several thermostat now aok
  too cold rm.126 action take adjust thermostat and set space set point to 72 degree f. aok
  acu 28 make alot of noise action take replace fail belt on system aok
  exhaust fan not work action take fan be not start after site outage aok
  adjust pre heat setting and reset freeze stat action take see m slip 11 13423
  repair control air leak at test bench in shop action take replace air relief vent on work bench aok
  several cube cold in rm.a615 action take adjust several stat for customer aok
  run supply air line to b244 and b144 room that the contractor tear out action take instal new 15 main air line from a400 area to b244and b144 to make proper correction due to contractor work/ mistake
  repair control air leak to lobby re heat action take replace sleeve diaphragms
  thermstat on the wall in room b161 blow air contact be ms.grove b-161 ext 2400 action mtaken have to replace wall thermostat to resolve aok
  still too cold be there yesterday c121 action take find hand valv off open and confirm operation
  too colda206 action take find stem stick on reheat valve free steam and confirm no leak present aok
  c wing be to cold a7 action take pull cw valve and adjusted stem travel also point to point be perform and aok
  fan failure alarm action take reset vfd fault and start system aok
  too cold in rm b364 bldg 223 action take have to replace reheat valve and thermostat calibrate nad now ok
  office be to cold b142 action take make adjustment to thermostat aok
  bldg 101-a307 be too cold action take find air restriction to actuator of reheat valve repair and now aok
  unit make loud noise can not work b104 action take find improper flow go through coil make need adjustmnent and now aok
  too hot rm.a13 action take diaphragm be replace on 5ea actuator and one 920b controller be replace aok
  acu not work a16 action take relocate two each thermostat so that proper zone align with proper stat this improve environmental control for all of the space aok
  too hot b05 concern about computer action take find air leak at sensor make repair and aok
  air handler fan be in alarm action take vfd have fail and be turn over to oeg
  heating coil blow on unit heater uh att-2 i secure the water to the unit replace reheat valve on hc-112b/ rm a116 this resolve water issue and all water be clean up aok
  room temperature very cold in bldg 245-b116 action take find system hand valv off open valve and now aok
  room temperature too hot in bldg.220-a362 action take adjust thermostat and confirm operation aok
  hv-1 preheat valve will not open action take find stem stick on valve and air leak at diaphrgam make repair aok
  no air flow in bldg 226-b05 action take acu-7 be off line due to pm be perform once start everything aok
  pull top coil access panel and repair steam coil leak action take removed top access panel to repair coil repair three differant hole and now system be aok
  room tempeature very cold in bldg 224-a269 action take make an adjustment to induction unit thermostat and confirm operation aok
  low reheat alarm action take pump seal be replace by pipe shop aok
  office be to cold a438 action take find induction unit hand valv off open valve and confirm that space set point be be maintain within tolerance
  acu-6 leak again from bottom onto floor fan be there but lose battle basement b2 repair leak coil
  check temperature in trailer get real hot action take have to programme thermostat with correct time and adjusted set point aok
  chiller fail see customer would prefer kevin roman rm.a310 action take customer own equipment informed customer that iwo would be need to perform work
  e-30 need bearing and housing rubbing unit turn over to r. wixom for repair or replacement shaft scroll and bearing ne to be replace
  room b-100 be too cold action take due to another system be out of service the space have become to cold adjust other thermostat to compensate until repair be make
  low humidty rm.b20 action take flush and restart booster humidification system now aok
  fan not work need for experiment today rm.b353 action take ch348b pe switch need to be calibrate for fan start action to work when customer turn switch on off aok
  keep fixin but still get cold b144 action take find system hand valv off open valve and confirm proper operation and set point of space./ aok
  acu make loud buzz sound rmn.a213 action take bad wall clock turn over to elec shop
  too cold a146 find induction unit hand valv off valv on and confirm operation aok
  cu make alot of noise c02 action take find three3 fire damper fail to cols position aok now
  blower too loud on acu turn back name be richard wrong phone number adjusted supply balance damper
  replace faulty freeze stat action take replace freezestat and confirm annunciation of alarm to power plant aok
  room too hot a140 a144 action take replace 2ea valve on hc138b and hc134b also dome diaphrgam on hc134b 908 controller be replace thermostat be also confirm of calibration aok
  check room temperature in bldg 101-a426-too cold see michelle action take adjust two thermostat and recheck room four hour later aok
  acu in trailer run constantly concern for -PRON- may burn up rm.101 action take find thermostat to have fail and this be replace verfied operation and aok
  too cold blow cold air rm.b185 action take make adjustment to set point on hv-4 serve this area aok
  check for dead rodent rm.a115 action take try to find cause for odor but unsuccessful customer be go to ride -PRON- out customer will call if odor do not dissipate
  bldg 245-d07 fume hood e-21 be not run action take reset control panel and motor starter aok
  clean return and supply grill in room a150,a148,b115 and b117 replace filter as need action take all register and grill associate with list space have be clean and four filter on supply air have be replace
  too hot rm.a159 action take find hwc set point to have be adjust too high and not properly track replace with new and calibrate 920b aqok
  replace electric coil amd remove glycol coil complete per request re insulate duct work
  blow cold air rm.a120 action take need new compressor instal will be do on another mslip once material have arrive
  burn smell b100 health issue action take odor be related to system operational check and electric heat coil become hot this produce a slight burn smell due to element not be use over the summer month aok
  no heat in build rm.111 pipe shop be fix fail pump
  too hot be like that for a while a307 action take replace diaphrgam on induction unit valve and calibrate thermostat do a follow up visit and make a small adjustment to the set point aok
  water leak down from 3rd fl to 2nd rm.a243 davey shut control valve off action take have to have insulation remove to provide access to replace induction unit vbalve this be perform and calibration be confirm aok
  check room temperature again- too hot in bldg 101-a426 action take make adjustment to thermostat and do return to follow up with customer now satifi with room temp @72degree f. aok
  power bump occur check equipment action take check campus faciltie mechancial system and confirm operation aok
  too hot rm.109 sometimes the whole building in morning action take repair air leak on contro air tubing aok
  no heat in office rm.b239 action take find diaphrgam leak and stuck stem replace with new valve and actuator calibrate and aok
  no heat rm.b114 action take induction unit control be work fine make adjustment to thermostat since someone set value too low
  no air room very hot rm.b25 action take find wrong programming in new mixing box turn over to cotr as this be warranty
  check the low humidity in the computer facility room in bldg 225-a02 action take related to contractor work be perform in area no real issue at this time
  low temp hot water rehaet alarm pump 3 and 4 action take shop 30 hot water system to cold pos control valve need work on action take by hvac replace diaphragms on hx actuate valve aok
  room be to hot b25 action take work perform on two other mslip still on go effort
  low temp alarm come in at the power plant pipe shop check -PRON- out and find the system to be to wo rm -PRON- could be the control valve action take replace sleeve diaphragm and system be aok
  check room temperature in bldg 227-b241- service galley be very hot action take add dye to system to leak check do not find leak but charge system
  room temperature in bldg 101-a426 be very cold see michelle make adjustment to thermostat set point also work on third floor per customer request.(thermostat adjustment
  check hot temperature at the back hallway by green auditorium for conference all week in bldg 101 action take temperature be fine in area customer be become hot due to -PRON- sit arrangement have -PRON- sit very close to perimeter heating coil aok
  chek the fume hood in bldg 224-b353- will not start or shut off see roy in room b246 action take replace ep serve main air(15 to this fan correct issue and now aok
  check and repair water leak in bldg 101-a317 action take investagat and find that dielectric couple be leaking call pipe shop for support and now aok
  office be to cold a147 a145 action take replace outside air sensor t-9 and calibrate system for peoper control aok
  ahu-6 2 water detection alarm heating section be in water detection alarm with no water present in this section action take find no water in area of sensor reset sensor and aok
  room temperature too cold in bldg 101-a419 action take riser feed this area be secure for another repair once repair be complete the area come back to set point value aok
  check water detector alarm in bldg 101-e-3 action take pump seal leaking and cause alarm pipe shop repair and aok notify power plant
  assist mavilia in connect the control valve actuator for acu-5 boostercoil action take provide contractor with two each honeywell phneumatic actuator and two each grad at a cost to plant division of around $ 900.00 these be instal by hvac shop personnel and -PRON- be still wait for contractor to remove lockout/ tagout tag so temperature and delta t 's may be record and proper operation be confirm
  room temperature be very cold in bldg 101-a819 action take riser feed this area be secure for another repair once repair be complete the area come back to set point value aok
  check the noise come from air vent in bldg 223-b264 light fixturemak noise and turn over to elec shop
  building still too cold in bldg 419-see becky confirm operation of 2ea system and find to be correct change programmed setpoint on senor aok
  room temperature- very cold in bldg 218-c019 action take customer have door prop open and automation could not control properly closed door and monitor area aok
  e-10 need belt lay on floor replace belt and tension find two diaphragm that need to be replace also aok
  too cold rm.15 action take adjust transducer and confirm operation aok
  no heat at all rm.a09 replace re heat diaphragm and adjust stat poc wilbur
  too cold in rm b326 bldg 221 action take calibrate and adjust thermostat
  too hot rm b350 action take replace phneumatic fitting and valve diaphragm
  humidty too high g007 g009 adjust set point for humidity in both room
  check too hot call in bldg 101-a419 for sponsor action take calibrate thermostat on induction unit and now aok
  check room noise come from air conditioning unit in bldg 220-b118 replace induction unit valve aok
  check fume hood alarm sound in bldg 221-a314 action take find bad actuator on fume hood damper replace and confirm proper air flow and alarm do clear aok
  fan failure alarm action take reset fault and start unit
  check operation of t-2 controller and sensor action take replace old 908a controller with new 920a controller confirm set point of t-2 to be 40 degree f. aok
  too cold b204 action take adjust thermostat and aok
  green auditoriumn to cold meeting action take confirm that temperature be too cold in green a. @64degree f. raise set point and tune space to 69 degree f. do not go futher due to load from body temperature
  227- fan fail alarm booster unit 05 ab05ia action take reset vfd fault and turn system back on have not yet determine the cause for the redundant failure -PRON- will keep try to resolve this
  room temperature be too hot in bldg 220-b247 adjusted thermostat and confirm calibration aok
  check operation and calibration of grad control and valve action system be not track action take check system and find that system wasa calibrate for wrong set point state to be in summer/ winter
  replace water leak detection sensor on acu-#6 2 in attic of bldg 227 action take replace the water detection device as this have come into alarm several time for no apparent reason
  repair 3ea hot water valve that be leak action take replace all three valve with new body aok
  room temperatrue very hot in bldg 216-a227 action take vav box be out of range and need to be reset this be perform and now aok
  room temperature be very hot in bldg 233-b103 room associate with inet7 automation system clear alarm and establish correct control for space customer own equipment aok
  heat not work at main gate action take reset trip breaker serve electric heat find no visable of logical reason for trip breaker will monitor
  too hot in rm a127 bldg 216 action take see m slip 11 17119
  leak from underside of ahu 13 action take this be ongoing issue and in order to resolve this the system need to be replace and new piping instal turn over to oeg
  room temperature be very hot in bldg 216-a127 action take see m slip 11 17119
  check room temperature very cold in bldg 101-a1101 action take work involve 14ea induction unit make need repair change diaphgarm valve to correct temperature issue aok
  sponsor request to have air conditioning on tuesday in the heritage room due to all day meeting in build 101 place event for system to run during the required time aok
  room a-127 be too hot action take work with ddc unit to resolve in active valve movement this cause for the hot water valve to be in the open position countinously make correction and now ok
  look at cooler in shop action aken look at system seem ok
  reset fault on ab05 06 action take reset vfd fault and start fan still ne to get this resolve but -PRON- do not at this time understand why the fault keep come in
  recover refrigerant from refrigerator action take recover refergerant r-12 for recycle disposed of refergerator
  too cold a353 action take adjust and calibrate double mod to set point of 70 degree f. aok
  too cold a151 61 degree action take customer be not in to talk to make adjustment and confirm calibration of thermostat aok and room temp now 71 degree f. aok
  fan failure alarm action take reset vfd alarm and start equipment
  fan failure alarm action take reset vfd alarm and aok
  fan failure alarm action take reset vfd alarm and start equipment
  acu-4 freeze stat alarm freeze stat alarm come in and stay in with the unit run reset alarm and verify operation of system poc dan
  freeze stat alarm acu-2 freeze stat alarm come in when unit be off line find ecomimizer command to 100% release command reset freeze stat work properly now poc dan
  freeze stat alarm acu-1b freeze stat alarm come in and clear action take issue with osad be full open correct issue with controller aok
  freeze stat alarm acu-15 freeze stat alarm come in and clear find max outside air damper open adjusted damper set point so only mininum damper be open alxo make adjustment to t-3 controller
  freeze stat alarm acu-6 be in freeze stat alarm find unit in vent position return to normal position.cleared alarm and verify operation poc dan
  freeze stat will not reset find pre heat hand valv off open hand valve poc dan
  freeze stat alarm vu-1 freeze stat alarm come in unit start on reset check operation of system and find discharge set to low raise set point  poc dan
  the heat be off in bldg 237 find unit down for pm inform customer
  the bwing of bldg 235 be too hot action take still wait on replacement part will follow up on seperate m slip
  there be no heat in bldg 304-#155 verify operation of system and find pre heat valve to acu-11 valv off customer say that the shop area be to cold and find the re heat valve off so open the re heat to allow heat to space serve by acu-3 poc dwayne
  room temperature be too cold in bldg 220-b258 adjust stat set poc john
  building 202-room 205 have no heat too cold find hand valv off open valve adjust stat and verify calibration poc geremy
  room temperature be very cold in bldg 224-b230 adjust set point
  room temperature in bldg 101-a227 be very cold see barbara actiontaken complete on another ms control valve be replace
  room temperature in bldg 221-a218 be very hot replace bad diaphragm and grad to reheat of room a218 repair control air leak to room a220 poc howard
  check control associate with hv-15 and 16 action take repalac preheat valve actuator grad osad grad and instal proper preheat actuator spring for proper range aok
