  check operation of hwc b1 and hwc e2 in building hwc b1 and hwc for e wing be discharge low find belimo actuator out on reset reset actuator and verify operation
  fabricate plate for electrical outlet complete per request
  the humidity be too high in bldg 225-a232 adjust set point of controller and verify operation
  check attic drip ell for leak fabricate and instal both drip ell for room b313 and b315
  repair water leak to hc-117b and hc-021b action take no leak present and wait on valve to be hook up willy to provide status of completetion
  room temperature be very cold in bldg 225-a351 action take replace valve and repair air leak aok
  elevated temperature in c-001 c002 see reactor supervisor for futher information find issue with the controller replace filter kit and dome diaphragm verify proper operation to hv-12
  check wet carpet rm.a733 replace leak re heat valve verify proper operation after replacement
  replace fan complete per request
  clean up water in room a326 from yesterday leak clean up water in lab due to leak up stair in attic from the day before
  red auditoriumn too warm adjust set point on computer for a unit discharge of 55*f for the ceremony
  check for possible bad drive bear that be noisey take vibration reading on acu-1 and get .48 on inboard bearing and .31 on outboard bearing this will be monitor to determine how soon the bearing will need to be replace since the inboard bearing be slightly high and slightly noisey
  too cold blow cold air rm.112 action take replace johnson controller/ valve have pipe shop flush coil and repair leak aok
  check hood alarm in room a310 find sash door wide open closed door to limit stopps and alarm go back to normal operation poc ross
  room too cold 108 209 action take same issue as m slip 11 17260 see this for note aok
  too cold c105 or a10 action take adjust transducer on a-10 and find c-105 hand valv off correct issue and this be also relate to m-=slip 11 17292 see for other note aok
  pump on left side be freeze need to be replace replace compressor instal compressor pulley and motor pulley align and tension belt add oil to new compressor contactor replace by shop 02
  too cold in k102 bldg 235 start circulate pump heat restore poc melissa
  room too hot b118 action take wait on part but will have willy lemley follow up and provide status to john f.
  exhaust fan will not close damper action take sequence when exhaust fan turn off then damper go closed via electrical switch action.electric shop investigate refer to hvac turn over to ac shop
  ceiling leak rm.b340 drip ell need to be replace due to severe rusting heavy metal be use for these drip ell and wait to hear from f&e if a light gauge metal can be use to fabricate these drip ell since the after burner be no longer use
  room temperature be very cold in bldg 245-room c106,c108,and c110 action take c-105 106 108 114 118 have operation confirmen and proper adjustment make c-110 be find hand valv off this be correct and confirm of proper operation aok
  b corridor 1st fl too cold action take find several system hand valv off check operation after open hand valve and some repair to air leak be make aok
  seal return duct work seam that be leak on e-4 and e-5 action take clean and seal duct
  check room temperature in bldg 101-a415-very cold see michelle find room 68*f adjuat stat and room be now 70.3*f customer be sadisfi poc michelle
  check the water chiller not run properly in bldg 223-b127,see john and make suggestion
  check hood monitor a158
  room temperature very cold in bldg 224-a345 adjust stat for 70*f and leave customer a note that the adjustment be make
  to cold rm b111 adjust stat
  reset vfd fault to ahu-4 1 and ahu-6 1 action take reset fault and start system aok
  blow cold air a509 adjust stat in room for 70*f poc zaharha
  too cold rm.129 this call be due to an issue with hot water pump that be resolve by pipe shop everything be back to normal now poc kevin chestnutwood
  ef-12 ef-15 make noise b-200 replace belt on ef-12 1ea b75 on ef-15 clean belt and pulley and verify tension and alignment coordinate with control for shut down of these unit
  telephone equipment room to hot go over system and find a high pressure slector bad replace part and a grad to valve actuator
  reset fault to booster 10 ahu-6 1 and ahu-7 2 reset fault and start ahu-6 1 and ahu-7 2 find bad motor on ab-10 booster fan turn over to electric shop also find chill water controller in hand position on ahu-2 2 and return to auto position instal pulley and belt on ab-10 after electric shop replace motor complete with alignment and tensioning unit back in service at this time
  too cold 129,227,228 229 230 231 duplicate ms 17383
  humidty in 216 22% should be 65 75% adjust set point
  heater in engine bay will not work on auto check operation of stat and adjust aqua stat verify operation of unit all work properly at this time poc george
  turn blower off a120 secure damper inside defusser and -PRON- do not make much difference customer want the supply defusser remove from -PRON- space and i tell -PRON- that i would speak to -PRON- supervisor about -PRON- poc suzie
  too cold c101 after secure hand valve to supply and return hot water replace valve and actuator to re heat repair control air leak on pneumatic line poc janna
  too cold a321 adjust stat for 70*f poc lenard
  new entrance k wing no heat call bob balinovic and -PRON- say that there be a problem with the system in the morning and that -PRON- be be resolve since
  ceiling leak rm.a368 find bad humidistat replace one pipe stat hp972b with a 2 pipe hp970b stat calibrate and verify operation
  too cold a123 furniture have to be move to access re heat valve replace valve and actuator also adjust stat in room next door
  build 216 air very dry per sponsor alan band x3764 have indicate that the office space be very dry indicate 19% upon completion of work contact sam ayala 6916 adjust set point
  too cold a125 find system hand valv off open valve replace diaphragm and repair control air line poc david
  green auditoriumn too cold meeting adjust set point
  too cold b152 replace stat and lubed mix box damper linkage repair control air leak in ceiling
  office lab too cold hot water temperature to low pipe shop switch pump and resolve issue converter show good temperature the follow day and space be up in temperature
  no heat e103 adjust set point and check back with customer and -PRON- wsa 70*f poc laura
  fan noise in rm b320 bldg 226 find damper full open by contractor turn over to jatin poc eric
  room be unusually humid rm b370 bldg 223 verify supply and return humidity reading adjust grad set point the humidity actuator poc stephen
  too cold b112 repair control air leak and replace diaphragm to re heat actuator poc p shine
  too cold a200 1 adjust stat
  extremely cold a09 replace didaphragm and repair air line restart acu-2a and return fan poc charle
  west end of building 2nd fl too cold duplicate ms 17446
  constant rattling in ceiling a319 find strap from light fixture rattle on duct work secure strap inform customer poc donna
  too cold 111 216 find 67*f in room 111 adjust stat in room 216 adjustment knob miss remove cover to access and replace knob adjusted stat set and calibrate stat poc lisa
  office be to hot b246 check system and -PRON- seem to be okay customer be okay at this time poc mark
  bldg 216 conference room too cold in build 216 room b129 sponsor kim x4208 have indicate that room be too cold request to make -PRON- warm adjust set point of temperature and air flow
  see customer one blow hot air one blow cold c235 adjust both induction unit stats.replaced valve actuator on one of the unit poc wanda
  room too warm corner of this building be balmy b368 check space and customer say that -PRON- be already be take care of poc william
  too cold a267 adjust stat and replace reheat diaphragm poc gail
  too cold b169 instal new operator and verify operation poc john
  very hot a101 actiontaken adjust set point
  too cold b164 adjust stat poc glenera
  check room temperature too cold in bldg 101-a621 adjust stat and verify operation
  too cold b252 adjust stat and verify operation of system poc wanda
  too cold a b side 2nd fl too cold sit w coat on relate to acu-12 be remove for renovation customer be make aware of this by f.potts and oeg be handle this currently
  no heat repair frozen stem on both valve
  yesterday someone work on unit do not fix -PRON- rm.a09 remove and replace re heat valve and actuator adjust t-2 controller to bring in pre heat sooner calibrate room stat poc charle
  ice maker be not make ice rm b163 run system through cycle and find that the a side evaporator be make ice and the other be n't -PRON- need the evaporator hot gas bypas and the selonide valve need to be replace reccomend that the whole top unit be replace close out ms and will verify pricing poc dawn
  too cold a123 12 room temperature 67*f adjusted stat set for 70*f poc roderick
  too cold a250 verify calibration of stat also acu serve area be down for pm poc jody
  too cold b351 replace grad to re heat actuator verify operation of controller.calibrat stat in room poc karl
  too cold a150 plus the front of build cold raise set point of stat and verify operation poc kathryn
  too hot a100 reset stat from 76 to 68*g per d gilmore verify operation of stat
  low humidity in build 216 sponsor carl nelson x3566 have indict that since 12/7/2010 -PRON- have have low humidity in -PRON- lab space of build 216 room f108 upon completion of this work contact sam ayala 6916 raise set point of humidity on ahu-401 that serve room f108
  too cold b246 -PRON- be be like this for 9 year find hand valv off open valve and mount stat adjust stat poc t
  too cold a734 find room temperature 67*f adjust stat for 70*f and verify operation of re heat valve poc carol
  check alarm and sensor in room b357 and b341 actiontaken 341 be in alarm due to motor replacement of ab-10 back in service and alarm clear replace belt to ab-13 and 14 check for closed fire damper and alarm be still in will follow up with ddc group
  too cold open supply valve find off to unit poc stephanie
  bldg 220 acu-12 freeze stat alarm acu-12 freeze stat alarm come in and clear to normal find unit in vent position return to normal and verified operation problem correct
  vent fan belt make noise 156 use lift to access and replace 2ea a59 belt after customer clear space to set up lift poc jeff
  too cold b156 raise set point to 72*f start corridor unit acu-13 in build 221.acu-6 in build 223 poc kimberly
  too cold 105 find space 77*f near front door 73*f + poc april
  check operation of freezestat replace t-2 controller and sensor verify operation for freeze protection
  too cold b156 adjust set point for this area poc kimberly
  check room temperature very cold in bldg 222-a149 check system and raise set point from 72*f to 73*f
  too hot 157 unit be down for pm verify operation space temperature back to normal poc paul
  too cold a225 furniture have to be move to gain access find unit valv off open valve and adjust stat poc megan
  reduce humidty to 47% goo9 complete per request
  acu-1 be supply very cold air verify comtrol calibration and find outside air damper stick open have sheet metal cut an access to free damper and restore to normal operation order material to install around roll up door to block air from come in from the outside.to be instal on a different ms
  reset vfd fault on system reset fault and start equipment verify operation poc george
  check room 101 103 105 107 still too cold supply 2 portable heater in trailer to supply heat until unit can be access construction have big hole at end of trailer where ladder need to be to service a c unit not safe at this time work will be complete on another ms
  blow cold air in trailer raise set point from 68 to 70*f poc jplene
  water detection alarm in humiditly section adjust humidity set point and clean up water
  booster fan failure alarm reset vfd fault and start equipment poc herb
  loud noise in duct work at rm b 158 lubed damper system and free action of rod no more noise
  check vent clog in cafertia action take talk to janatorial and be advise that manager of cafe be responsable for the cleaning of supply register will contact manager and advise -PRON-
  freeze stat alarm reset f s and start init open filter door per f. potts poc kelso
  too cold a738 adjust all stat to induction unit in room a738 poc michael
  office be to cold a724 adjust and calibrate stat poc katherine
  too cold b206 raise set point on computer poc christopher
  too cold in office keep trip electric breaker with portable heater b121 marie gilliam ext 6753 raise stat set point from 67*f to 70*f verify calibration of stat poc marie
  check too high humidty temperature too high f corridor 1st fl adjust set point and verify per frank
  server room to hot in build 216 per sponsor matt x-4972 have indcat that -PRON- server room in build 216 room b120 be extremely hot 82 degree upon completion of correct this matter contact sam ayala x6916
  high humidity in bldg 216 d111 per sponsor alan band have indicate that in build 216 room d111 have high humidity contact sam ayala 6916 upon completion of corrective measure adjust ahu-404 humidity set point
  room temperature be very cold in bldg 221-b148 adjust stat and verify proper operation poc karen
  room temperature be very cold in bldg 222-b168 check set point on computer and -PRON- be okay check room temperature and find 70*f no adjustment make poc david
  room temperature too cold in bldg 225-b246 furniture have to be move to access unit find hand valv off open valve and replace re heat diaphragm.verified operation
  check water leak from ceiling in bldg 224-b328 find room dry water be due to trap leaking on monday poc august ph mess
  office be to hot a724 adjust stat set point poc katherine
  office be to cold b103 free stuck stem on re heat valve and adjust stat poc helen
  check hot air temperature in bldg 231-a145 replace stat and calibrated.verifi operatio and speak with customer space hold 72*f
  too cold in rm a365 bldg 227 raise set point to 70*f.verified operation of re heat valve poc elizabeth
  humidity high in 223 on third floor b side check humidity find 22% and 21% at the return fan of acu-8 poc colleen
  vacuum up water around acu-5 vacuum up water and pipe shop replace vacuum breaker to steam trap poc -PRON-
  b128 to hot replace re heat diaphragm and fixed air line poc
  to hot room b128 check system and find re heat out of calibration calibrate and repair air line poc john
  freeze stat alarm acu-10 freeze stat alarm come in and clear to normal find discharge set pointlow raise t-3 set point to 57*f from 46*f varifi t-2 controller operation and sensor calibration poc dan
  repair replace or adjust freeze stat verify operation of t-2 controller and other related part of the system adjust set point of t-2 controller for 45*f to come in sooner poc herb
  repair replace or adjust freeze stat verify calibration of t-2 controller
  replace repair or adjust freeze stat reset freeze stat and verify operation
  replace repair or adjust freeze stat verify calibration of t-2 controller
  rplace repair or adjust freeze stat reset freeze stat and verify operation of t-2 controller poc power plant
  too cold b346 cell phone 240 404 8070 jeff turn over to jatin to have contractor to make correction poc jeff
  raise temperature to 21.5 degree g005 g015 complete per request
  high bay hot humid b128 adjust rh on acu-6 poc john
  too warm humid b128 repair damper arm
  check no heat in the follow location in bldg 101-e125,e128 and e220 in the main library in room e-128 find stat set for 68*f raise set point in room e-220 find stat set for 67*f and raise set point to about 71*f raise set point to lobby stat as well poc bridget
  check cubicle temperature too cold in bldg 101-a133 verify calibration of stat and raise set point poc joy
  too cold rm.b156 turn over to jitin to have contractor correct poc eric
  no heat verify calibration od stat and adjust set point poc tina
  high humidity in lab rm b225 bldg 227 ahu-2 2 dumping steam due to steam generator be put back on line
  too cold a721 raise set point of stat poc constance
  humidty too high a312 ahu-2 2 dump high humidity due to steam generator be put back on line poc david
  too cold call several time still cold a509 run new control air line to induction unit poc zahraha
  the red auditorium temperature be too cold in bldg 101 please adjust raise set point of system verify operation poc anita
  the room temperature in bldg 235-k127 be very cold hot water converter control valve command to 2/3% release command temperature back to normal poc dmitry
  receive water detection a 02 panel tbl b17 check with kathy and find old alarm system in and -PRON- clear poc kathy
  check the sub floor alarm in the computer room of bldg 225-a02 water detection alarm notify rodney campbell and alarm be clear
  too cold rm.117 check operation of system and find reheat valv off open valve and verify operation poc laurean
  uh-13c cold make noise bleed air from system and work properly now poc richard
  humid a little high b131 1 find humidity 29% in room recalibrat grad and 920 controller on acu-9 serve area poc bill
  low humidty a154 issue resolve secure transducer on ahu-1 1 replace thermal couple on ahu-4 1 humidity valve
  too cold wear -PRON- winter coat a207 adjust stat set point window seem to have a draft on the left side
  replace exhaust fan e-134a on roof remove old fan and assist sheet metal shop install new fan.sheet metal shop fabricate new flashinf and instal for proper fit start fan and verify operation  poc steve ridder
  to cold room b358 repair control air line poc suzanne
  replace repair or adjust freeze stat find unit in hand position and freeze stat in switch to auto and reset alarm poc herb
  booster fan alarm reset fault and verify operation poc ed
  rm k-105 be very cold program have to be reset for system poc herb
  room be very humid condesation in window a325 raise temperature set point measured 50% rh in space customer happy with both poc r. kline
  too cold a312 a314 adjust stat in both roomss verify operation poc lisa
  receive freeze stat hv 3 find unit be pm'd by hvac shop poc ed
  too cold a1121 a1126 adjust stat in room poc adrienne
  too hot a507 adjust stat set point for 70*f poc millie
  heater on south side ceiling uh4 make bang noise when turn on run unit heater and do not hear any noise leave in auto position
  check operation of hwc e1 reset belimo actuator and verify operation throughout the day
  room temperature very cold in bldg 220-b206 find stat out of calibration re calibrate stat and verify operation poc cindy
  humidity be still to high in bldg 227-a126 find humidity in space to be 40% poc stephanie
  too cold b264 adjust stat and verify operation poc lisa
  too cold a738 adjust stat in several room poc julia
  too cold a836 find several unit valv off open valve and adjsut stat poc cyrstal
  too cold a355 adjust stat poc severin
  too hot b158 turn over to jatin for contractor to address
  too cold b106 b108 find room 61*f and stat way out of adjustment re calibrate stat and set for approximently 70*f leave customer phone message
  too cold a101 actiontaken adjust set point
  cut access hole in fresh ait duct to access damper for repair fabricated access and instal access door lubricate linkage and verify operation
  too cold a113 adjust stat poc goudong
  trailer 413 have no heat in room 118,see kathy after gain access to room adjust stat and amp out strip heater to verify work properly.unit discharge 78*f poc cathern
  too cold in women room 225 a side first floor also check third floor a312 acu-8 and acu-6 humidity/ condensation on window of office a312 be too cold check control open hand valve in women rest room repair control air leak in room a312 check humidity and find 38%rh  poc dave
  hummity be to low in lab b46 humidity system be old and in need of replacement speak with larry lucas and frank pott about schedule a date to do so this work may require an interdivision work order close out ms
  k wing too cold release over ride to valve and restore normal operation
  chiller not proper humidty a119 1 instal datum logger and rebuild valve and catuator to humidity pot of acu-7 space be now about 26.1 persent relative humidity
  freeze stat alarm reset alarm and verify control set point poc kelso
  replace repair or adjust freeze stat adjust set point of t-2 controller to 50*f verify operation poc herb
  too cold in rm a527 bldg 101 find space already 70*f informed customer that winter setting be 68*f + or 2*f
  office be to cold a113 actiontaken adjust set point of stat and replace re heat diaphragm poc suman
  lab be to cold need to be 74 degree e101 adjust set point on vav box
  too cold blow cold air b106 repair air leak behind stat and adjust set point poc david
  room set at 57 too cold a935 find room temperature to be 68*f still adjusted set point for 70*f
  too cold c310 adjust stat
  enter through a133 too cold adjust set point and informed customer of winter set point for office
  too cold b152 adjust stat and tighten control air line poc customer
  too cold b153 find stat not work properly replace stat stem stick on valve free stem and verify no water leak set stat for 70*f
  too cold b150 adjust stat set point poc robert
  too cold a119 adjust set point poc ashley
  room too cold bldg 216 room a139 sponsor eileen spark x8065 of build 216 room a139 have indicate -PRON- room be cold upon completion of work please follow up with aml building manager x6916 adjust set point
  room cold in bldg 216 rm a151 sponsor alline myer of build 216 room a151 indicate -PRON- room be cold upon completion of work contact aml building mamager x 6916 adjust set point
  no heat in rm b100 replace 30 amp fuse and programed thermos stat verify operation poc daniel
  office be to cold a305 raise heat set point 2*f and verify operation poc souppaya
  too cold in k wing of bldg 235 k150-k130 adjust set point
  men shower 245 bw first floor too cold repair two window unit one be valv off open valve find acu-14 off on reset start acu-14 poc ken
  office be to cold a227 actiontaken adjust stat poc barbara
  too cold c137 c138 adjust set point on trans ducer for room c137.adjust stat on room c138 speak with customer
  too cold b245 access and replace vav 30 transducer start and verify operation
  unit heater 5 and 6 control valve will not open to let steam thru unit new control valve and stat be be order for these unit
  no heat b142 adjust stat and repair control air leak poc randall
  blow cold air a909 inspect unit reheat valve open air to system and forward to pipe shop poc chad
  too cold b232 inspect vav unit and stroke valve verify operation open hot water supply valve camillo
  too hot k144 adjust set point
  too cold in rm 214 bldg 220 adjust stat poc amanda
  humidty in room get very high all of a sudden b217 ahu-1 1,1 2,4 1,4 2 humidity valve be back in operation secure 1 1 transducer and replace 4 1 thermal couple on humidity valve verify operation per k. roman and t. salvermoser
  too cold in rm a303 bldg 223 adjust stat poc darva
  no heat b102 adjusted stat set poc mariam
  blow cold air a363 adjust stat poc rebecca
  heater not work in gate e reset high limit sensor and verify operation poc frederick
  too cold a417 adjust set point
  too cold a153 adjusted room stat poc janet
  too cold a255 do a point to point check of system raise set point for heating poc lindsay
  check 2nd fl a corridor too cold a211 a229 repair broken air line on acu-5 cause the hot water converter to discharge low temperature verify operation and space on second floor poc cynthia
  too cold a227 adjust set point
  too cold d006 acu serve area down due to pm speak with customer and all be okay after unit be restart
  too cold a305 adjust stat poc de hao
  too hot b264 adjust set point
  blow cold again be there last week b156 this side of the building be be replace with new vav 's by contractor open hand valve and and belimo to restore heat until contractor can address the issue per f. potts
  fume hood not work a244 a248 a258 actiontaken bad motor turn air balance issue over to zeek poc alexander
  booster fan alarm verify condition of belt bearing and motor start unit
  check room temperature- too cold in bldg 101-a123 adjust stat in several room poc roderick
  room temperature in bldg 235-e20 be too cold replace restricter on sensor and start pump
  check the ewing temperature in bldg 235-very cold repair air leak on hwc-4 and replace restricter on sensor verify proper operation and reset circulate pump
  too cold in the e wing and the k wing basement of bldg 235 actiontaken adjust computer set point poc melissa
  too warm in the telephone equipment room rm b06 bldg 101 adjust set point on humidistat verify operation of stat and chilled water valve poc beth
  room temperature be still too cold in bldg 101-a123 replace induction unit valve and actuator replace reheat diaphragms
  checl water run down window in bldg 222-room a303,a3055,a307,a309 and a317 cover high limit supply and replace return humidity sensor scale ahu humidity valve verify operation poc souppaya
  no ventilationi in bldg 222 rm a160 and other replace fan belt and verify operation poc angela
  install motor pulley and perform aligment/ tensioning
  hood not work rm.b46 e-48 replace belt 1ea a64
  room too cold vent make too much noise a351 actiontaken adh = just damper set point adjusted stat set point poc darva
  too cold unit make noise b351 adjust stat and damper linkage position noise be in the vent location poc darva
  unit make hum noise no heat trailer lubricated fan shaft verify operation poc ken
  too cold in rm a349 bldg 220 adjust stat and verify operation poc rachuri
  check odor call for fire dept on 3rd floor odor be due to bad food in trash can
  check room temperature- very cold in bldg 220-a360 calibrate stat and adjust set point poc alma
  really loud blower in hepa filter ceiling rm.b355 replace two hepa blower and verify proper operation blower have to be order in order to replace poc christina
  humidty too low b339 action take new system and need to be tune
  room hot humid a117 repair knob on stat poc gary
  too hot rm.a113 repair control air line poc suman
  humidity to low in lab f013 of build 218 spnsor have indicate that lab space f013 of build 218 be too low please follow up with lab occupant raise set point
  too cold in rm b244 bldg 225 free stuck stem and adjust stat poc kay
  hood alarm level low in rm b122 bldg 235 verify operation of ef-15 which exhaust for for the hood filter be clean and air flow be good all alarm be clear and green light on leave phone message for customer
  low temp hot water reheat p1&2 repair control air line to hot water converter
  check and repair water leak at acu-#13 in bldg 226 action take issue with water leak at acu-13 12 14 will be address through w.o from oeg
  check room temperature- too hot in bldg 221-b349 replace controller and grad on re heat valve poc greg
  water leak from induction unit in rm a319 bldg 101 replace valve and actuator and adjusted stat set poc mrunal
  vfd fault on ab05 drive replace belt tension and align after motor be replace all connection check on vfd and operation verify poc potts
  bldg 226-b356 be too cold repaired air line to hwc poc jennifer
  bldg 225-b143 be too cold verify operation of control adjusted stat set poc joan
  fabricate stainless screen for roof drain complete per request
  place sytem on vent and set up ped fan remove burn insulation vent building and mech room replace filter in acu b1,b2,b3,b4,b5 and b6 due to smoke semll in filter medium complete pm be perform on acu b1 replace damper motor on acu b1 to outside air damper replace grad to damper motor on acu b2 clean up all debris
  room temperature be very hot in bldg 225-a207 verify operation and adjust stat poc kimberly
  office be to cold a364 repair broken air line to hot water converter
  too hot b150 removed induction unit cover and pull actuator to adjust stroke height to get valve to close all the way reassemble poc robert
  too hot a130 remove stat and replace gauge gromet where control air be leak calibrate stat poc suman
  too cold b115 repair control air line to hwc in attic poc robert
  too hot a207 find space to be within specified set point no adjustment make poc elham tabass
  too hot e117 replace diaphragm and calibrate stat poc rise
  too cold in rm b115 bldg 226 repair control air line to hot water converter
  no heat in trailer rm.101 action take wait for lift to access the system
  exhaust hood in alarm b143 replace control panel daughter board and exhaust sensor.recalibrat system.suggested to customer that -PRON- should install an up system customer say -PRON- would and would call if -PRON- have anymore problem
  check out fume hood for proper operational use in bldg 223-b341,see bruce for additional reset hood fan and verify operation leave phone message for customer poc bruce
  too hot b257 adjust set point for 68*f poc ross
  stairwell next to rm a205 be to hot adjusted stat setting and fan speed poc joyce
  too cold a232 blow cold air find damper stick wide open free damper set to proper position and verify operation poc levin
  hood not work b363 pulley come off motor shaft replace key and instal pulley and belt 1ea a34 reset exhaust fan and start poc michael
  noise heater in hallway 1st fl find cover need to be reinstall properly rattle go now
  freeze rm a120 blow cold air re program stat and reset micro processoron out door unit poc suzie
  too cold be there 12/23 say fuse blow rm.a154 fuse replace by electric shop
  fabricate and install support brace for shop cabinet in room a153 complete per request
  check stairewell close to a205 way too hot loud find heat turn up to max setting adjust set point reconnect control air line to down stair unit and reset fan speed poc dr salata
  too hot a226 reset calibration on vav box verify operation and set point poc carlita
  flow monitor do not work rm b363 hood eh-358b hvac shop turn over to john robinson to fix actiontaken replace monitor with new alonor 335 poc ed co worker
  still too hot b143 adjust set point poc joan
  receive freeze stat hv 2 reset freeze stat alarm and verify operation of t-2 controller unit secure for energy conservation poc ed
  too hot in rm b244 bldg 225 call earlier in the week with a too cold call and possible over correction readjust set point poc kay
  replace bear replace drive bear on e-19
  to cold room 101 ken fisher on x8582 not able to check system properly due to construction and large hole where ladder need to be set up for trouble shooting temporarily set two portable heater in space until system can be access safely there be another ms open for this call and a fan motor have be order this motor will be instal when -PRON- come in fan be run at this time but the motor do not sound good close out this ms and final repair will be note on the other ms
  office lab to cold b364- b365 replace valve actuator adjsut stat in rm b364 b363,b365,and b367 poc chris
  stat be not work 116 run new stat wire and secure loose connection verify operation
  chek noisey fan motor in bldg 227-a149 check in location of noise and find nothing appearent pm start this week in building and noise start at same time could be relate poc catherine
  room temperature be very cold at the child care in bldg 308 adjust set point
  recieved fan fail booster unit 07 reset booster fan and start verify operation poc plant
  recieved fan fail on ahu3 1 sheet metal shop repair damper rod unit be now function properly
  fan make loud noise a264 replace belt 1ea a34 align and tension noise go poc doug
  office be to cold b152 check area and find room temperature 74*f no change make poc rise
  temperature still a problem a154 electric shop replace bad fuse temperature back to normal
  blow cold air b142 replace valve actuator verify stat operation and space temperature poc marlin
  f.s on acu-2 open door and check damper calibrate t-2 controller and adjust set point
  rm bo3 very hot repair control air line to hwc.rais discharge of acu-1 and 2 to 70*f
  office in bldg 101-a227 be very cold adjusted set point on computer space be already warm but the customer say that -PRON- have arthritis poc barbara
  repair weld in damper system complete per request
  room temperature be very cold in bldg 225-a255 replace re heat diaphragm after furniture be move poc gail
  make 6 metal cover 14 x 7 for signal shop action take make cover as request aok
  the ventilation system be bang in bldg 233-b161 exirsized damper linkage to eliminate noise tell the customer to call if noise come back poc dr becker
  check the refrigerator not cool in kitchen of bldg 101-a1122 reccomend that -PRON- be replace
  clattering click noise above ceiling in rm b122 bldg 227 please attempt to locate and correct the noise problem find unit on that side of the building off noise be not come from air handler noise sound lilke -PRON- be come from the light so ask customer to to call the electric shop
  check room temperature in bldg 221-a303-very cold find hand valv off and stat reverse calibration calibrate stat and set for proper temperature open hand valve to hot water and verify operation poc mr hurst
  check operation of telephone room system too hot replace rp970 relay and verify operation of both system acu b7 and b8 calibrate grad to chilled water and pre heat
  humidity in lab be to low rm b07 b20 reset humidity pot and verify area be come up in humidity unit call for 100%
  room temperature be too cold in bldg 226-b248 b350 turn over to jatin to have contractor look into this
  the safeaire sensor for the fume hood be not work in bldg 227-b123 actiontaken replace monitor with new alnor 335 verify operation and calibration poc bruce
  e01 area in bldg 235 be too cold adjust set point and both room be 70*f now poc john
  install datum logger in room b318 per f. potts action take instal data logger on 1/10/11 and retrieve on 1/19/11 ressult be on office computer and graph be on frank desk
  verify material need to relocate stat to other end of trailer 319 action take verify material and after receive material relocate stat verify operation
  too cold rm.107 calibrate stat and adjust set point poc julius
  problem still persist still too cold a227 actiontaken instal data logger to verify space temperature find 78 80*f find valve stick to induction unit close to -PRON- desk replace valve and actuator retrived data logger from space poc barbara
  temp control drift per sponsor e mail lee ricther x4152 have indicate that -PRON- lab space be have difficulty keep -PRON- set point in room f106 of build 217 also indicate that there be a smell please follow up with sponsor in reference to this matter find humidity high on ahu suppling area adjust setting no other problem find
  too cold heat not work -PRON- say b162 ahu-7 2 be down for repair and this unit serve this area back on line now and customer space temperature be back to normal poc customer
  way too cold a221 do not get name say -PRON- ext.8443 raid set point 2*f poc dotson
  create screen drain gaurd for pond overflow in 101 courtyard action take fabercat screen guard as request aok
  too hot a322 replace diaphragm and adjust set point poc chad
  check operation of ahu-7 1 and 7 2 find both unit off replace relay in control cabinet for ahu-7 2 verify proper operation of all damper to both system and proofed check all sensor switch and freeze stat for proper operation and check control cabinet for control air leak turn over to electric shop for possible drive issue replace damper actuator  tom and tim(ddc find control air leak on the other side of the building and after repair all unit be back on line and have run all week when check
  room too hot d114 d119 several other action take reset vav 's
  check room temperature humidity be too high in bldg 221-b349 actiontaken replace grad controller and two duct sensor adjust stat set point for 65 per customer lab space poc gregg
  replace insulation on e b1a actiontaken complete per request
  too cold a1007 adjust set point for this area poc customer
  too hot a120 actiontaken calibrate stat stat be read 4*f high than actual space now 74*f poc suzie
  too hot e116 actiontaken adjust set point
  valve leak hc-251-b actiontaken remove and replace re heat valve and actuator poc bron
  check operation of chiller and leak test room b215 find leak on system after add dye on the king valve will follow up with customer to order part and repair repair to be make on another ms or work order poc terrell
  check build for faulty flex connection need repair or replace also check build 225 check all flex and find all to be in good working order
  room a-203 humidity occupant mr vanderhart report that the humidity in room a-203 be too high tighten all connection to board verify sensor calibration.verifi set point on computer of 30% and have 29% at the return fan set valve for 0 by f.pott for now frank adjusted set point for the humidity controls.check information for acu-8 on computer and return be 31.3% and supply be 33./7% everything okay at this time
  freeze stat alarm come in and clear normal actiontaken find broken belt on e-1 replace 2ea b97 belt aligned and tension
  too cold a507 actiontaken adjust stat and replace re heat diaphragm tighten control air line connection poc mildr
  too cold actiontaken adjust set point for 3 induction unit stat poc mildr
  repair damper to e-360 actiontaken repair damper replace snap act relay e-360 work with ch-360ba when this hood run damper remain shut to e-360
  replace bearing actiontaken replace out board bearing 1ea 3/4 fafnir to e-255b hood fan verify operation
  replace control valve and actuator that be not work properly in room b150 actiontaken replace valve and adjusted stat set
  blow cold air a113 actiontaken raise set point one degree on conputer poc cassandra
  to cold room b114 action take raise set point of stat explain to elain about run space heater near stat area and how -PRON- effect the air temperature
  reset hot water converter in d-01 action take reset power command
  turn heat up too cold b150 actiontaken find acu-14 discharge set for 40*f adjusted set point of t-3 controller for 55*f.verified operation and now room temperature be 73*f poc kenneth
  too hot in room b-314 actiontaken stat out of calibration reverse calibrate stat adjust set point poc robert
  room too cold a311 a315 actiontaken adjust set point for both room poc michelle
  ne diffuser in room b168 see janet adjust damper set point to sadisfy customer
  ef-11 make excessive noise actiontaken coordinate with control to access unit and replace belt 1ea a38 verify operation
  too hot stuffed vent with towel rm.b165 actiontaken replace reheat valve and actuator verify operation poc john
  too hot in rm b123 bldg 220 action take double module room find re heat valve leak by in room b121 replace re heat valve and actuator follow up the follow day and verify calibration of stat and operation set for 70*f poc jennifer
  too cold a205 action take send code to vav box
  too cold b112 off due to freeze stat alarm reset alarm verify operation and start system poc dennis
  blow cold air a115 action take replace re heat diaphragm and set stat for around 70*f poc michael
  receive freeze stat acu 3 action take reset freeze stat alarm come in while unit be down for pm
  alarm go off in attic action take pipe shop replace drip leg vacuum up water and clear alarm
  too hot b112 action take replace diaphragm and repair stem poc sergly
  check for flex connection to be repair or replace in the attic of build 225 actiontaken check all flex connection in building and find that acu-7 will need to be address on the spring site outage another ms will be generate at that time this complete copy will be file in the spring site outage folder
  check and clear alarm for ab-05 and ab-07 actiontaken clear alarm and verify operation
  add fire proof to duct in hole above ofpm safety office see sharon for more detail if need action take after order material mineral wool and metal fabrication have be complete for the fire proof effort
  2nd request room too cold b112 duplicate ms customer think -PRON- have send ms with wrong room number poc dennis
  check build 221 for flex connection that ne to be repair or replace which include both mec action take check all system and find acu-11,3,and acu-10 need repair to be complete on another ms either on the unit outage or spring site outage acu-6 have what apperar to be mold on the flex connection of the supply fan area
  hood read low a262 action take reset hood monitor and try several time to contact customer now aok
  humidty too high a132 replace set up and calibrate 920a controller clean sensor in supply and return grill poc john
  too hot a234 adjust stat and verify operation of re heat valve poc carol
  heater not work in shed from 304 janitor 's secured unit long enough to thaw out snow in unit restore operation after thaw and system seem to be work properly poc john
  reciev low space temp.dev226144(vav 240b-44)bv 25
  adjust repair or replace freeze stat reset freeze stat on unit verify operation
  room to cold in build 216 sponsor teresa figgs x-4088 have indicate that room a243 of build 216 be too cold please check and follow up with sponsor adjust set point of air volume and temperature.check room to verify adjustment poc figgs
  office be to cold a726 move furniture to access induction unit to adjust set point verified operation poc folly
  humidty too high b233 find humidity controller in hand position for ahu-4 2 restore back to auto position humidity be 60% and be now down to 27% and control properly within range
  humidty drop in several room also 219 problem with clean steam generator be repair by pipe shop will verify operation after pipe shop have complete as of friday the the steam generator be only work at a persentage of capicity
  clean mold from flex connection above supply fan clean unit flex with simple green
  reset vfd fault ab-07 and e-2 2 reset alarm and start system verify operation
  still too hot a113 duplicate ms of 24388
  100 degree in a245 a267 replace humidity controller and stat replace temperature stat that have to be order from honeywell replace bad control air line for controller calibrate stat and controller replace diaphragms to acu-7 verify operation of all
  there be no air flow in bldg 238 replace 1ea b60 belt verify air flow restore poc richard
  chek room temperature- be very hot in bldg 221-a113 find induction unit stat bad replace with reverse act stat until new da stat come in instal da stat after order come in verify operation poc suman
  reiceiv bear vibration high ahu 103 incorrect valve from transducer
  too cold a1105 verify calibration of stat and adjust set point for 70*f poc sudalin
  too hot almost the whole building rm.139 find control air line break on t-3 controller repair air line acu-1 now discharge properly poc nancy
  too cold a107 action take check operation of acu-7 and make some calibration adjustment now aok
  too cold e123 action take induction unit need new control valve but furiture need to bve remove will follow up with differant mslip once furiture be move
  freeze stat alarm hv-3 be in freeze stat alarm actio n take reset fault and now aok
  wds alarm in room a49 floor drain water detector in room a49 be in alarm and will not clear action take reset alarm but find no indication of water be present aok
  receive freeze stat acu 20 room c07 reset freezestat and now aok
  receive freeze stat acu 6 room d 100 action take reset freezestat and now aok
  receive freeze stat acu 2 room a 133 action take reset freezestat and confirm system operation aok too much outside air when temperature be 6*f door must be prop open to the mechanical room to temper intake air temperature poc ed
  room temperature in bldg 245-a02,a04 be very cold.see alex action take find one unit off line reset freezestat and confirm operation find t-2 not work so set up new 920a and instal confirm operation and aok
  room temperature in bldg 224-b359 be too cold action take find reheat hand valv off open valve and confirm calibration find air leak on control air make correction and now aok
  the new air handler unit in bldg 205 be not run action take reset freezestat and confirm operation aok.repair outside air that be not open all the way poc lauren
  room temperature very cold in bldg 216-a109 action take have to send code to controller for vav now aok
  check noisy a c fan run make loud noise in bldg 221-b155 action take replace dirty filter on supply air and now aok
  the office in bldg 235 k wing office be very cold see john adjust set point
  office be to cold b350
  extremely hot in rm a127 bld.g 216 reset control code to vav box verify operation
  pick up from storeroom four 4 cylinder holder and install -PRON- in rm b164 bldg 220 as per sponsor mr neil zimmerman at x5887 complete per request
  request to raise low humidity in lab in bldg 101-b20-call val for entry to space action take have to reset controller for nortec hum aok
  verify operation of acu-1 for temperature swing check all damper and sensor for proper working order go over complete system and replace sensor on supply fan and diaphragm on 2nd pre heat some adjustment be provide by tom salkvermoser to the programing
  request to repair knob on the thermstat in bldg 235-e103 action take replace mechanical arm at thermostat and now aok
  bldg 418 be very cold check temperature action take confirm ahu operation and find to be correct cold air come in from ridge vent and john falino will have this address aok
  check room temperature in bldg 225-b340-very cold action take adjust thermostat and now aok
  vent building for odor return back to normal at end of day action take place acu-10 and 12 in vent and at end of day go back to normal condition aok
  replace leak king valve on suction line water bath in room b215 action take replace king valve now aok
  fan fail booster unit 05 action take reset alarm and start system aok
  low humidity in room b339 adjust set point
  install hasp and lock on flamible cabinet load dock action take instal hasp and organize cabinet aok
  temp in office space too hot/ too cold sponsor vlaidmire x 2867 indicate that -PRON- have be have problem with temperture control to -PRON- office space a127 of build 216 sponsor indicate that -PRON- have call the trouble desk on 1/24/2011 in reference to this matter be inform that plant will reset temp control sponsor would like to have someone look further into this issue upon find contact sam ayala set different code to vav box not able to access room for 3 day verify operation
  acu temperature up down acu-5 find set point 66*f and discharge 65.4*f speak with alex and -PRON- say -PRON- be okay at this time as well no other problem find
  fume hood have no air flow rm.c135 peplac fail belt 2ea a-32 aok
  hertiage room too cold meeting action take find induction unit hand valv off open and now aok
  to cold lecture room f. action take raise set point on wall thermostat aok
  install bar lock on tool box build 219 mech room action take instal bar lock aok
  check the hot temperature in bldg 101-e220 action take replace fail diaphgram on reheat valve now aok
  replace belt to e-2 action take replace 2ea b-97 belt aok
  trouble shoot control on acu-1 and acu-1b asbestos on top of air handler and pre heat pipe to be remove calibrate all grad to acu-1b.replaced t-2 controller replace restricter for sensor of t-2 acu-1b.replaced grad on 1st pre heat and calibrate to design adjust t-2 controller to come in a little soon since one pre heat coil be valv off until repair can be make or coil be replace verify calibration of t-3 controller because discharge be 44*f set t-3 for 57*f replace actuator and calibrate grad verify operation all leak repair to pre heat coil
  lab be to hot a06 a10 replace re heat diaphragms to all three room repair stuck stem to re heat valve to room b06 replace controller to room a08 and stat replace controller and stat to room a10 set stat to 73*f per customer request poc joe
  check operation of hwc in d-01 action take hwc pump have mechanical failure pipe shop assit with repair and now system aok
  check room temperature very cold in bldg 223-a109 action take check operation and make adjustment to set point aok
  there be a loud sound come from air vent in bldg 237 action take noise be intermitten and customer would like to have new register instal one will be order and instal work for installation will be perform on another mslip once material be receive
  no heat in build mr norman in room c114 report no heat in build ext:5693 action take building be off line due to power bump start system aok
  no heat action take system off due to power bump start system now aok
  ef-26 will not start b200 find system run no other issue find poc miller and filane
  too hot 90 degree b105 send code to vav box
  the entire 2nd floor in bldg 231 be way above hot temperature need to adjust in bldg 231 duiplicate ms 24379
  check exhaut in attic e-20 action take start equipment after power bump aok
  no air rm.a39 too hot
  freeze stat alarm
  have a f.s on acu-2 open door and reset and the unit restart
  f.s on acu-5 unit be run open door and reset f.s but -PRON- do not clear
  acu-2 f.s
  ne to have heat turn in shipping find hv-4 off line start unit verify operation poc scott
  green auditorium too hot 100 people in meeting find system return 70*f and space temperature to be 71.4*f poc sarah
  no heat 149 143 147 find acu-1,2,4,and 11 off due to electrical outage in building start all poc curtis
  room temperature- very cold in bldg 226-b350 vav control at set point
  room temperture be too hot in bldg 101-a33-gym find acu e2 run w/ proper discharge find gym space temperature 70.8*f no adjustment make
  office in bldg 411-a143 be very cold adjust set point on thermostat set for 72*f actual temperature at desk 72.5*f poc aubrie
  request to check lab fume hood not work in bldg 224-a206 find unit in off position switch to auto position and unit come back on poc mathew
  second request to raise temperature in office in bldg 226-b350 reheat actuator stick closed exersized valve and free operation of valve verify operation poc joan
  water come down wall close to a207 find sink leak on thrisd floor pipe shop make repair poc teresa
  too hot a41 replace stat after verif calabration replace re heat diaphragm.repaired branch air line leak go to chilled water valve and replace sleeve diaphragm to chill water actuator verify calibration and operation of all poc peter
  start p-4 chill water pump and verify operation check build for other unit that may be down complete per request
  too hot a142 find spsce to 71*f left message on phone for customer
  too cold a207 adjust stat and remove old filter inside of unit
  check refrigerant f105 check refrigerant pressure and water filter and find all to be okay adjusted water regulator per o&m and system seem to be work properly under load poc kate
  check humidty b20 instal new humidity canister
  check bear reading for e-9 verify that bearing be fine at this time no excessive noise find
  check operation of acu-6 that do not appear to be run find knife off inside of unit start system and verify operation
  check for high bearing reading and gather info as need find inboard @.11-.16 and out board .17-.12 a little noisey but okay
  ne belt size b30 for rm a63 replace 1ea b-30 belt
  gather pulley size and and shaft size or motor frame size so pulleya can be instal complete per request 6 sheave and 7/8 shaft order and instal
  repair or replace pre heat actuator replace diaphragm to pre heat actuator
  fcu-5 no motor in unit and fcu-9 bad blower motor
  check bad bear vibration .48 find all reading to be low and new motor on unit
  verify operation of re heat valve to acu-9 command valve from computer and verify at unit verify proper operation
  fcu-1 have no coil coil remove and cap off
  verify that e-22 can be remove from maximo if -PRON- no longer exist no fan with this -PRON- would locate can be remove from maximo only go up to e-21
  e-15 need to be replace per pm mechanic find lock out by contractor speak with ed and -PRON- be a mistake -PRON- will have contractor remove lockout poc ed
  the hvac fan ne to switch back to the weekend power shutdown see rick for room 129 start fan and verify operation poc rick
  te-1 need bear replace info need to order bearing remove motor and fan pulley replace same and align
  room temperature be very cold in bldg 224-a269 adjust set point poc kathleen
  to hot rm a310,a312 and a314 serve by acu-7 calibrate stat and adjust re heat valve stroke set stat for 66*f per customer due to heat load poc steve
  hood not work c10 replace belt 1ea a30 and start e-27 poc evan
  3rd fl say -PRON- be too cold b350 check room temperature and find 70*f check computer and find the same no adjustment make poc joannie
  too cold b114 find space temperature 72.5*f and supply register 70*f no adjustment make poc john
  air flow appear to be off too high b317 founf this issue to be due to the secure the system for the steam outage after stabliz the room be back to normal
  replace or rebuild hc-354b due to water leaking replace re heat valve and clean up water
  replace belt on e-3 replace 2ea b97 belt and 1ea motor sheave after in from be order align belt
  too hot c135 adjust discharge set point and adjusted re heat set point verified operation poc svetlana
  invert shaft and replace bearing follow 899 instruction and inverted shaft and replace bearing verify operation to eh-318b and eh-161b also replace belt to eh161b 1ea a33 replace belt 1ea a37 for eh-318b
  check no exhaust in bldg 227-room b217,b222,and b229 find unit off start and verify operation poc m. kline
  hood have low reading ne filter change 144-b speak with john falino and -PRON- would look into purchase filter need store room do not have these filter need close out ms until filter be obtain
  high pitch noise come from stat b351 clean bleed port to rooms 351 and 352 1 verify no noise not able to clean bleed port on humidistat and replace with new hp970a stat no more noise problem be with humidistat
  exhaust fan not work me-146a off on reset start unit and verify operation poc burton
  too cold a269 adjust stat set point to make space warm poc kathleen
  room too hot b106 replace re heat diaphragm find bad
  hood not work b157 replace 1ea a27 belt follow up with customer
  frabercate protective cover for corner of wall as draw complete per request
  occupant report the storeroom be too cold raise set point on system poc dan
  too cold b122 the system be still under contract f. pott adjust set point of air flow and speak with customer poc daniel
  too hot b325
  request to have a overhead vent cover make in bldg 301-b168 due to amount of air flow see janet duplicate ms 24252
  exhaust be not work in rm a04 adjust damper for proper flow electric damper no longer in use from the old linac system poc alex
  booster fan failure alarm reset and verify operation poc herb
  still too hot a314 make repair to re heat valve unit discharge high so adjusted to set point customer want 23c and now have 23.3c poc cynthia
  acu leak rm.a56 inspect unit and find no leak at this time speak with customer
  room temperature very hot in bldg 226-b337 replace diaphragm and calibrate grad
  repair water leak on ah-#4 1 in attic of bldg 227 find unit heater leak over ahu-4 1 turn over to pipe shop and vacuum water up from floor
  acu-7 make excessive noise vibration rm.b2 find noise to be come from the belt clean belt and check bear reading that be only .27 and .24 at this time
  too cold in rm b142 bldg 233 replace re heat valve diaphragm and adjusted stem stroke verify operation poc randall
  office be to cold a419 adjust set point on induction unit per customer request poc michelle
  turn heat back on b185 find unit run in slow position switch to fast position back to normal now poc scott
  too hot b337 find break actuator on hc-331b and stuck stem replace actuator and free stem valve start leak so replaced valve too verify calibration of grad poc kar
  reciev call room b102 very cold replace re heat valve
  too cold sick b102 adjust set point.replaced control valve and verify discharge of acu
  possible broken belt no air flow in tool crib area replace belt a53 to hv-11 and restore power to acu-11 poc dwayne
  install plate over hole in wall room c107 complete per request
  replace bear to vu-7 complete per request
  install disfuser b168 rotate exsist deflector
  valve leak cwv127 rm.c01 replace packing and verify operation poc polly
  check operation of ice machine inspect all componet of the ice machine and reccomend that the machine be replace due to the age
  install pully belt on e-1 complete per request
  install pullie and belt on e-13 replace belt and motor pulley align and tension
  check for possible freeze stat alarm unit would not start check freeze stat and fuse turn over to electric shop
  drop in humidty b20 reset humidity pot check humidity and 42% speak with customer and humidity be 35% and -PRON- say that -PRON- need to talk to frank about get a new system poc val
  valve leak a417 replace valve and actuator with new poc michelle
  blow hot cold air b244 customer have the supply register cover remove cover adjusted stat set poc damien
  too hot in rm b325 bldg 223 action take replace diaphrgam and confirm calibration aok
  stat make noise b335 action take replace grad and thermostat in lab space aok
  too hot rm 103 action take replace actuator and confirm calibration
  unit make loud noise a150 find no issue in attic level noise seem to be come from second floor where work be be perform poc rodrico
  too cold in building tighten loose wire on sub base of stat repair poc j.wayne
  too cold b168 action take make adjustment to automation control for space and confirm space temperature to be actually as see on graphic
  repair control issue repair damper issue verify calibration of t-2 and t-3 controller
  reset fault and start abo2 reset fault and start ab-02 verify operation
  supply fan alarm supply fan alarm for ahu-111a b will not reset reset and start
  lecture room d bad odor smell like hvac no odor detect
  water detection alarm zone 1 pipe shop work in area clear alarm
  check fan fail alarm booster 07 reset alarm and verify operation
  water detection alarm 501 area action take pipe shop work on pump in area of water detection sensor aok
  check f s alarm on acu a4 action take reset freezestat and confirm operation of ahu aok
  fan fail ahu-4 2 action take start ahu-4 1 and confirm operation aok
  install pulley and belt on ab-06 action take instal pully and belt confirm operation and aok
  too hot a310 calibrate stat in room a308 and a310 verify operation of both re heats
  check noisey vent in lab in bldg 221-a150 seal gap in duct work to eliminate noise poc rodrico
  f.s on acu-6 reset and restart acu-6 verify operation poc plant
  f.s on acu-7 reset alarm and start verify operation poc plant
  too cold a232 actiontaken find plug on control air miss instal new one aok
  safety would like hum noise in hallway 3rd fl a side check out close to a349 not able to locate noise at this time
  b wing too cold adjust set point
  no air too hot b149 repair control air leak on 908 controller poc dean
  heater freeze up replace defrost thermostat
  too hot turn in several week ago b320 replace didaphragm to re heat actuator verify operation poc stephen
  hvac leak steam a56 action take replace o ring on humidity pot verify operation poc soon
  exhaust fan not function a141 find electric dissconnect from motor of e fan speak with customer and -PRON- also want remote start stop advise customer to call joc for a work order poc david kelly
  pm last week room too hot a330-a334 replace re heat diaphragm free stuck valve stem control air pip wrong to vortex damper of supply fan correct issue after trouble shoot acu-9 poc lenard
  reduce air flow by darrell smother rm.b333 find damper for room b333 loose and pull out set for design(750)cfm actual 791cfm re direct supply register so air do not blow on microscope check air flow and foune 761 cfm no adjustment make for room b331 since -PRON- be close to design poc kathy
  air leak above acu-2 in sw corner of c01 main air line to build leaking turn over to pipe shop
  check vfd fault on ahu-6 1 check cabinet for control air leak reset fault and start equipment
  check room temperature b204 thru b222 at desk level complete per request
  room temperature too hot in bldg 221-a267 replace re heat diaphragm and adjust set point of stat for 70*f be 75*f
  room too hot a267 duplicate ms already adjust set point of stat the morning of 2/15/11 everything okay at this time
  back room too hot b131 action take adjust t-3 set point discharge to high adjusted damper set point in adjoining room to provide more cooling in the computer room poc don
  blow cold air b310 turn supply grill towards window and adjust set point for 70*f on two induction unit
  too cold a1123 action take verify operation of re heat valve adjust stat poc shelia
  noise come from e-015b in attic in rm.a318 check attic for noise speak with customer and noise be no longer there poc kurt
  install re heat actuator for hc-117b and open hand valve action take rewire actuator and open hand valve find tran former in ddc cabinet bad and turn -PRON- over to ddc group for replacement
  b145/221 conference room duct noise be disturb action take find return grill cause the noise remove grill clean and reinstall new gasket to back of grill poc alan
  too hot a435 action take replace both unduction unit valve and actuator replace stat in one of the space of room 436 poc melanie
  room too hot b158
  room too hot b158 action take replace diaphragm and calibrate stat poc robin
  noise come from vent b145 action take remove grill clean and instal new gasket behind the grill poc zachary
  too hot a134 repair control air leak on t-2 controller calibrate stat
  unit make loud whistle noise a115 action take find stem to valve sticking clean stem and exersiz valve poc michael
  repair control air leak in attic action take free stuck stem and replace diaphragm on hc-103b free stem and replace actuator on hc-303b replace diaphragm on hc-305b replace diaphragm on hc-007b hc-309b hc-311b replace bad stat and repack valve in room b106 repack valve and replace actuator for hc-313b replace re heat diaphragm on hc-315b replace sleeve diaphragm on cc-323b replace actuator and grad on hc-325b replace diaphragm on hc-327b replace packing and actuator on hc-329b replace grad on hc-323b calibrate stat in room b324 b326 and b328
  replace induction unit stat for room b111 replace stat control valve and actuator calibrate stat
  check humidity level out in room k. roman fam 227 room a154 willy go to high school with mr norris
  water leak a635 action take replace induction unit valve and actuator verify operation
  too hot b124 replace re heat daiphragm and verify proper operation
  ac blow cold air b239 adjust set point
  moisture on bottom of metal cover panel rm.c115 due to clean crew clean panel speak with customer
  loud whistle in unit b142 purge air from coil air be find in the system poc randal
  water detection alarm fan section clean sensor and reset alarm.condensate water splash on sensor poc herb
  water detection alarm cool section secure supply humidity to ahu-1 1 order humidity transmitter that be suspect bad part hmd20ub vaisala unless ddc already have a replacement sensor replace and all work properly at this time
  blow cold air full force freeze a183 adjust set point
  too hot b310 replace diaphragm to re heat actuator adjust stat set point poc loretta
  request to adjust too hot temperature in bldg 220-b310 duplicate ms 27800
  request to adjust too hot temperature in bldg 220-b260 replace induction unit valve adjust stat set point poc julie
  fan be off 231 find acu-6 and e-6 off start equipment and verify operation poc ricky
  replace the compressor in bldg 304(a c-1 with the spare on the dock speak with randy and explain why this will not work randy be price another compressor for this building
  room too hot b361-b365 adjust set point of t-3 controller to 54*f on acu-1 tripple module room and one module do not have booster cooling the other two be valv off due to leakage on the floor space be control at set point of 70*f customer be currently happy with space temperature poc dr white
  reset repair or replace freeze stat action take after not be able to make alarm work at the power plant -PRON- replace the freeze stat still not work properly have signal shop look into this issue and -PRON- correct one of the issue -PRON- also have -PRON- send an ms to the electric shop to verify operation of the cr2 relay freeze stat alarm not anounciat at the power plant for acu-1b also calibrate t-2 controller and sensor all issue resolve
  reset vfd fault on ahu-4 2 and ef-6 2 reset set freeze stat alarm and start equipment verify operation
  reset hwc e1 steam valve actuator reset power and verify temperature later
  too cold in shop bldg 304 conference room 126 meeting in progress and ne heat as soon as possible action take adjust set point of hot deck associate with call raise set point of t-3 controller poc kelly
  too cold in c wing 221 approx 62 degree verify operation of re heat valve call pipe shop and -PRON- switch pump temperature back to normal
  air pressure problem in rm b217 bldg 227 verify all fire damper be open to space.spoke to customer and let -PRON- know that two unit be down and -PRON- appear that -PRON- be the problem door open properly at this time
  repair faulty a c unit room b125b action take customer be to provide to oeg an iwo
  start unit down and pump complete per request start 1,2,4,6,7,8,9,10 electric shop say main breaker to mcc panel be trip
  room co1 very cold find bad pump in mechanical room serve re heats turn over to pipe shop
  reset adjust or repair freeze stat action take turn out the call be for acu-4 not acu-1 door on unit to mechanical room be closed and this door need to remain open during winter month because there be no return air to mix with the outside air fresh air and cause the unit to trip off on freeze stat alarm poc herb
  office be to cold c135 action take repair control air leak on pre heat valve and chilled water valve to roof top unit 3 poc carol
  unit make loud noise trailer action take check space and do not hear any noise verify operation of the motor for ru-1 and 2 and -PRON- be okay at this time poc j. wayne
  room have no heat b112 action take find acu-4 off on freeze stat reset and verify operation poc dennis
  no heat b114 action take calibrate room stat verify position of acu-1 supply damper follow up room be still to cold and another stat adjustment be make poc ulf
  portrait room very hot c-100 verify discharge temperature of acu c1 60*f check space temperature and find 72*f stat set for 71*f adjusted set point for 68*f verify calibration and operation
  freeze cold in area around c123 adjust discharge temperature of rtu-2 do a point to point system check
  room a 206 be too hot employee state new valve need this will be follo up by service supervisor and will provide customer status update
  rattle in fan b345 repair loose supply grill poc katie
  too hot a153 action take replace re heat diaphragm on actuator calibrate stat space be 76*f and be now 70*f poc janet
  too cold in trailer see customer christina davis action take adjust stat set point.space control 72*f at this time poc christina
  too hot a163 action take replace re heat diaphragm and adjust stat verify operation adjust stat from 77*f to 69 -70*f
  check freeze stat alarm on ahu-4 1 and ahu-4 1 reset alarm and verify system operation
  check freeze stat alarm on acu-6 verify system operation after reset alarm
  check discharge on acu-1 and if high than 55 low to 55*f adjust discharge of acu verify operation of damper
  repair leak pre heat coil repair leak find on acu-16 pre heat coil
  install brush gaurd around roll up door instal wind debris guard around outside perimeter of door as need
  request to adjust air flow in bldg 222-a244-too high adjust set point on computer poc xinyun
  water detection alarm in fan section repair loose connection reposition sensor
  low temp alarm hot water reheat alarm on p-1 and p-2 raise set point of hwc relate to p-5 poc stacia
  too cold in rm a522/ 101 instal new valve on west side and replace diaphragm on east side poc rajesh
  no hood exhaust in lab b353 find hood down due to power bump start fan and reset monitor poc karen
  check hood operation in b163 and other bldg 227 after power bump interruption reset monitor due to power bump poc mary
  air flow too low in fume hood a60 find damper in open position in attic belt be loose and no adjustment leave replace belt use a24 belt leave phone message with customer
  start acu-4 and verify operation start unit
  too hot b352 lower set point from 71*f to 70*f verify operation of re heat valve poc marilyn
  no air b252 advise customer that unit be down that supply this area and that -PRON- be work on -PRON-
  too hot b120 advise customer that system be down and that -PRON- be work on -PRON- poc ziva
  too cold in c wing 221 c01 find pump off start re heat pump poc craig
  there be no air flow in computer room in bldg 225-a352 find acu-3 off and start unit verify calibration of stat in room affect to call poc kevin
  room temperature very cold in bldg 101-a527 action take call be for 534 not 527 verify operation of valve and stat adjust set point
  secure water leak near confrence room e. assist pipe shop as need
  secure hatch access to roof on east end stairwell complete per request hatch door have be damage by wind and should be replace
  too hot b166 adjust set point
  too hot a310 verify operation of system control replace supply grill filter find e-12 off and would not restart turn over to electric shop shop 02 replace motor remove pulley and belt reinstall same and verify tension and alignment
  repair leak pre heat coil repair leak coil
  too hot b230 find acu-7 1 and 7 2 off line 7 1 be in by pass due to a possible bad drive and 7 2 be back on line vfd contractor be schedule to be in to verify drive on at least both of these unit electric shop be also involve with this issue poc ross
  too hot a224 repair air leak and calibrate stat
  too hot e110 resent code to vav set both for 21.5*c follow up later to verify temperature be okay poc jonathan
  too hot a228 replace diaphragm and calibrate stat poc elizabeth
  turn fan on a16 be go on for year start several fan find off
  no air flow in room hood not work a342 find hood not run due to acu-3 be off start acu-3 and verify operation of unit and hood verify air flow of hood in room a347 as well poc monica
  verify operation of booster fan for sheffield system start as need restart fan serve this area
  to warm no air flow a342,352 and a350 find acu-3 off line start unit and verify hood back on line poc monica
  office be to hot rm b264 due to acu-7 1 and 7 2 off for drive issue
  check no air flow in bldg 225-a350-very hot in computer room see kevin check discharge of acu-12 and have 58*f space discharge 61.3*f replace 2 supply grill filter and 1 bag filter temperature okay at this time
  remove fan pulley belt and drive bearing after pipe shop fabricate a new bearing plate instal new bearing pulley belt aligned and tension
  repair control air leak in attic replace re heat diaphragms to hc-102b 107b,111b 126b 203b,333b 163b,144b 343b 345b and 347b
  change temperature humidty list attach 218 219 adjust set point on temperature and humidity for 6 lab space per customer
  repair fan cover for e-3 roof fan repair as need to keep on fan
  check room temperature very hot in bldg 101-a738 verify operation of all induction unit in space and check calibration of stat poc althea
  request to adjust temperature in lab very hot in bldg 224-b313 5 module lab verify calibration of stats.check discharge of air handler acu-9 verify operation of all valve and actuator find all to be work properly and stat be set for 68*f
  set fan in corridor of b side because of outage on ahu-7 1 and 7 2 complete per request return fan afterwards
  install pedistol fan in room b366 server room instal fan and remove when air be restore
  repair valve and actuator in 221 attic find leaking action take 16ea diaphragms 5ea valve for hot water reheat 9ea grad and 7ea sleeve diaphragms have be replace to make needed repair
  loud noise come from vent b325 replace dirty filter in supply grill still make some noise and customer request to have -PRON- remove
  too cold visitor 's center find base board heater off start heater set space temperature for 70*f poc sarah
  vent make noise rm.115 verify room exhaust flow and turn over to darrell smother per customer
  water drip from ceiling onto light fixture man 's room check attic for leak and none be locate have customer walk with to verify issue water be not leak any more
  room temperature get warm in bldg 101-a317 replace two induction unit valve and actuator and adjusted set point for 70*f poc andrew
  problem with air temperature e110 find damper stick on vav lube damper issue with vav 1 38 and 1 41 to be resolve with ddc group
  too hot b188 find acu-1 off due to power bump start system and verify operation poc john
  humidity high in builld 219 per sponsor beverly connelyx2485 have indicate that room f036 have high humidity please follow up with sponsor and aml building manager upon completion of work note sponsor just call again and indicate that all f corridior lab be high in humidity find ahu-334 off possibly due to power bump restart and verify operation
  office be to clod b104 raise set point from 69*f to 70*f poc dr william
  check room temperature- too warm in bldg 221-a139 find faulty re heat valve replace valve and actuator after dismantel the induction unit put unit back together.verified operation of unit and set for about 70*f
  perform adhoc pm on all hvac equipment in k wing complete perquest info to be turn over to r. wixom
  humidty too low a02 replace 2 grad and 3 sleeve diaphragms replace sensor on humidity pot and calibrate all controller verify operation poc richard
  alarm go off w unit rm.c01 control air leak to reheat repair leak resolve issue
  room blow hot air empty now but move in need key next room beside b108 action take replace diaphragm and confirm proper operation
  check sweak in ceiling b141 check twice with customer and never hear the noise give customer ddc group phone number to call if noise come bace noise hasen't be hear since the past weekend
  repair insulation to module 337b serve room b341
  repair insulation to module 337b serve room b341 complete per request
  too cold b344 room temperature be 68*f raise set point for 70*f redirect air flow towards window
  too much air or not enough a211 customer have seal off fron of induction unit with plexi glass this keep unit from work properly per design -PRON- have request that customer remove this in order for this system to work properly until this have be do there be nothing -PRON- can do for -PRON- verify that the air handler acu-8 in the attic supple this area be work properly and that the supply damper be work properly.also verify operation of e-8 as well explain to the customer that this be not -PRON- equipment and the way the induction unit be suppose to work  customer be give the hvac superviser 's extension(6941 and customer decline to call at this time
  have baby way too hot b138 action take find acu reheat add steam due to fail diaphgram
  repair control air leak in attic replace re heat diaphragms on the follow hc-310b 320b 130b 134b 107b 311b 119b and hc-329b
  see customer in 221/b60 if work need to be do loud noise maybe fan bearing in 217/f117 customer say that the noise sound like a fail fan bearing check distribution level and fund no fan in the area not able to hear the noise at this time customer say that tey would call if the noise come back
  repair refrigerant leak on system in room a56 repair leak and verify by vacuum
  acu-7 make excessive noise get bad b.2 replace drive bearing 1ea rcj 1 15/16 bearing replace belt c144 3ea align and tension
  request to check fume hood down in bldg 245-room d07 and e21 after scafold be errect to access this fan the blet be replace and all bearing be greased.replac 2ea a44 belt one on e-21 and one on recirculat fan back in service at this time
  too cold rm.a217 find valve sten stick free stem and valve be leak replace valve pipe shop replace die electric coupling poc jun feng
  too hot a123 calibrate stat and verify operation of control valve poc susanne
  chiller not coolong b323 check for leak in system and add refrigerant set up alarm on program verify operation poc savale
  water drip in wall on floor a117 find bad die electric coupling leaking repair bu pipe shop poc regina
  repair chilled water valve on acu-14 cw line this have be in need of repair for year preheat val clean and lube valve replace pack kit for valve replace packing to v-1 pre heat valve.rebuilt actuator.replac grad and calibrate to specification verify operation
  check roof drain on site know to clog up clear drain on gpl 's
  distribution level water detection alarm cable nwig2 water detection alarm check cable cable be dry no water anywhere in room find leak in bottom of coil repair leak and clean up water reset alarm poc power plant
  fabricate 20 piece of metal 20 x 20 for acce cover and deliver to paint shop complete per request
  room too hot c03 c04 replace both re heat diaphragms and adjusted room set point poc albert
  room too hot a106 calibrate controller and stat for corridor controller may need to be replace at a later date due to lack of rebuild part for these controller no controller in stock at this time either
  water pour in room b319 secured hand valve leaking by vacuum up water in attic d. smother have janitorial take care of office space poc colleen
  water come from ceiling rm.d07 find crack in ceiling leak due to roof issue show d. francis the location forward to oeg poc alex
  reset vfd for ahu-6 1 reset ahu-6 1 6 2 4 2 and ab-05 verify operation after start
  water come in bunkroom leak into break room turn over to d. francis and -PRON- be aware of this leak poc rodney
  office be to hot rm c118 adjust set point poc mike
  no heat a534 adjust stat set point opc gail
  ceiling water leak b207 instal plastic where need and vacuum up water turn over to d. francis
  humidty too low c08 no humidity control set point to adjust for this space
  hv-13 have break belt rm.d200 replace 2ea b68 belt
  too hot b158 calibrate stat and start one fcu find in off position run fcu in medium fan speed poc robin
  too cold a217 adjust set point for space be 67*f and now 70*f poc mr song
  too hot a109 check controller repair several leak and replace restricter poc steve
  too cold in aml bldg 215 conference room please adjust for occupant who will be in there all day today and all day tomorrow raise set point on vav box
  lab too cold bldg 217/ d114 sponsor chris z. call x3816 reference lab space at 68 degree resent code to calibrate vav box control space
  hood not work rm.b151 replace broken belt 1 ea a34 verify operation
  repair humidity control on acu-9 replace h-1 controller calibrate and verify operation replace humidity sensor and verify operation repair broken control air line
  replace faulty compressor action take replace compressor recharge system and confirm operation
  receive water detection acu 1 filter section clean sensor tip and reset alarm unit be pm'd the day before and suspect that water get on the sensor from clean system poc power plant
  very cold b259 free stuck stem on re heat valve replace diaphragm verify operation of stat and re heat valve
  start up ef-2 2 and verify operation reset fault and start ef-2 2
  high pitch noise lecture room a. speak with customer and noise have go away
  too cold a182
  too cold c103 again conference room raise set point a little more
  too cold h105 adjust set point on vav box
  check operation of exhaust fan over grill e-9 find cover on roof off reinstall cover no other problem locate verify fan operation
  request to adjust room temperature too cold in bldg 225-a250 find re heat valve rust and stick replace valve and verify calibration od room stat set stat for 70*f poc customer
  hvac unit have get very loud a100 customer be complain that defusser be noisy verify operation of supply air damper verify operation of supply air sensor a balance damper will need to be instal to throttle down supply air
  check 2 stat one blow cold one hot b227 replace re heat diaphragm and free stuck stem on re heat valve to hc-227b space have two stat calibrate both and adjust set point poc ralph
  too hot a251 replace valve and actuator on unit calibrate stat poc jacob
  fan louver be not open waste pit find fan only run when door open gain access through j. flanio remove fan and replace a23 belt verify operation pipe and electric assist
  clean vent if there be filter install a150 a152 clean vent and instal 1 14x32 filter poc veronica
  roof in room b-163 be leak roof in the front of the storeroom be leak find roof drain to be about 10 from leak area forward ms to d. francis to investigate close out ms at this point
  cold air blow a836 replace diaphragm and free stuck stem on re heat valve
  no air flow in b239 find system to be work properly no adjustment make poc herold
  request to check air flow in bldg 222-a244-seem too cold find room temperature 70.8*f at front desk rear of room happy with temperature 62*f come from defuser
  distrub -PRON- work acu too loud b120 no noise at first and after customer call back -PRON- replace re heat valve and actuator after finally hear the noise poc dr shneier
  cold air blow rm.a mep customer be okay with current temperature customer want a deflector to re direct the air flow in space
  need work do at load dock list attach replace damage unistrut part and instal new bolt nut reattach chain to chulk block
  air blow from register need to be reduce noisy b144 find vav damper stick in wide open position free damper vav control properly now
  b247 fume hood indicator light malfunction mrs atha at ext 3092 report light malfunction action take hood monitor be replace to correct issue aok
  raise humidty g003 g005 g007 adjust humidity set point in 3 high ack lab
  cut plate for mr mathews cut 12 galvanize 16 gauge plate 12 x 12 for and deliver to robert mathew complete per request
  room too hot b142 b144 -PRON- name pat staine verify operation of acu-1 find power out to booster cool unit turn over to electric shop
  canopy medal flange hang safety issue repair flange as need
  repair preheat valve that be leak by reseat dic to 1st and second pre heat valve of acu-14
  too hot b209 remove and replace thermostat and repair control air leak poc mike lee
  repair reheat valve leak hc-134 repair valved and actuator make repair to hc-162b
  replace fail belt on e-356b replace 2 ea a28 belt
  be hot for month a15 have to dismantle whole induction unit to replace re heat valve and actuator verify operation and set stat for 70*f poc john
  repair leak valve on hc-127b replace diaphragms on the follow re heat actuator to hc-127b hc-133b hc-239b hc-143b hc- 357b and hc-349b
  repair various leak reheat valve instal new reheat valve to hc-240b hc-258b hc-319b and hc-229b
  too hot a147 find room to be 70.1*f verify operation of stat and re heat valve stat be set for 70*f
  room too hot rm.215 adjust stat and replace pneumatic air line poc mike
  too hot a100 clear code on stat and updated set point
  ef-3 acutator disconnect from dampper need to be reconnect rm.b1 coordinate with control personel to access equipment and replace damper linkage
  surrond office too hot k118 adjust set point in office poc john
  too hot a147 replace diaphragm on re heat actuator and verify operation
  replace motor on ab01 due to failure reinstall motor sheave 2ea a62 belt align and tension
  too hot a147 replace diaphragm on re heat actuator and verify operation poc donald
  request to check a c/ unit at the main gate entrance seem to be ice up programed stat and clean filter verify operation
  request to adjust room temperature too cold in bldg 301-b120 reheat valve be stick free stem and verify operation hot deck hold 85*f set point now space be now back to normal verify stat calibration
  request to check window unit water leak in bldg 101-a231 rerplaced leak control valve poc greg
  lab temp be to high 231 find lab at 84*f unit be run but no signal to chilled water valve adjust t-4 controller set point checked room later and temperature be 71*f
  check water leak in room 820 bad die electric coupling and turn over to pipe shop for repair
  recieved alarm on acu-24a trouble and the same turn to normal no alarm present at this time verivied operation of acu-24a poc robert
  check alarm on acu-1 reset freeze stat alarm verify operation of system find chilled water valv off to system open valve tag out of service from 12/2010
  remove and reinstall belt guard belt and pulley so 02 can replace motor complete per request
  office be to cold b15 adjust set point on trans ducer for a 68*f space temperature
  request to replace window convection unit cover in bldg 202-room 215 replace cover on induction unit poc omogeah
  room temperature too hot in bldg 235-e103 room temp be 72*f no adjustment make ceiling register be discharge 63*f poc laura
  room temperature be very hot in bldg 245-c10 and c25.please check let customer know that unit serve area be down for pm
  cut metal section of light fixture in men room in build 218 men room sheet metal shop cut section of the metal pan section to the exist light fixture to provide access for re lamping see sam ayala for exact location not able to cut section uot as need due to the fixture be seal to drywall sam will have to rely on the construction shop for this task
  start ef-2 2 reset fault and stop fan from run reverse rotation free wheeling start fan and verify operation
  request to adjust room temperature too cold in bldg 220-a147 verify calibration of stat adjust set point verified operation of reheat valve through complete cycle of valve open and close
  request to check noise come from a c unit in bldg 220-a215,see jay action take replace diaphragm and confirm operation
  pump fail alarm p-4a be in service with failure alarm reset pump and verify operation
  too hot b129 find damper close open damper and space be back to 72*f poc john
  several room b144 too hot after set up an outage for hv-17 free damper lubed to room b142 and b144 verify operation
  too cold b116 b118 duplicate ms of 31899
  trouble shoot why acu system will not run that have be off line due to energy conservation vario various building so see frank pott for location this effort be related to arra ahu project thank you./ correct multi problem
  too cold b114 find actuator stick lubed stick point and verify operation
  too hot portrait room action take adjust thermostat and confirm operation
  check operation of vu-1 unit be suppose to be shut off after running start unit and run for two hour and -PRON- never shut off shut down unit per frank
  check operation of induction unit in room a301,thru a307 verify that two unit be asign to each room.had to change one unit to make this happen per the print poc stan rice
  shop be to cold b185 find hv-4 off start unit poc scott
  hood beep annoy so -PRON- turn -PRON- off b255 replace fan belt and verify operation poc ph message to customer
  cafertia really cold dotty ext.5907 raise t-3 set point to 62*f pipe shop find -PRON- pump off and start -PRON- pipe shop also have to add water to the hot water loop for the b wing hot water system
  k wing too cold k113 121 k113 121 find room to be k113 70*f k114 69*f k115 71*f k116 70.3*f k117 72*f k118 71*f k119 72*f with heater k120 69*f john want tom to check operation with the lap top anyway poc john
  some air leak come from wall a108 shop 30 find air line disconnect from thermostat find main air line off stat reinstalled air line verify peration poc dr molddorf
  no air too hot b05
  too hot a322
  unit make noise a319 adjustment make as need after furniture be move
  too hot confirm operation of system adjust discharge set point of unit serve area poc lynn
  replace belt on e-20 replace 1 ea a40 belt
  refrigerator not cool check out a130 action take customer need iwo to complete
  ef-8 will not restart loud noise at breaker b2 action take issue be pass to electric shop for repair
  fume hood not draw air a310 replace 1 ea a27 belt and check out possible water leak to be repair by sheet metal shop if leak can not be seal from the out side of the duct then an 899 safety investigation report will be need to open the duct work already request the 899 just incase leak have be seal 3 28 11
  too cold a834 start hot water pump poc mukesh
  humidty too low b20 reset system and verify operation poc val
  too cold a309 start hot water pump poc dougla
  fume hood in alarm e136 replace air hose to monitor and calibrate monitor poc john
  too cold a507 start hot water pump poc mildr
  too cold a500 hot water pump off poc harry
  too cold a415 a421 a423 reset hot water pump poc ann marie
  too cold a800 reset hot water pump poc nichole
  no heat b190 not able to control proper temperature due to the roll up door be open 125*f come from heater in room b185 right next to the roll up door.b190 the heater have be remove
  replace motor on acu-8 remove and replace motor sheaf and belt
  too hot a230 adjust set point poc cynthia
  water detection alarm zone 2 replace water detection sensor
  gatehouse have no heat reset acu and remote heat work poc aj
  chiller stop b215 replace water pump and motor verify operation poc terrell
  change cheesecloth at vent dirty a334 remove old cheese cloth and clean area
  receive freeze stat acu 7 and check belt reset freeze stat verify operation replace belt 2ea b128 find first preheat valv off open valve poc ed
  too cold b102 bleed more air from coil turn over to pipe shop to bleed the remain air poc helen
  check odor in the area of room 129 odor cause by machinery run outside of the building and come in through the fresh air intake of the air handle unit
  remove shaft scroll and bearing from acu-4 complete per request remain work will be complete on an interdivision work order.#5634 00
  raise humidty c005 action take rasi humidity to set point desire by customer
  to hot room b182 free action of reverse valve verify operation reset alarm on t stat poc kathryn
  fab and install deflector for supply air in rm a170 bldg 411 complete per request
  office be to cold k118 action take work to resolve as this be outstanding issue datum logger in place try to -PRON- would cause of issue
  too cold a153 adjust stat be 68.4*f poc janet
  verify cfm for lab air supply in rm a-064 a-066 bring result to stan rice 301-a124 x 2368 action take actual reading acu-2/ a64 573cfm a66 595 cfm e-059b 688cfm e-061b 910cfm damp[er actuator be replace on e-059b complete
  hot a156 action take replace diaphragm on 2nd preheat actuator and confirm proper calibration be present aok
  cut plate for signalshop action take frabracat plate
  receive water detection re heat section acu 4 clear and reset water alarm pm be be perform at the time
  too hot b140 action take find reheat system have be place out of service the reheat valve be leak by and this have now be secure per customer aok
  receive water detection cool section ahu 1 2 clear water alarm pm be be perform at the time
  too hot call last week b243 2nd request new transducer have fail and need to be replace with another confirm proper operation and now aok
  use work order 4606 relocate the exist supply air diffuser above the desk of sylvia appleby in rm b24 bldg 101 diffuser need to move to the south for the installation of a wall in the east west direction along the line where the diffuser exist switch this diffuser with another full tile to the south of the exist location complete per request
  humidty too high b368 neighbor action take replace 920a controller and humiditystat now aok
  room like a sauna a247 replace faulty induction unit valve actuator poc dr green
  check room temperature in bldg 101-a319-too cold adjust stat be 68.4*f poc mis chapekar
  replace reheat actuator dia complete per request.verified operation
  system will not purge action take code change be need aok
  unit make noise c136 action take replace fail valve and fix a few control air leak aok
  hvac system for 219-g0003 noisy humidty erratic not able to locate noise calibrated humidity sensor and adjust set point of humidity
  reset booster vfd alarm reset and start verify operation
  too cold b158 adjust set point on computer
  to hot in rm b351 bldg 223 action take repair air leak on t-3 controller aok
  too cold in rm b228 bldg 221 action take system for hot water pump in build be not start after power bump aok
  restart equipment find off line action take reset fault and all be fine aok
  replace break belt on exhaust fan action take replace belt aok
  check poss chilled water leak on acu-11 action take secure low half of chilled water coil until repair or replacement have be make waitng on response from fe/ s.k as to if arra project will resolve this be short time frame aok
  office be to hot b326 action take replace induction unit valve confirm operation and aok
  ne to have air deflector remove a170 remove deflestor due to paint odor
  too hot in rm b164 bldg 301 action take find thermostat set to 78 degree f. adjust stat and confirm calibration aok
  too hot a312 action take replace diaphrgam and brokenbase on actuator aok
  ef-3 make high pitch noise sound could be bearing failure rm.b1 replace bearing instal pulley and belt aligned and tension and verify operation
  too hot b112 action take talk to customer and be tell that present setting be fine 72degree f. aok
  attic exhaust fan sevic gas cabinet not operate 221/b347 action take fan be find in auto position but be require to be in hand only position to run make correction and now aok
  ef- 3 be make loud high pitch noise in bldg 235-b1 find bad bearing in inboard side
  the conference room be very hot in bldg 224-a312 action take find broken base on induction unit valve replace and confirm operation aok
  water come from wall puddle on floora354 action take find control valve leak on floor instal new valve aok
  install sound proof around ductwork duct for room 329 have be complete louis will need an iwo and more material to do any more work on this project
  fan should not be on too much air pull a348 action take after have discussion with customer -PRON- be decide to secure the system until further notice per customer
  clean vent a124 action take clean 6ea grill aok
  fume hood not work properly a60 action take find fan off line poss due to power bump reset starter and fan back into service
  install air filter above electric shop office fabricate and instal filter grill
  request to check room temperature too cold in bldg 220-a360 action take relate to another effort to resolve reheat valve issue issue have be correct and room temperature be ok at this time
  request to check noise in air conditioning unit in bldg 233-b104 action take find return line hw valve not fully open open and noise have stop aok
  request to check room temperature- too cold in bldg 220-a360 action take replace fail control valve now aok
  reset vfd fault and start equipment support water leak clean up action take reset vfd fault and start equipment also help pipe shop resolve and clean up water from attic floor due to pure water system leak
  check high pitch sound in building find re heat valve stick and cause the noise free valve
  raise humidty to 45 47 rm.g005 calibrated humidity sensor and raise set point
  too cold rm.e107 replace stat and diaphragm to re heat actuator
  acu-19 priority 2 trouble alarm action take check operation of all humidifiy system and find no issue alarm relate to recent install and lack of control relate to uncompleted design
  office be to hot b211 action take instal new transducer and restore code to vav box
  office be to hot b228 action take replace diaphragm and confirm operation aok
  office be to cold e102 action take find hw pump not move water through system pipe shop repair
  control valve be leak by acu-13 replace spring to actuator replace nipple to valve poc john
  office be to hot a909 plugged gauge port and calibrate stat poc chad
  office be too hot a205 stat out of calibration calibrate stat and set for 70*f
  fabricate two sheet metal drain box out of stainless steel for sample station see -PRON- or bernie brusko for detail thank complete per request
  office be to hot b356 action take primary acu off line for pm aok
  office to hot b310 4 module office adjust 3 stat and set for 72*f
  check for water leak in room b264 action take check for leak and find die electric fitting leaking pipe shop assist with repair
  replace compressor to unit in room a-56 instal new compressor sight glass and filter dryer charge to specification and verify operation
  request to chceck room temperature too cold in bldg 223-a360 repair air leak on stat and calibrate verify operation poc rajmohan
  office be to hot k118 action take find room temperature to be 70 degree f and all aok no issue
  repair control air leak in attic action take replace diaphragms on 15ea reheat valve and repair 4ea valve steam to aquire proper stroke of actuator aok
  request to check loud noise come from water detection panel in attic of bldg 225-zone#2 action take confirm no water present cause water detection to alarm no apperant reason for alarm reset and aok
  request to check room temperature too hot in bldg 221-a319 action take replace diaphragm and adjust thermostat
  repair control air leak to 2nd pre heat actuator action take replace diaphragm and grad aok
  request to check high pitch whistle sound come from hvac system in bldg 233-b142 action take find actuator stem not connect to actuator make correction and aok
  room temperature too hot in bldg 224-a245 action take change diaphragm and confirm calibration of thermostat aok
  room temperature be very hot in bldg 235-b105 set up new controller for hwc-2 verify operation
  sf-#3 be not run in bldg 235-c100 remove belt guard and motor pulley to reinstall on new motor verify operation after reinstall all to new motor
  room temperature too hot in bldg 225-a156 action take acu-1 be off for pm aok
  request to check air conditioning not work in bldg 303 111 check system and find off due to power bump
  request to check squeaky fan which be repair last week in bldg 235-c01 bearing need to have grease apply aok
  schedule an event for build 101 to have unit list in e mail to run from 6 be to 5 pm action take set up the schedule as request
  fire department report odor in ahu 310 and room g013 find odor cause by new hepa filter instal
  chilled water valve hand valv off by kevin roman tag indicate poss leak by resolve issue action take willy lemley will follow up with employee and have issue resolve
  inboard bear fail confirm action take bearing does have noise associate with -PRON- will get replacement bearing and arrange replacement in near future
  repair flex connection action take replace flex connection and seal aok
  bad bearing and shaft resolve this asap action take turn over to oeg for replacement or just abandon in place
  stat not work rm.b248 action take make adjustment to thermostat and confirm calibration thermostat work properly aok
  repair control air leak for room 213 action take repair air leak at controller and correct issue with stuck stem aok
  too hot adjust t-3 controller valv off preheat and instal tarp and hose under chilled water valve leaking part to be order
  repair control air leak in room e-107 action take replace leak diaphragm and this resolve issue
  hood not work rm.a16 replace belt 1ea a27 verify operation poc pamela
  too hot b109 replace diaphragm to re heat valve actuator poc helen
  adjust temperature a1105 adjust stat to induction unit in room poc michael
  too hot a153 replace diaphragm to actuator adjust stat for 72*f poc gretchen
  office be to hot a164 check room no air flow find acu 's 1,2,3 and acu-4 off start unit ask jeff before start p-1 due to north side of build be colg ph message mr orkin
  too hot a47 action take replace diaphgram
  room a56 unit not cool action take add freon and adjust condenser water flow aok
  vfd fault reset vfd fault and verify operation
  request to check alarm on acu- 9 in attic of bldg 225 action take check operation of humidification system serve area alarm do clear but find no issue aok
  request to check high temperature in bldg 220-a254 action take repair air leak and confirm operation aok
  request to cold air in red auditorium in bldg 101 action take temperature find to be 68 degree do not make adjustment due to amount of people come to aud and further heat load be generate contact custome and aok
  request to check no air flow to room in bldg 221-a50 action take acu_4 have rever rotation due to buss duct effort
  request to check air fall alarm on fume hood in bldg 223-b119 action take find system off line have to reset starter and system come on line revisit later to confirm that proper operation still present aok
  room temperature very warm in bldg 221-a242 action take find acu-4 run in reverse rotation relate to buss duct replacement effort aok now
  room temperature very hot in bldg 101-a311 action take adjust thermostat to 72 degree f and aok
  seal drain pan for e-3 action take make and instal new drain to correct issue aok
  no air in lady restroom rm k163 check exhaust fan operation and supply fan everything be work fine bathroom clean and no sign of cause for customer concern aok
  round corner on sign as mark and drill two hole one top one bottom action take round corner and aok
  check the air conditioning temperature in bldg 221-b05-very hot action take acu-11 be be pm'ed
  request to check air conditioning alarm at fume hood in bldg 221-b157 action take find exhaust hood off start system and everything aok no indication for cause of off condition of fan
  room temperature- too hot in bldg 221-a164 action take find supply air to be 3 degree high at acu-2 correct this and replace dirty filter in customer supply air duct work aok
  verify operation of thermostat in room b142 action take find sense bulb press aginst hw coil relocate bulb and this have improve control explain to customer and aok
  check room temperature too hot in bldg 222-a240 action take make adjustment to room set point this issue stem from lack of ahu serve corridor and make adjustment through out winter due to too cold issue
  room temperature in bldg 221-b167 be too hot action take contact customer and find that another employee have already resolve issue
  check operation of unit at front gate action take still outstanding frank potts be go to address
  main lobby in corridor of 216 go to 220 double door at h107 hot air blow from vent make action take find issue with filter and valve be not actuate properly
  too hot a145 action take repair main air leak and confirm operation of control aok
  ef-12 belt be off action take replace fail belt
  reset vfd fault and verify operation of unit find in fault after start action take reset fault and now aok
  no air b116 by b113 woman 's no air action take adjust and calibrate thermostat and transducer on acu e2
  no supply air in rm b161 bldg 225 too warm action take acu-2 off for pm
  too hot in rm a118 bldg 235 action take relate to summer/ winter change over this will be complete during site outage
  request to check room temperature- very warm in bldg 245-b103,b101 action take adjust thermostat to 72 degree f for both b-100 and b-103
  room temperature too hot in bldg 245-c125 action take replace hotwater valve at induction unit confirm operation calibration and adjust set point of space to 72 degree f.
  request to have temperature check too hot in bldg 226-b258 ddc calibrate sensor for air flow to 300 cfm lower space set point and set point of acu-1
  control valve leak action take find cw valve leaking unable to repair until part come in new m slip to be generate
  request to check room temperature- too hot in bldg 220-a255 action take make adjustment to thermostat and also confirm calibration aok
  request to check hot temperature in bldg 224-a134 action take room too hot due to acu-4 be oos relate to bear failure this once back in service will resolve customer issue
  request to check no air flow to fume hood in bldg 227-b233 action take hood off due to pm be perform
  please plug control air line that be supply explosion poof device mike hatch be aware and -PRON- may be contact for guidance the location be at end of building 301 storeroom load dock area action take cut and plug air line aok
  this be the second request to check air temperature very hot in bldg 245-c105 action take confirm calibration and operation of controller be out of calibration but now work
  request to have loud pitch sound come from a c air handler unit investigate in bldg 223-b123 action take look into but have not determined root cause find duct work rattling and resolve issue in lab nextr door after check from 3rd floor to 1st floor
  check bear reading to ahu-323 bearing and motor information record on ms
  check bear reading possibly go bad action take investagat motor and scroll bearing and find nothing the would indicate bearing failure no high temperature crack mount plate etc aok
  to hot room b166 ddc reset sensor and calibrate increase air flow to 300 cfm 's lower discharge of acu-1
  office be to hot a365 action take check acu-6 operation make adjustment to discharge air temperature set point aok
  check water leak under red auditorium by b40 call ellen weiser after leak have be repair 30 action take find control valve leak redirect to hvac replace valve and actuator
  work on relay box make a back plate fabricate and instal back plate for relay box
  in rm b100 bldg 411 field measure fabricate and install a two way baffle for the supply air diffuser specify by the sponsor coordinate with sponsor for the direction which the supply air should circulate
  hood in rm a166 bldg 221 not work properly no draw electrick shop have to replace a fust in the buss duct as -PRON- turn out there be about 7 fan down at the same time verify operation poc william
  fan sf-3 have loud whine noise b1 mezz level check operation of supply fan 3 belt and bearing be okay motor seem to be noisey forward to electric shop for noisey motor bearing electric shop say -PRON- be belt and pulley remove belt and pulley and find the noise to still be present electric shop say -PRON- be a new motor and noise be not bad enough to replace motor at this time
  lot of condensate drip from ahu-5 on lock dock clear clog condensate drain and clean up water on floor
  low temp hotwater reheat pa1&a1a adjust set point
  dawn report -PRON- be about 78 degree in storeroom action take find chilled water coil off line place back into service
  too hot rm.205 replace valve and operator with new
  blow cold air a836 unit be cover with box towel and backpack remove item and unit be supply 78*f air to space no other problem find
  hood not work b152 see customer verify operation of exhaust fan hepa filter change 9/07 clean read 1.2 actual 1.5 poc jacqueline
  air flow to strong b362 adjust set point for max air to vav box be 260 cfm and lower to 200cfm
  lab to cold a142 7 a144 ep switch be replace for hot water converter verify operation and temperature
  labis to hot b11 replace diaphragm in mix box
  too hot k118 action take work to determine root cause of issue have place datum logger and be trend to collect datum to find cause
  gym be to hot a33 find acu-2 that supply the gym run and discharge 57.2*f stat be set for 68*f no problem find
  too hot b204 find space temperature 79*f replace re heat diaphragm on actuature and verify operation
  too cold a227 raise set point room be 77*f customer say that -PRON- be make -PRON- neck stiff poc barbara
  no air find out door unit off reset system and have electric shop over as well system run properly at this time
  too hot 111 supply by acu-2 which be work properly find a direct acting valve be control by a re verse act stat replace stat with a direct stat calibrate and set to control normal office space set point
  too cold a101 a120 repair issue in room 101 in room a120 replace controller and sensor
  request to check air temperature too hot in bldg 220-a261 replace re heat diaphragm set stat for approximately 72*f verify operation
  chek room temperature too hot in bdlg 412-room 106 adjust set point verified operation poc lavanya
  too cold b133 find a faulty ep switch and replace -PRON- to get the hwc back to normal
  water detector on fan selection ahu b5 check fan section and find no water reset alarm and verify operation
  too hot a123 find space temperature to be okay after adjust air handler set point in the building poc megan
  belt off unit be secure sf-13 in d200 coordinate with control and replace belt 2ea b68
  too hot b252 adjust stat set point
  room b101 too hot calibrate and adjust stat poc richard
  too hot a923 replace both control diaphragm and repair control air leak poc sharon
  office be to hot a123 action take adjust thermostat and confirm operation
  too hot take large fan over until unit can be start find issue relate to status indication relate to supply fan aok
  no air no nothing since feburary say someone come but never come back rm.b185 fcu in office have a bad motor and have be order by electric shop to be instal when in
  change filter a254 complete per request
  room temperature very hot in bldg 225-b148 recalibrat stat and set for 72*f poc robin
  too hot a16 lower set point of acu-1 check office space temperature poc danny
  heritage room be to hot rm c122 adjust set point of space poc faith
  office be to hot rm a101 find stat set on 78*f adjust for 72*f verify operation poc angel
  a417 too hot see customer so -PRON- can unlock door adjust set point from 77*f to 73*f poc dr felix
  no ventalation in restroom instal pulley belt and sheave tension and align poc kevin
  to hot room a107 schedule for tuesday the 3rd after furniture be move after furniture be move replace re heat valve and actuator verify operation poc norma
  a.c at main gate not work reprogram remote control and reset fault on indoor circuit board verify operation
  too hot a507 adjust stat set point for 72*f poc mildr
  too hot a145 replace valve and actuator verify operation set stat for 71*f room be 76*f
  room temperature be too high humidity in bldg 221-a203 find stat reverse calibrate stat and set for 72*f poc tina
  too hot 14 in a123 adjust stat set point poc susanne
  too hot a901 readjust stat and related equipment
  too hot 721 adjust stat for 71.4*f check related equipment poc carrie
  room temperature very hot in bldg 224-b116 not abl to access unit due to furniture in the way customer do not want to move furniture at this time and will call when -PRON- be a good time to proceed with the work unit be still add heat at this time close out ms until further notice from customer poc gale
  request to have a schedule to repair window unit in bldg 220-a107 duplicate ms 35600
  room temperature too hot in bldg 221-b123 calibrate stat and set for 70*f poc weston
  too cold b344 raise set point from 71 to 73*f poc yongyan
  too hot find all unit work properly speak to jolene and -PRON- say that -PRON- be take care of monday poc jolene
  check fume hood room temperature b147 repair air leak to actuator and lubed damper rod.verifi operation poc sarah
  too hot a151 adjust set point of stat poc kari
  ice machine still not work out close to loading dock area can -PRON- call customer to see why -PRON- hasn't be fix ice machine be 13 year old and have several issue to be address reccomend that the unit be replace poc phone message to mr marlow
  bldg 101 room a-600 be too hot occupant ms nancy young report room a-600 be extremely hot readjust stat on the north side of office area mand replace one re heat diaphragm poc elif
  too hot meeting 30 people or more lecture rm d. find stat set for 75*f adjust for 71*f verify hot deck and acu discharge
  no air a142 find acu-4 lock out due to bad fan bearing and shaft poc jirun
  no acu in office find breaker trip for no appearent reason maybe power bump reset breaker and start system verify operation
  acu loud in room a264 noise hear be a booster fan leave message with customer customer call back and say that the return grill be the noise so -PRON- will need to investigate further action take find cause of duct work noise make repair and aok
  too hot b217 replace grad to control valve actuator for both b217 and b219 poc dr tew
  too hot a168 re program stat for acu-18 and verify operation of roof unit
  too hot a834 action take replace reheat valve and confirm operation
  hood not work a324 find electrical wiring issue resolve by electric shop verify operation poc lori
  too hot b257 adjust stat
  bldg 223 room b-152 be hot ms linda souder at ext 4213 report the room to be too hot replace valve and actuator to re heat adjust stat poc linda
  too cold hertiage room action take check system operation and do make a adjustment to thermostat serve the area aok
  too hot ne to call customer b43 replace re heat diaphragm and replace compression nut on main air line poc ph message to customer
  too hot a509 replace re heat diaphragms and stat will follow up on 5/3 and verify stat setting
  too cold b362 raise set point from 70*f to 72*f lower minium air flow from 200 to 160 cfm poc customer
  investigate rusted drain elbow at drain connection serve room a348 request an 899 to perform the repair need fabricate and instal drain elbow
  no exhaust to hood in b167 find hood off reset and start verify operation poc awan
  no supply air in rm b59 bldg 220 advise customer that acu-1 and acu-2 be down for renovation by contractor poc dan
  too cold in rm b308 bldg 226 find 72.5 on graphic and 73*f in space no adjustment make poc nancy
  no air in lab rm b015,017,019,021 allign motor sheave and fan pulley adjusted tension and start verify operation of acu-7 poc r. minnniti
  check temperature in bldg 235-e11-very cold find stat stick to a piece of drywall up in the ceiling stat be remount on the wall from another m s
  office be to cold b325 calibrate and adjust stat poc loretta
  lab to cold rm b59 typo no air in room due to acu-1 issue issue resolve poc daniel
  too hot in rm a315 bldg 101 lower stat set point to control below 77*f poc michael
  this request be make this morning room temperature too hot in bldg 221-b365 find acu-1 down due to electrical problem try to start but unit would not stay run fan be run backwards and have to have electric shop reverse rotation issue resolve poc kirill
  this be the 2nd request to adjust hot temperature in bldg 223-b310,see kim replace actuator top and diaphragm verify operation and set stat for 72*f
  too hot in rm a114 bldg 225 replace diaphragm on re heat actuator verify operation poc carrie
  check room temperture very cold in bldg 226-b348 find space temperature 70*f lower max air flow setting poc stephanie
  check fan rpm 's of acu-4 and acu-7 to determine if motor sheaf can be reduce 50 fan speed will also need motor frame or shaft size in the event the sheaf ne to be replace to reduce fan cfm action take recorder info and informed supervisor
  too hot in room b101 bad t-3 controller replace controller calibrate and set for proper discharge verify opertion
  too hot b314 furniture be schedule to be move to access unit on thursday when customer will not be there replace diaphragm and free stuck stem verify operation and set stat for 71*f poc kimberly
  too hot a127 replace valve and actuator adjust stat for 72*f verify operation poc joseph
  too hot b211 action take change diaphgram and thermostat and confirm operation
  too hot a705 a701 a705 adjust stat in room a701 and a705 after furniture be move
  see customer want air flow direct so -PRON- do not blow on -PRON- a310 adjust defuser direction poc kristen
  request to have temperature check too hot in bldg 221-b361 thru b365 duplicate ms 35759
  2nd request to cold be too hot jim le pat where to come back b152 duplicate ms 35676
  request to check room temperature very hot in bldg 220-a362 let customer know that acu-1 be down for pm poc catherine
  hertiage room too cold action take find fail coupler on pump pipe shop repair alsoi fail ep be replace and sleeve diaphrgam
  too hot a1111 adjust stat throughout area poc kandy
  thermostat hang from wall by wire need remount e135 replace stat with new calibrate and set for 70*f poc polly
  too hot ne furniture move a1109 replace diaphragm to reheat actuator repair leak on air line
  too hot a1113 a1115 jim allan eusti ext.5099 rm.a1115 action take adjust thermostat through out all space relate to this call aok
  too hot ne to call 5769 or 5431 door lock c317 action take adjust thermostat in room and confirm operation
  too hot b264 adjust stat and verify proper operation
  too hot a118 air flow have be reduce to accomadate insulation removal temperature be okay at this time
  ef-20 exhaust fan will not start rm.126 turn over to electric shop to replace motor after motor come in -PRON- instal the pulley and replace belt 1ea a54 poc john
  too warm no air flow b128 adjust set point and verify calibration poc john
  reset ab-2 and start action take reset vfd fault and aok
  remove belt and pulley to replace motor on ab-14 complete on another ms by k. dewee
  too cold in rm 111 bldg 230 action take confirm room temperature and be meet customer need after confer with customer no adjustment be make
  too cold b168 action take find room temp to be 71 degree f and raise set point to 73 aok
  too hot lecture rm e meeting all week restore power to acu c5 space average 70*f
  237/238 temp fluxuat by + /-1 degree or better also filter draw into ahu fan cause air flow action take remove filter and replace manufacture metal retainer to hold filter in place will visit with customer for further conversation
  alarm on fume hood a262 off on reset restore power and verify operation poc rick
  to hot room a44 adjust set point and verify operation of acu e2 poc renee
  too hot a809 action take repair air line leak and replace valve body and 5 diaphrgam
  2nd request damper open again fix but not b166 spsce temperature be fine customer want a defeser to deflect the air from blow directly on -PRON- nothing can be do at this time
  call in monday -PRON- day off too hot a321 action take replace fail diaphrgam and fix stuck stem
  office be to cold c-11 adjust stat and verify calibration
  fabricate one piece of metal 54 x 24 and one 55 x 10 to be instal by the const shop as access cover complete per request
  too hot a262 acu-1 and 2 off due to renovaction of both unit poc nicola
  raise humidty to 45 48% c005 action take adjust humidity as request
  to hot room b316 action take replace reheat valve body and diaphrgam
  check humidity in bldg 220-b68- call sponsor when enter lab replace sleeve diaphragm and grad to chill water actuator to acu-21 adjust set point on stat and verify operation poc ph mess to neil
  too hot a260 find acu-1 and 2 off due to renovaction to unit poc patricia
  too hot a207 verify calibration and adjust stat poc julian
  224/ b339 mod 334b damper will not operate properly internal to duct action take make need repair and now aok
  install 2 filter a66 complete per request
  too cold c125 adjust stat set point poc rohini
  office be to hot b211 send code to vav box and change some program verify operation
  hot air blow e wing adjust set point replaced diaphragm
  too hot e131 find stat tear off the wall replace with new wall plate and stat set stat for 72*f poc john
  too hot a511 adjust stat in area and replace one re heat diaphragm poc mary
  acu- c3 freeze stat alarm freeze stat come as a trouble alarm no answer not priorty 2 replace belt on acu c3 poc kelso
  too cold c111 readjust stat poc lynne
  lab be too hot rm 127
  stat whistle b161 replace grad on reheat operator verify operation poc sharon
  too cold call last week no m slip be make c01 find re heat pump not work turn over to pipe shop -PRON- replace couple on pump space back to normal
  check noise out b123 close out ms speak with customer and -PRON- be an intermittent problem customer will call 6941 when noise be present again and hopefully -PRON- will be able to track down the sorce before -PRON- quit to resolve the issue poc john
  modify metal bracket for motor starter fabricate mount as need additional bracket fabricate poc robert
  too hot b331 find acu-10 down for renovation and informed customer -PRON- e mail do not show -PRON- lab be affect poc boris
  too hot in rm a357 bldg 220 check system and find that acu-5 will be down until friday explain to customer
  too hot a241 replace diaphragm and verify operation set stat for 71*f poc michael
  repair control air leak in room b264 repair tubing verify operation
  access e334b damper and verify that -PRON- have full motion of movement will not close completely serve room b339 cut access and repair damper to function properly
  there be a request to check air flow in office of bldg 411-b100 area air flow to much from vent fabricated deflector and instal
  e-2 will not start replace 1.5 amp fuse 02 replace contactor coil verify proper operation
  no air a226 repair air leak behind stat replace grad and reheat diaphragm
  too hot b131 find acu-10 off due to renovation to system schedule outage for this project poc roy
  fume hood wash down not work b317 30 action take find that the wash down be work fine but the control panel need to be look at adjust set point
  too warm b143 b153 replace both re heat diaphragms to hv-17 hot deck and adjust discharge of acu-9 poc john
  redirect air flow away from desk rm b166 complete per request b166 and b168
  need to be 21 oc not 23 or 24 b211 find vortex closed on supply fan repair actuator verify operation of all stat in area low half of chilled water coil be secure for bad coil per frank
  lecture room b too cold plug air leak on stat find space at 71*f calibrate stat poc renee
  turn air on rm.117 track down and repair control air leak on acu-3 poc laurean
  too hot a351 adjust set point for 72*f
  check adjust temperature a330 the person that call be mona but -PRON- be not -PRON- room someone else calibrate stat and set for 74*f
  too hot a349 unit serve area be schedule down until friday for renovation
  too hot call last friday rm.128 not able to access re heat valve on top of wind tunnel due to -PRON- be deem unsafe scaffolding will need to be erectet to complete this call work will be complete on new ms
  too hot b366 find space to be warm due to drive issue on acu-7 2 turn over to electric shop
  replace pulley on e-#12 in bldg 302 reinstalled pulley and belt follow motor replacement
  controil valve be make noise a124 inspect supply and return line hand valve and valve adjusted actuator travel new installation and refer customer to d. smother customer be call contractor back that instal system
  too cold rm.211 adjust stat and verify operation
  too hot rm.a132 replace stat and calibrate poc susie
  remove capped air line rm.b149 complete per request poc mike
  too hot rm.a321 adjust set point left message for customer on phone poc lenard
  damper may be closed room too hot b166 increase supply air to space and lower set point contractor replace stat to all perimeter space no other change notice at this time
  install motor on fcu-1 rm.b185 after order new motor and blower wheel instal and verivi operation
  make belly pan for light fixture fabricate cover as need
  too hot a301 adjust set point for 70*f/ poc stephen
  install pulley belt on e-8 reinstall belt and pulley follow motor replacement replace belt 2 ea b158
  request to check room temperature too hot in bldg 221-a303 replace re heat diaphragm and verify operation poc wilbur
  request to check room temperature- too hot in bldg 221-b110 repair several control air leak on acu-7 verify operation of acu-7a and 7b poc john
  the air be not work in b322 informed customer that acu-5 be down for schedule pm
  too hot in rm a106 bldg 222 adjust set point and speak with customer
  replace belt on e a3 replace 2 ea b91 belt an align and tension verify operation
  repair control air leak and verify operation replace vortex actuator which restore proper main control air to system
  check operation of acu-7 with low air flow adjusted belt tension and verify operation of system
  request to have temperature- adjusted- too hot in bldg 101-a701 replace stat and section of control air line verify operation
  no air or very low air current fume hood rm.a60 adjusted belt tension speak with customer to verify operation
  new hood not draft at all flow error on hood sensor rm.a146 reset starter and start hood fan verify operation
  clean dust around vent above steam table in cafertia complete per request
  fabricate 2 pice of metal corner cap 4""x 4""x 5 as discuss between doug fossett gale miller complete per request
  fabricate 2 piece of u channel and 1 piece of flat metal per drawing give to doug fossett complete per request
  install tarp under water leak on e-21 in attic to be repair after rain quit tarp have be set up until further repair can be make to resolve leak issue new ms will be issue to make repair for permenent fix
  reset fault and start acu-6 2 complete per request and verify operation
  too hot a229 replace valve actuator on one unit and repiped branch line for another so one stat control both unit in the same space set stat top control 72*f poc diane
  hot air blow at elevator on 6th fl adjust set point of hot water converter secured winter hand valve for summer instal signage foe location of hand valve that will be open on the winter fall
  hertiage room too cold meeting all week replace ep switch.adjust stat in hallway.was set for 60*f set for 68*f hot water be 70*f and be now 130*f
  too cold rm.a53 find room 68*f and replace valve and actuator set stat for 72*f verifioed operation
  lecture room c too hot meeting all week check room temperature and -PRON- be 73*f customer say that -PRON- be warm in morning but temperature be fine now lower set point on stat in space for a setting of 70*f
  blow cold air a836 adjust set point on transduce and verify flow of hot water in induction unit
  clean up water locate around acu-3 find condensate drain away from floor drain move pipe back in place and clean up water mess
  clear clog drain and clean up water clear drain and vacuum up water on floor and in fan casing
  hot air blow a66 replace diaphragm and adjust stat verify calibration adjust set point for 66*f poc joseph
  refrigerator be surplus but need freon remove a155 complete per request
  hood not work a346 check system in attic and replace selector switch poc mike
  relocate 55 gal drum to bldg 227 and take filter to bldg 215 complete per request
  repair damper actuator in shop with air leak complete per request
  blow hot air rm.a225 replace re heat diaphragm and adjust stat set point poc elizabeth
  woman 's room unit leak water clean up water and try to tighten up dielectric coupling still leak so turn over to pipe shop
  too cold a534 action take adjust thermostat and confirm operation of relate hot water heat exchanger
  check acu a4 for additional water leak include possible carryover from eliminator vacuum up water in the fan section.install catch funnel to center of eliminator follow up on monday and no water in fan casing
  no air no outage -PRON- say g32 steve coulter be work on -PRON- per tom salvermoser 11:09am
  replace slip belt on acu-10 replace belt 5ea b97
  repair air leak water leak complete per request
  too hot a225 replace diaphragm lower discharge of acu-8 adjust stat set point verified operation
  no air for over week a142 replace 908b controller with 920b controller calibrate and verify operation adjust stat set point.set for 68*f per customer
  too cold a836 adjust stat
  like wind tunnel way to loud f105 7 f107 adjust set point on vav 's
  room too cold a57 a61 a63 action take system operation affect due to commissioning of recent renovation of acu-1 and 2
  reset vfd ahu-6 2 complete per request verify operation
  air flow too high temperature too low b362 adjusted air flow set point adjusted temperature set point
  too cold rm.a229 find 70.4 in office adjusat set point gain access by way of nist securty poc diane
  too cold b245 lower air flow set point from 90cfm to 80cfm space 75*f poc mary
  request to adjust temperature too hot in bldg 223-b122 replace valve and actuator poc robert
  room too cold c205/c207 c215 replace both diaphragm to the hot water converter serve area room add heat now
  too hot b252 find acu-3 down for renovation to ddc system notify customer
  ac at bldg 103 main gate be not work inspect for leak none find add refrigerant and verify operation
  clogged filter sf-11 replace filter 24x24x2 6ea replace belt 2ea b75 align and tension
  too hot a151 replace re heat valve and actuator tighten all air line connection poc daniel
  too hot b331 acu-10 chilled water valve have soft ware issue advanced power control address issue
  replace defrost board to ru-3 bldg 428 replace defrost curcuit board and sensor verify operation
  replace fan pulley and belt eh-234b
  fan run but no air replace blower mortor to ru-2 and ru-4 replace 1 thermodstat verify operation
  too hot b169 secured pre heat to acu-1 open chilled water valve new belimo actuator be on order for this equipment poc john
  room not receive any air too hot a102 adjust temperature set point verified operation
  too hot cold last week a57 find issue with the chilled water valve to acu-5 and 10 call contractor back to make correction since -PRON- have be work on these unit poc mary
  to hot room a209 acu-8 down for renovation customer say that heat be still come out of system replace induction unit valve and actuator
  freeze stat alarm be in on trouble acu c3 freeze stat be in trouble alarm no answer status while the unit be run check operation of unit verify that alarm clear with power plant poc bobby cole
  office be too hot b106 adjust stat and replace diaphragm
  ne air balance air flow on hood b353 complete per request replace damper motor that be stick and read 4 hood reading below rm 353 front ch= 492 fpm rear ch= 534 fpm rm 347 ch= 725 fpm rm b349 ch= 658fpm poc roy x6885
  too hot rm.c108 adjust stat and verify operation of related equipment poc mr mccord
  too hot rm.b118 duplicate of ms 39867
  too hot in rm b264 bldg 225 adjust stat and remopv filter locate inside of unit room temperature be 71.9*f poc lisa
  no flow to fume hood in rm b347 bldg 224 hood alarm find fan off on reset start fan and verify operation poc roy
  repair air leak in control panel for hv-1 repair control air leak in cabinet verify operation of damper
  replace sleeve diaphragm and grad to acu-4 complete per request chill water actuator
  replace diaphragm to 1st pre heat and repair control air leak in cabinet replace 1st pre heat diaphragm and replace section of main air line to controller
  too hot rm.b106 adjust stat throughout area poc rachel
  too hot rm.a220 secure valve until able to access for repair replace re heat diaphragms poc veronica
  humidty too high b02 secure all humidity pot serve area poc richard
  too hot b362 find acu-3 off due to renovation poc kathleen
  assist electric shop replace motor to ab-14 remove and replace motor belt and pulley
  too hot c25 check room with customer and -PRON- say that -PRON- be okay that -PRON- be take care of on friday poc lynn
  no ventilation re start e-4 and verify operation
  check supply air 106 108 110 see customer with the assistance of the sheet metal shop the fire damper be repair by replace the fire link that faile to the supply duct of the room list
  room too hot b327-b331 contractor be almost complete the work on acu-10 and the temperature be okay at this time the unit will not be totally complete until next week when the commissioning have be do
  filter clog on hv-11 rm.c200 replace filter
  humidty too high a330 pricing request from vendor to purchaes sensor be in and replacement have be instal verify operation of new sensor
  too hot a312 find bad grad on air handler supply area jump out grad on acu-11 until a replacement be availible
  repair or replace leak valve hc-326b replace valve and vacuum up water
  inspect condition of re heat coil that appear to be corroded.in room b360 clean corrosion area and inspect for leak none find
  too hot b135 issue with re heat reset actuator
  storeroom be 78 degree find chilled water valv off due to contractor work in area
  a c .in bldg 317 keep trip off find unit low on 410a refrigerant under warnanty call steve jennison and -PRON- be take care of -PRON- close out ms
  lab be get to hot and need to stay cool rm c25 mix box need to be repair outage to be schedule for acu-11 to make needed repair outage schedule for 6/21/11 and customer do not want to have repair do at this time due to contamination in space reschedule for 6/28/11 tuesday replace diaphragm in mix box after obtain another outage for acu-11 poc cecelia
  request to correct soot come from vent in bldg 245-b11 speak to safety k. seward to have duct work clean for acu-11 send ms to construction shop to have door adjust poc customer
  request to check air temperature too hot in bldg 301-b116 calibrate and adjust set point poc adam
  request to check room temperature too hot in bldg 226-b118 resent code to vav
  request to turn on acu- ab-07 in bldg 227 reset vfd dault and stat = rt ab-07 serve room b209 3 verify operation
  water detector acu-6 cool selection clear clog drain and alarm verify operation
  water detector alarm in fan selection on acu-1 the alarm be normal but alarm will not clear cleeared alarm and see no visual sign of water in system all lead 's be light
  trouble alarm on acu c3 freeze stat room c56 clear by power plant
  office be too hot b111 find in heat mode and switch to auto mode ru-4 find breaker off reset breaker inspect all thermostat in area and adjust as need ru-11 be off line and replace fuse and find that -PRON- have a bad compressor that will need to be order ru-4 seem to have a restriction in system and will have to be look into for possible tev or reverse valve faulty
  office be to hot a207 customer be have furniture move to access repair to be make shop be to be contact when furniture be move replace valve and actuator
  office be to hot b246 adjust stat and verify operation
  too hot in rm a836 bldg 101 find temperature at desk 78*f and add heat adjust set point of stat for 73*f and verify operation
  too hot in rm a309 bldg 222 customer say that -PRON- be okay with the current temperature of 72*f in -PRON- space
  office be to hot a223 adjusted stat setting and verify operation
  office be too hot b100 find 2 stat in heat mode in and switch to auto find rui-4 .seem to still have a restriction in system ru-11 have a bad compressor and will need to be order for replacement close out this ms and repair will be make on ms 39883
  office be to hot b230 issue with ahu-7 2 drive drive jump out by 02 until replace
  too hot in rm a152 bldg 225 repair stat on wall
  replace bearing on fan shaft replace both bearing verify opertion of fan
  too hot in rm a836 bldg 101 find room 81*f adjusted set point to all stat to control 74*f poc gregory
  office be to hot b367 repair control air leak to e-1 vortex damper ep control air go from 11 to 17 pound and the supply chill water be restore acu discharge be now 57*f discharge be 61*f
  office be to hot a360 unit be be pm'd and contractor be work on the unit as well unit back on line and the discharge be good poc alma
  resolve high humidity issue in the rear of rhe super computer room replace diaphragms to a038 a040 and a042 poc richard
  window unit be make noise in a345 rebuild valve and verify operation
  hood flow too high in rm b137 bldg 227 find flow to be 182 cfm and lower to 107cfm poc mr jr
  too warm in portrait room bldg 101 find unit down for pm
  check water detection alarm on acu-1 clean sensor and clear alarm
  check water detection alarm on ahu-1 1 replace water detection sensor on acu-1
  office be to hot b158 adjust set point of stat due to -PRON- be full heat mode acu supply area be down for renovation poc david
  office be to hot b226 replace diaphragm poc ethan
  to hot in the potrait room adjust set point tell patricia to inform -PRON- sooner and -PRON- can schedule an event to have system run sooner this will provide good cooling to the space poc pat
  open up hand valve to e-01 loop open loop
  lab be too cold a306 free stuck re heat stem verify proper operation
  measure air flow of supply air in room b-115 measure supply to be 909 cfm
  inspect exhaust vent to ensure -PRON- be line and ready for service report result of both m slip to stan or joey drop have never be use verify with stan that opening be free re seal cap to be water tight
  hot in room a107 suspec that the diaphragm have a whole in -PRON- and the ceiling be currently off limit per safety will resume when safety clear -PRON-
  office be to hot b146 repair contro air leak and adjust stat poc dincer
  office be to cold b231 space temperature be find to be in set point range customer be not in the room the room mate be ok with the temperature and do not want -PRON- any warm no adjustment make
  replace roll filter replace 1ea 4 roll filter and 1ea 3 roll filter on acu-11
  replace bear and belt on e-19 and replace belt on e-18 complete per request
  room b308 too hot same as ms 39998 duct cleaning go on until monday morning poc jennifer
  room b320 too cold find that duct cleaning be in progress and that filter media be in place until cleaning be complete cause a loss of air flow cleaning be to be complete by monday morning poc colleen
  room a100 too cold find the reheat valve close poc rodney
  room b226 too cold adjust set point on computer poc carman
  room b366 too hot contractor be work on system in attic
  hood on alarm in rm a310 bldg 227 due to drive issue that be bypass by shop 02
  3rd floor middle water fountain water be warm reset gfi and verify operation poc terri
  no a c in office rm 163 start acu-11 find off due to power bump
  too hot in office a128 suspect -PRON- be due to lower fan rpm acu-4 be discharge 49*f with a set point of 60*f poc john
  too hot a111 room 78*f lower cold deck set point from 59*f to 53*f and hot deck from 81*f to 71*f this be due to lower the rpm 's of acu-7 poc john
  belt on fan be flop and make noise in rm 156 30 action take transfer to hvac move one man lift from 227 to 304 and replace both belt poc jeff
  humidity too high in lab b339 341 no de humification on system customer want 69*f and with that temperature the humidity will be high raise room set point a couple of degree and the humidity will lower
  too hot in office a222 find stat set on 79*f adjusted set point
  room be too hot b151 increase air volume to space
  room be too hot b129 131 check lab temperature rel;at equipment and customer say -PRON- be okay now poc kaft
  room be too cold a255 stat set for 69*f adjust for 71*f
  check room temperature very hot in bldg 227-b366 drive issue on ahu-7 2 electric shop bypass the drive to get -PRON- run until -PRON- can be replace poc melissa
  request to check air balance negative balance air flow in bldg 227-b111- and a110 air balance be off due to unit have drive issue and be down ef-6 4 and ef-6 5 be down also all back on line with the drive bypass until new drive can be purchase and instal poc mike
  check room temperture too hot in bldg 221-a217 replace valve and actuator
  2nd floor west end of building be hot drive issue with ahu-7 1 and 7 2 turn over to shop 02 poc mary
  lab too cold a352 contact marty green ext 8496 for information calibrate 2 stat and grad on re heat valve in attic
  request to check lab temperature where humidity be too high in bldg 220-b39 replace belimo actuator and valve verify operation of rest of the system
  request to check air temperature too hot in bldg 101-e125 adjust set point of stat and verify calibration lower discharge set point of e-1 from 61*f to 54*f poc diane
  office be to hot b120 drive issue with ahu-7 1 ands 7 2 turn over to electric shop poc ziva
  noisy exhaust fan above kitchen in cafeteria replace miss bolt and tighten exsisting replace belt a28
  too cold b165 b167 calibrate vav box adjust set point and verify operation
  too hot rm.a152 adjust stroke and replace diaphragm
  ef-23 ductwork vibrate to much rm.c01 check duct work and find no noise poc jeff
  too hot no air move in rm b248 bldg 224 find unit supply area down for renovation poc alexander
  hood in alarm mode no exhaust in rm b353 bldg 227 verify operation of all booster fan associate with lab space and suspect possibly hepa filter ne to be replace
  hood not work in rm b137 bldg 227 reset due to power bump poc dr lippa
  too hot a159 adjust stat and calibrate poc mark
  too hot a187 due to bad compressor compressor have since be replace poc robert
  too hot b118 on go problem find control air line off on vav box reconnect air line and verify operation poc syke
  water in high voltage vault clear clogged condensate drain verify operation poc brian
  too hot a170 asap lower cool set point 1*f.set for 73*f.per customer request
  air too high too loud b314 check air flow cfm set point 200 actual 90 and no noise explain to customer about increase of cfm to maintain temperature poc monyelle
  brine chiller freon recovery recover all freon complete per request
  wet carpet 13 control valve leaking replace control valve poc debra
  hook up chilled water coil to vu 's 1 5 complete per request poc dan
  drain be stop up on fan cool unit in rm b158 clear condensate drain in room b146 through b158 verify operation
  too hot credit union rm.101 adjust hot deck temperature
  hot air blow from unit b322 adjust stat set point poc sanchez
  too hot b331 find that acu-10 be be commission follow the renovation of the system poc dr hanssen
  too hot b230 find set point to be 76*f set for 72*f per r hayne poc ross
  humidty 90% affect experiment a09 adjust set point of trans ducer poc charle
  no acu clean condensor coil and this lower pressure from 80/450 to 60/165 verify operation and all be work properly at this time replace filter to ru-1 and adjust setting in control cabinet poc george
  no acu a143 1 verify proper operation of acu-9 reset micro processor
  blow hot air playing w control b230 instal new valve actuator
  check the room temperature in rear of bldg 308-child care clean coil and add refrigerant
  fcu in b152 have pipe shop clean drain pipe flush line and restore operation verify operation
  restatr vfd fault complete per request
  hv4 too hot find turn off at disconnect with no tag start equipment and verify operation
  reset fault and start ab-05 and ef-6 2 complete per request verify operation
  retrieve datum logger from roon a836 retrieve data re instal data logger for more datum will pick -PRON- up on monday or tuesday the 20th or the 21st of june
  check water leak on acu-2 find contractor replace coil to acu-2 cause water mess
  check room temperture in bldg 101-a533-very hot replace 2 diaphragm and free stuck stem poc ola
  request to check cool in freezer in bldg 227-b143,see lorna not able to resolve issue even with speak to service tech for equipment no service manual with equipment and not able to get one suggest that -PRON- call medical equipment repair specialest poc lorna
  check no air flow in bldg 226-b322 find vav box turn off start and repair loose wire adjust air flow in programing poc hunter
  request to check room temperature too cold in bldg 301-b146 find room temperature at 69.5*f raise set point to control 73.1 poc debra
  request to have temperature adjust too hot in bldg 233-a107 start acu-2 and hot water pump 3 and 4 poc mike
  office be to hot a413 replace 2 re heat diaphragms and free stuck stem repair control air line verify operation poc michelle
  belt break on ex-3 in mez replace belt 2ea b128 align and tension poc stan
  cut access door to fire damper repair damper remove section of duct to access fire damper replace damper link and sheet metal reinstall flex duct to complete job and make access easy for the next time the damper ne to be address 3 damper have to be fix
  check operation of ru at bowman house find fault on curcuit board clear fault by increase refrigerant charge secure loose connection on board start and verify operation and pressure
  kick plate stick out will not let -PRON- access to file drawer b224 instal floor trim
  too hot rm.c005 confirm to customer that unit serve area be down for pm
  check odor in health unit area per fire department find odor due to construction outside of area
  see customer noise in room b314 adjust set point of air flow to room
  too hot b252 b254 calibrate stat set for 72*f room b 252 temperature be 72.3 and b254 be 72.8*f poc wanda
  too hot a417 find acu-6 down for pm cause the problem poc michelle
  install damper control from stat to room b113 instal damper motor and tie into stat to control air temperature
  attic roof hatch open repair latch and closed door
  not cool b115 adjust set point and verify operation
  freeze a615 due to hot water outage by pipe shop poc marilyn
  too cold rm.124 check calibration of stat nad raise set point from 68 to 73*f verify operation of re heats poc heleh
  ne sheet metal repair work fabricate metal angle per request
  too cold c01 replace check valve to controller free stuck stem
  too hot b156 replace re heat diaphragm and free stuck stem
  too hot a111 find reverse act stat where a direct act stat should have be replace stat with a direct act stat calibrate and verify operation
  too warm c200 adjust set point in both room poc samuel
  no air flow c135-c138 issue with end switch adjusted position of end switch cause unit acu-10 not to start and verify operation poc jerome
  door to fan need adjusted or aligned b1 complete per request
  too hot a349 adjust set point poc rachuri
  water detector on acu e1 in fan selection clear clogged drain line and vacuum up water reset alarm and verify operation poc bobby cole
  canopy damage at main gate turn over to d. francis not able to repair from this shop
  too hot a223 find riser valv off by pipe shop have pipe shop open the riser verify operation poc emile
  acu e1 water leak detection alarm dry up water and clear alarm poc cole
  need light fixture frame fabricate rick complete per request 12ea 10""x47 frame
  remove 2 therm stats/ cap main air rm.b145 remove both stat and cap air line poc mike
  request to have temperature check in bldg 225-b240-too hot replace re heat diaphragm adjust stat set point
  cold room to warm behind rm.b243 find bad condensor motor order motor and relace when -PRON- come in poc voice mail to customer
  clear fault to ef-1 1 and ef-2 1 check equipment and find no issue at this time other than reset fault
  restore communication to acu-4 complete per request verify operation
  request to check air temperature too hot in bldg 224-b228 replace diaphragm cause control air leak verify operation
  temperature too high rm.230 check operation of system and find issue with re heat valve rebuild valve and actuator poc rick
  hood not work properly d003 replace a31 belt have new fan motor and starter
  close damper b52 b54 complete per request
  humid check -PRON- out rm.e103 adjust defusser and verify proper operation office space be suppose to be 74*f = or 2*f space temperature be 75*f poc laura
  no air in b003 find e-7 off restart follow up with customer and door now close properly poc c. obrien
  see customer for hood rm.a160 find fan in off position put fan in hand position acu- be down for renovation poc anthony
  too hot b160 adjust set point on computer poc eyal
  sauna too hot rm.b152 pipe shop replace building compressor and valv off control air to all unit in b wing resolve issue and control be now work properly now poc leave message on customer phone
  high humidty alarm keep go off a317 replace filter to unit system be work properly now poc heather
  humidty high 1st fl basement level b wing due to main air to build be valv off to replace air compressor for building poc rheannan
  leak from ceiling in hallway close to b324 find condensate drain from unit out of place place end of drain back into floor drain problem resolve poc walter
  too hot b58 adjust set point and free stuck stem poc robert
  too hot a59 calibrate stat large heat load in space poc daniel
  hood not work a158 reset hood monitor and verify operation poc dr aaron
  too hot a329 room temperature 77.5*f calibrate stat and set for 73*f poc stephanie
  too hot b109 adjust set point poc john
  to cold 301 division office find belimo actuator need to be reset reset and verify operation
  damper leak coolant rm.110 leak be from condensat piping should be insulate to prevent this poc donald
  check pre heat leaking by on acu-1 replace diaphragms on pre heat and calibrate grad
  request to check new chiller make noise locate in bldg 245-b51,see heather check unit and find no mechanical noise customer say that unit be still under warranty poc hualyu
  blow cold air on customer b308 room temperature be 76*f and customer be happy with that rotate grill to direct air towards the window and customer be happy now poc nancy
  acu not work a267 replace damper motor diaphragm poc nick
  too hot rm.132 replace didaphragm and adjust set point of stat
  lobby area be to hot verify operation of pre heat valve unit secure for energy conservation explain to brenda
  too hot a124 replace diaphragm to re heat actuator and calibrate t-3 controller
  noise fan a222 give wrong name phone number suspect that -PRON- be due to contractor work in the attic
  to hot room a247 adjust set point and verify calibration of stat
  humidty too high a340-a342 find rotation of e-4 reverse have electric shop correct verify operation of acu-4 and all be work properly customer say that -PRON- seem to be improve and will call hvac shop if any further problem poc jame
  fabricate metal filter spacer as need for the roof unit in build 301 complete per request
  ac not work b21 replace re heat controller instal sheet metal blank to stop air from go through where rust out inside of casing of fan.this allow all air to pass through cool coil
  still to cold room b231 find set point for cool disabled enable set point and adjusted set point to warm space poc sushama
  request to check no air flow in bldg 301-b121 find acu-1 down for pm calibrate stat defusser have filter medium in -PRON- remove filter medium to increase flow poc marie
  request to have too cold temperture in bldg 227-a311 adjust set point
  too cold a222 adjust set point and verify calibration of stat and operation of re heat valve poc john
  room too hot c145 adjust set oint on computer
  request to check room temperature too hot in bldg 221-b123 replace re heat valve actuator and verify operation
  room too humid warm b166 hook up control air line to vav box find off for no appearent reason
  no acu a200 after have construction sop gain access to control valve replace re heat diaphragm verify operation of stat and both induction unit poc customer
  water detector floor drain check drain and find no water present at this time clear alarm and verify operation poc herb
  liebert unit in room b-215 not work electrical issue turn over to electric shop
  request to adjust room temperature- too cold in bldg 220-b209 raise set point from 72.1*f to 74*f poc darby
  follow up in rm a200 bldg 101 from too hot call last week adjust set point verified operation
  check room temperature- too hot in bldg 101-a200 adjust set point
  too cold in rm b106 bldg 225 renovation be do to acu-8 by contractor temperature back to normal now poc ray
  request to check room temperature too hot in bldg 220-b246 replace re heat diaphragm poc patricia
  request to check room temperature- too hot in bldg 101-a1007 adjust set point of stat verify operation
  ring come out of acu b104 adjust stroke on re heat valve
  acu 2 3 not run hot rm.a102 secure loose wire on 3 control board and adjusted set point of stat on 2 ru verify operation
  musky muggy c100 lower discharge temperature on all roof top unit fron 65*f winter set to 56*f summer time set check set point on all vav system and adjust as need poc sonum x5020
  high humidty b168 adjust set point on computer
  request to check noise come from a c unit in bldg 233-b104 adjust set point of supply valve poc lee
  wet carpet saturate a705 replace valve and actuator to re heat verify operation
  ne to have window unit check rm 309 replace re heat valve and actuator verify operation
  request to check overheated network closet in bldg 236 112 let debbie know when work will be perform on x3552 asap room serve by vu-1 and no booster cool provide no heat be add by system inform customer
  90 degree will not be there too hot c308 replace diaphragm
  no acu a39 find unit down for pm temperature okay at this time poc homer
  no acu rm.118 reccomend replacement of a c package unit replace on an iwo
  fabricate and install trench plate sheet metal shop to install trench plate in north west corner of b107 safety issue please perform asap for any additional information contact rodney king x6989 complete per request
  see talk to customer fan make noise would like filter change a56 replace b40 belt need 12x12x1 filter and 15x20x2 filter replace
  identify control valve for steam preheat on acu 3 on friday july 1 give information to randy wixom accord to print the valve be a v4150 and possibly a 1.5 to 2 valve cover with insulation so not able to access speak w/ r. wixon and explain that the insulation need to be remove to gain access to measure pipe size enter valve 7/6/11
  hood be off for a few day nedd to be on a350 find hood off on reset start fan and check for proper operation no other problem find poc john
  duct unit in ceiling maybe stick cause high temp on fire detection device c118 find no problem and speak to customer and -PRON- say that there be not any heat issue either poc rodney
  loud air noise come from register a132 noise be locate in scroll area of new fan instal by contractor forward to cotr of contractor
  check refrigerator stop run a120 find bad compressor and over load comdem refrigerator and recommend replacement poc joseph
  no air b36 replace 3 filter for fcu 's 9x43x1 all be clog do a pm service to the system poc gordon
  too hot in rm b106-b114 bldg 225 find room to be hot due to contractor work on the supply fan poc rachel
  pick up fan use for outage outside of rm b327 bldg 225 complete per request stored fan in hvac shop poc lori
  too cold in room b168 adjusted set point on computer for rtu-5 and vav 16 4:15pm check back with customer on friday morning wl find space to settle out at 71*f poc ron
  too hot rm.211 lower set point of discharge to acu-5 be 64*f and be now 58*f neither pre heat nor re heat activate
  humidty alarm go off on go problem b317 adjust set point of temperature and humidity set up program for alarm set point
  trouble alarm on acu 21 find set point to be 44% and actual 55% rack exhaust system be blow on crack unit cause this problem computer room be suppose to be get thi own lap top to make adjustment as need raise high temperature set point from 75*f to 78*f poc steve
  hood make noise rm.e138 replace belt 2ea a26 verify operation
  trouble alarm on acu 24 b. in alarm due to low temperature and area lack of heat load.lower set point from 65*f to 62*f poc steve
  adjust damper position for air flow in susie 's office in a132 open damper to area and check acu-2 poc susie
  request to have room temperature check very hot in bldg 411-b100 asap reset microprocessor on 2 roof top unit verify proper operation
  check room for unindefied smell a226 verify condition of space and acu-9 no problem find
  check operation of a c unit in build 412 replace blower motor and capicator verify operation
  fan failure alarm on booster unit 08 order new condensor fan motor replace motor when -PRON- come in verify operation
  loud noise come from window unit enter b254 in b252 replace induction unit valve and actuator poc gerlinde
  too cold b222 pipe shop replace prv valve to steam station which resolve issut
  too cold b244 prv be replace by pipe shop which cause the issue problem resolve
  leak come from ceiling a361 clean up water in fan section throttle down air flow and make contractor aware of this so -PRON- can be correct since -PRON- just do a renovation to the system poc sayaka
  request to check condensation leak come from ductwork in bldg 221-b29-a30 check discharge of acu-9 and 10 and find -PRON- to be operate properly verify that no humidity be be add to either room poc dale
  request to check air temperature too hot in bldg 216-e110 acu serve room be down for pm verify operation of system
  too hot a800 furniture will need to be move and 3 valve actuator will need to be order to make the final repair this ms will remain open until part be in.7/7/11
  reset vfd fault to ahu-2 2 and verify operation reset fault and verify operation of ahu-2 2
  check odor to build 303 adjust belt that be find to be slip no belt currently in stock so -PRON- will need to be replace at a later date when the next order come in
  room temperature be very cold in bldg 226-b237 contractor work on system poc aaron
  room temperature very cold in bldg 227-b326 pipe shop replace prv valve to steam station to correct problem with hot water converter for build re heat
  request to check room temperture too hot in bldg 223-a108 replace re heat diaphragm and calibrate stat poc sergly
  water leak by door b362 vacuum up water and adjusted vortex set to minimize air flow turn over to contractor that renovated system poc kathleen
  water detector on ahu 1 1 in the cooling selection clear alarm and verify operation poc b. cole
  leak come from ceiling c009 clean up water from clogged drain in janitorial closet pipe shop clear drain poc aaron
  too hot b258 adjusted air flow and verify proper operation
  unit make noise b03 replace 2ea b65 belt verify operation
  on go problem for awhile too hot a321 replace diaphragm to re heat valve
  no acu too hot a206 replace re heat valve and repair control air leak on actuator poc joshua
  acu-2 make noise rm h16 replace belt on acu c2
  room need to be 22 oc not 25oc b211 replace t-3 controller close minimum osa damper half of the chilled water coil be bad and due to be replace until then -PRON- only have half the cooling capacity space temperature be currently 23*c
  water detector acu 5 report bacxk to plant personel that no alarm or water present at this time poc ed
  acu not work 233/ a135 a137 find unit run in fan position and switch to cooling position poc steve
  restart unit rm.c04 start acu-16 electric shop go to check duct heater
  too cold b106- b116 resaet pre heat valve actuator on acu-8 verify operation
  freeze stat alarm find contractor work on unit clear alarm poc kelso
  no acu a347 replace re heat diaphragm verify operation
  request to check air flow in bldg 226-b166-very hot find duct work not connect properly around the ellbow near the floor try to have the contractor repiar since -PRON- be disconnect by -PRON- in the first place -PRON- apply duct tape to the leak area and -PRON- come loose have the sheet metal shop make permenate repair to the duct joint
  water detection in fan section acu 4 clear clog drain and reset alarm poc herb
  water leak from unit in to d05 find condensate dratn clog clear drain and clean up water poc alex
  request to check fan belt on hv-#13 in bldg 235-d200 replace belt 2ea a68 poc jim
  request to check hv-#16 trip and will not restart in bldg 235-b2 restart unit and verify operation poc jim moody
  replace fiber communication box complete per request verify operation poc frank
  repair condensate drain to acu-19 repair trap and clean up water
  to hot room b185 verify operation of system and no heat be be add supply air temperature be measure 57*f poc eugene
  check water leak beneath cc-336 and 334 clear clogged drain and vacuum up water form mechanical room floor
  too hot in rm b145 bldg 226 adjusted room stat set poc mina
  too hot in rm a100 bldg 301 find acu-1 off restart and adjust stat setting poc mike
  hood in rm d120 bldg 217 not work properly find damper to exhaust fan not work properly replace damper motor speak to customer
  to hot room a207 find acu-8 off line start acu-8 room temperature back to normal poc tina
  no ac in tool rm.163 find unit off on reset start unit and verify operation poc dwayne
  too hot a170 adjust stat and verify proper operation
  too hot a225 find room at 80*f adjust stat for 72*f poc elizabeth
  receive water detection cool section acu 3 find alarm clear verify with power plant poc ed
  no acu rm.b237 verify operation of acu-5 and find -PRON- be be in normal range adjust stat in space to low temperature poc lee phuong
  too hot b127 re boot vac and verify operation to office space
  too hot a127 re boot vav to space verify operation
  blow hot air rm.a149 replace diaphragm and calibrate stat room temperature be 72.9*f poc joseph
  no acu a62 contractor be work on the acu serve the space at this time room temperature be 67*f at this time poc samuel
  too hot a225 find space temperature to be 74*f roof top unit serve part of the area have a bad compressor compressor have be replace
  no acu b266 air handler work properly calibrate stat in room space temperature be 72.5*f poc martin
  too hot b109 room temperature be 74*f adjust for 72*f poc john
  receive ahu-203 oa sa smoke detector.the -PRON- would be 3.44 1.31 0 replace smoke detector
  supply fan alarm have to reset vfd drive
  too cold b114 b116 find room temperature to be 67*f adjust stat for 72.4*f poc rachel
  too hot enter a335 to a337 replace re heat diaphragm and calibrate stat poc lorel
  feez too cold a111 calibrate stat and adjust set point
  too hot b24 adjust set point and verify operation of equipment poc michelle
  ice machine not work repair drain sensor that be prevent the machine to make ice verify proper operation
  exhaust fan off find e-64 off and restart verify operation poc john
  see customer about compressor a125 replace condensor barrell on a wo trouble shoot issue on this ms poc shozo
  too cold b158 find room 74*f no adjustment make at this time
  no air flow b57 repair control air leak on re heat valve actuator and space temperature be now 68*f poc david
  room b 206 be hot adjusted set point on the computer and verify temperature of 72*f poc christopher
  no acu on 2nd fl b side find 70*f on bside of building unit be discharge 63*f verify operation of all related equipment and find no other problem poc steven
  too cold in rm b10 bldg 225 adjust stat poc robyn
  odor when the a c system come on credit union area shop have catch a rag on fire and that have cause the odor follow up two more time and the odor be go
  no acu rm.c33 acu on line and running
  too cold rm b04 adjust stat poc terrie
  too cold rm.230 calibrate stat and verify operation of air handler supple space poc sam
  drip pan leaking acu-3 drip pan be leak above air compressor verify acu-3 be drain properly
  too hot a133 space temperature be 80*f calibrate stat and verify operation poc essex
  too cold d024 find hand valv off due to water leak pipe shop repair leak and system have be restore verify operation
  too hot a1123 find space temperature at 78*f calibrate stat and set for 72*f poc phillip
  install replacement filter in main hood of bldg 101 kitchen lynda will be order the filter and calvin should deliver -PRON- to the sheet metal shop when -PRON- come in complete per request repair filter that appear to be damanag during the cleaning process
  too hot a1123 duplicate ms 47103
  fume hood alarm keep go off b21-b23 do give -PRON- wrong extension do not get name contractor have acu-9 down for renovation and do not put hood fan in hand postion.turn all fan to hand position
  too hot b339 replace dome diaphragm on room controller
  too hot a225 wrong room and phone number no problem find for this space
  blow hot air b370 replace re heat diaphragm
  too cold b158 adjust set point of fcu verify operation
  heat come from unit b102 stat out of calibration and leaking at gauge port calibrate stat and plug air leak
  leak say -PRON- could be acu c02 find acu-17 in winter position swithed to summer position verify proper operation and discharge
  no air in the afternoon b310 find liniar defusser closed.open unit discharge supply area be raise due to load shedding poc joe
  humidty too high b110 lower discharge temperature on acu-7b verify that room temperature and humidity be go down rh be 50% poc samuel
  too hot in rm a353 bldg 221 adjust sta in room a353 and replace re heat valve and actuator in room a343 poc both customer
  no acu b305 replace bad grad on re heat valve also replace diaphragm poc vivek
  no air b239 replace 908 controller to room b239 and b241 free stuck stem on valve replace diaphragm and calibrate stat poc william
  air compressor themostat control blow mech room check operation of compressor and no issue be find at this time poc laurean
  fume hood not work a168 find fan in off position switch to auto and verify operation poc rafael
  too hot a263 speak with customer and -PRON- say that -PRON- do not call -PRON- in no adjustment make poc patricia
  rm 127 be hot notify customer that unit serve area be down for pm poc stephen
  room b336 a319 and west side stair well2nd floor have hot air blow out secured floor stairwell re heat per f. potts adjust stat in room a319
  hot b158 replace diaphragm and adjust set point poc dan
  hot rm.c28 meeting lecture rm e. space temperature 74*f no adjustment make poc sarah
  hot a16 lower discharge set point poc damuth
  too cold rm.163 adjust set point and calibrated stat poc dwayne
  request to check air temperature too hot in bldg 202-#211 find acu- discharge properly and at set point supply air to space be 68.7*f unit discharge be 63.7 set point no problem find at this point unit discharge be high than normal due to load shedding
  request to check room temperature very hot in bldg 226-b160 find room temperature to be 70*f verify on computer poc michelle
  request to check room temperture too hot in bldg 101-a217 replace control valve and calibrate stat poc joy
  too hot in rm b330 bldg 101 please respond by 2:00 p.m. today july 20th if possible adjust set point for 72*f poc cremona
  request to check room temperature very hot in bldg 101-a525 replace diaphragm and calibrate stat poc gwenda
  no acu a28 replace bad thermostat with control air leak calibrate stat and verify operation
  too hot a819 replace diaphragm and calibrate stat poc lindsey
  no acu a902 replace diaphragm and calibrate stat verify operation poc maureen
  hot a217 find stat reverse calibrate stat and adjust set point poc vinayak
  hot a143-a a143-b adjust set point and verify operation 73*f in both room
  wds alarm will not clear acu a1 fan section wds alarm will not clear on the envision screen but be clear on simplex have sheet metal shop replace metal deflector poc dan
  water detection alarm acu-2 fan section clear alarm and find very little water due to carry over from eliminator in fan section
  portrit room hot no acu c100 find unit off start unit and verify operation poc sarah
  fume hood no air flow a60 find fan off on reset start fan and verify operation
  extremely hot b325 adjust stat and replace re heat diaphragm poc corrine
  acu be repair on monday good air flow but little cooling b166 due to contractor installation find fire damper no secure properly to the duct work.in order to provide proper air flow a temporary flex duct be instal until the contractor could make the proper repair speak with jatin and ken wean with l&m to verify repair need -PRON- agree to insulate duct after proper repair be make insulation will be make on another ms
  recieved water detector on the simplex in zone 7.but the alerton system do not show any alarm the alarm be for the east elevator no problem find and no water locate alarm be all clear poc robert
  leak from ceiling b257 shop 30 find the control valve leaking check above ceiling and find no control valve leaking
  reciev 401 fan fail ef 6 3 ae61a reset fault and verify operation after start equipment poc robert
  need to balance air blow air not suck rm 106 108 110 close bace damper to e-3 high bay area open blast gate damper in room b108 test all room with smoke test and show chris what have be do  room be negitive at this time poc chris
  no acu a205 start unit serve area and verify with customer that condition improve
  have hard time breathe too hot a935 explain to customer the due to load shedding and out side air temperature all space be run warm tell customer that on monday that the space temperature should be better.she say that would be okay poc dorothy
  too hot 80 degree c229 replace re heat valve and adjusted stat set poc lisa
  no acu a817 find everything work properly condition due to load shedding for the site poc kaili
  1st fl stairwell b side register blow hot air find unit heater off and not add any heat
  room b 151 be very hot replace diaphragm and calibrate stat poc herb
  room a-360 b-359 be very hot adjust set point
  no acu in office acu-1 discharge set pointwas raise to allow for load shedding on site explain to customer and no other problem find poc nancy
  light off in hood b359 replacec lamp
  too hot a363 b357 replace diaphragm and calibrate stat poc chiara
  blow hot air in lobby area replace re heat diaphragm
  raise humidty g0009 raise set point to humidity control verify operation
  request to check room temperature- too hot in bldg 226-b159 and b161 adjust stat
  request to check high humidity in bldg 226-b244 thru b266 lower discharge of unit
  request to check air flow in bldg 221-b45-b47 find unit off line start unit and verify flow
  request to check hot temperature in bldg 221-b247 find acu-3 filter clog roll a new face on also roll filter down on acu-5 and 7 very dirty due to construction outside of building poc joe
  request to check room too hot in bldg 221-a149 find no issue at this time room temperature 72*f at this time poc joseph
  no air occupant tina pipe at ext:2316 report no air in office a207 find acu-8 off start acu-8 and hot water pump verify operation
  too hot in the office of bldg 205 find acu-4 off l;ine due to communication problem start unit in hand position and secured pre heats until communication be restore all back to normal operation now poc laurean
  no a c in 101 cafeteria kitchen and dr area set point be raise for load shedding and be off all weekend to conserve energy.explained to customer that ac be on just will take a while to cool everything down poc jeff
  too hot in rm a733 bldg 101
  request to check high humidity in bldg 226-b244 thru b265 adjusted set point on the computer for the operation of the vav 's poc stan
  room temperature very hot in bldg 223-a245 find acu-3 discharge at set point 61*f warm than normal temperature be due to load shedding per power plant explain to customer poc susan
  ice machine in construction shop break room be not work clean screen on water valve serviced pm ice machine verify operation
  request to check build 236 air- too hot adjust chilled water hand valve and roll new filter face down poc dr azari
  request to replace window cover in bldg 101-a527 where water leak be repair last week complete per request poc rachel
  request to check air temperature- too hot in bldg 217-b255 send code to both vav 's serve area verify operation
  request to place dehumidifier in room a008 of bldg 245 due to high humidity diliver humidifer to sub basement outside of space and let rodney campbell know -PRON- be there poc rodney
  request to replace door cover to window hvac unit in bldg 101-a511 instal door and apply 2 screw to hold in place
  roof leak mark at ext:5282 report roof leak around fume hood in room b309 turn over to sheet metal for repair repair complete
  too hot in rm b166 bldg 226 adjust set point for air flow and temperature
  check acu on 1st fl 2nd fl no air stuffy replace pre heat daiphragm to 2nd pre heat roll new face on filter roll to several acu 's in attic due to construction out side of building replace diaphragm to 2nd pre heat of acu-4 poc janet
  portrait room hot rm.c100 lower set point of acu c1 discharge and set schedule to run for the week non stop to handle the load set two fan up for sarah but -PRON- be not use due to the extra noise poc sarah
  too hot a123 bad diaphragm mix box replace diaphragm and calibrate stat poc tia
  blow hot air b308 replace re heat diaphragm and verify operation
  acu leak from duct middle of floor rm.b345 vacuum up water in attic poc susan
  exhaust fan damper will not open verify repair have be make damper appear to be work properly at this time poc dan
  exhaust fan damper will not open duplicate of ms 47334
  exhaust fan damper will not open replace damper motor
  hot rm.a230 replace re heat valve actuator verify operation poc cynthea
  hot air blow have to enter a1026 adjust set point on stat verify operation poc heriberto
  men room exhaust fan not work replace exhaust fan
  no acu rm.117 find acu-3 off restart and verify operation poc mathew bundy supervisor
  cold rm.b116 do not catch name extension wrong adjust stat after open secured hand valve poc terry
  check refrigerator not work see customer b361 find bad compressor call technical support and the compressor be no longer availible this unit will need to be replace due to unable to mke repair speak with customer ed
  water detection alarm find contractor work on unit alarm clear poc herb
  water detection alarm find unit down for pm water detection alarm clear poc herb
  hot a1033 replace 3 diaphragms and calibrate stat furniture have to be move to access induction unit and make repair
  check and repair door gasket to acu-9 as need replace gasket on two door find leak air
  too much air flow b266 adjusted air flow set point kellie
  a134 a136 a138 -PRON- be 90 degree reheat valve be turn down -PRON- be add heat check room ok poc steve
  belt break ef-2 rm.k12 bob b. call in find direct drive unit and would not start turn over to electric shop poc john filano
  too hot in rm a529 bldg 101 adjust stat set point 4*f verify operation with customer
  too hot in rm a313 bldg 101 adjust stat set point for cooler setting
  wall air filter be filthy and reduce airflow to cool the vsp and hv room replace filter pad to both room and vacuum dirt on filter rack poc ed
  request to check hot temperature in credit union in bldg 304-see najah lower discharge of ahu-1
  too hot in credit union adjust stat
  hot 80 degree a327 find room air discharge 70*f not add any heat acu discharge high due to load shedding for the power plant lower set of unit from 64*f to 62*f room temperature about 76*f poc dr stein
  water detector on acu-1 floor drain clear and reset alarm verify operation poc bobby
  recieved water detector on acu-9 fan selection clean and clear alarm poc bobby
  hot rm.a209 find space temperature 74*f verify operation of unit warm due to load shedding per power plant poc shahran
  heat on a227 adjust stat in room double module room poc susan
  hot b206 stat out of calibration and fitting on actuator be loose and would not build pressure correct issue
  clean change filter in hv-18 replace 12 ea 24x24x6 filter clean reading .01 old read 3.5
  hot a234 secured damper that be loose on the actuator correct program issue with frank verify operation poc jack
  reciv call room a161 to hot adjust stat acu-6 discharge be 64*f due to load shedding for the power plant poc cole
  too hot e137 replace belt and bx46 2ea poc kim
  ceiling leak close to a331 redirect water to floor drain from acu-7 vacuum up water and drip stop
  water detection alarm in fan section no water present replace water detection sensor and verify operation poc herb
  water detector on acu-9 fan selection replace sensor and verify operation poc bobby
  office be to hot rm a203 find unit serve area down for pm verify room temperature after unit start back up poc vincent
  too hot a167 replace valve actuator.verifi proper operation poc tom
  wet carpet unit leak b368 replace control valve and calibrate stat poc cuong
  blow hot air rm.a123 3 replace re heat valve and actuator
  cold b155 bleed air from coil and reset valve poc kim
  hot a161 stat reverse calibrate stat and adjust set point poc andrew
  hot a151 reverse valve calibrate stat verify operation poc robyn
  b corridor 1st fl hot repair air leak in stairwell stat
  hot rm.a108 replace re heat valve and grad calibrate grad and verify operation
  odor come from vent enter a705 to a702 check space and supply vent also check acu supply area and nothing be find in the way of an odor poc george
  receive trouble alarm acu 24b discharge of system be 69*f and room temperature be 67*f low temperature alarm in room on monitor ccf personel be fine with the current space temperature poc ed
  receive trouble acu 24 a room temperature be at set point and ccf personel do not want any adjustment at this time poc ed
  ef-2 be not work verify operation of belt and that motor be move freely.turn over to electric shop
  no air blow out of unit rm 6 no problem find space temperature 75*f
  receive water detector acu 10,water equipment detector trip no water detect at this time clear alarm poc ed
  please get return air measurment in rm a122 bldg 222 and if convenient get sampling from at least three other room please have copy of the result of the test give to bob murphy x6921 in the job order coordination group complete per request result turn over to b. murphy
  office be to cold a144 replace bad diaphragm and actuator.adjust stat set point for 74*f call be really for room a147 poc bruce
  assit the electric shop for re power the aml groundwater make up meter ne ddc tech complete per request
  request to check room air seem to be off in bldg 245-c336 verify that there be a main air control leak could only build a 5 signal at stat leak be find and repair
  request to cgeck air no air flow in bldg 221-b348-b361 find unit down for pm poc kiril
  request to check room temperature very hot in bldg 101-a635 replace diaphragm and reinstall valve verify operation
  request to place cover on wall- mount heat unit in bldg 235-e120 complete per request poc polly
  no acu rm.147 secure fcus at unit 1&2 contractor will need to remove lock out to start fcu 's 3&4 poc mark
  fan failure alarm reset fault and start equipment verify operation
  too warm a213 lower discharge of ahu-6 1 and 6 2 poc mary
  too hot 2nd request a715 lower discharge set point on acu a4 from 64*f to 60*f replace re heat diaphragm and set stat for 73*f poc andrew
  too hot a106 replace re heat daiphragm verify operation
  lab to cold b13 replace wiring and contactor in control cabinet for electric strip heater.verifi operation poc bryon
  too hot b212 3 week actuator gear bad replace actuator room temperature be 79*f noe 73*f poc jessica
  too hot b263 office be 76*f replace re heat diaphragm and calibrate stat poc lisa
  no acu no nothing a16 start booster fan and find bad contactor in control cabinet electric shop replace the contactor
  no acu rm.117 start unit find off
  office be to hot b258 find unit down for pm notify customer
  water fountain not work 3rd floor middle hallway unit leaking water after thaw out turn over to pipe shop for replacement
  too hot a240 replace re heat diaphragm and adjust set point of stat for 74*f poc angelia
  no acu c33 reset actuator on re heat coil verify operation poc maureen
  ahu-116 discharge temp out of range start unit and verify code to vav box
  acu-4 fan selection water detector keep come in and clearing clear alarm possible leakage where wall be rust in area of chilled water supply and return line
  blow hot air rm.112 repair control air leak at actuator poc bethany
  check exhaust to lady not on start e-64 exhaust fan poc diana
  request temperature be set as soon as possible to 20c a156 adjust set point for 68*f per request
  hot a209 space have high heat load acu discharge be high due to load shedding lower set point poc ph message to customer
  hot a158 some other office also start unit find off line verify operation and space condition after start poc ph message to customer
  heat on a101 conferrence room also verify space temperature to be 73*f in room a101 and a113 verify acu-1 2 be operate properly poc connie
  to cold now b212 room come back to set point poc jessica
  low or no air flow a60 find unit off start and verify operation poc johanne
  hood not on b333 find hood run reset hood monitor poc muhammad
  rm b-15 hot humind find acu-6 off due to power bump start unit and verify operation poc herb
  no acu rm.c33 reset schedule for acu c3 start time space temperature be cool down poc debbie
  little or no air flow fume hood b317 drive be bad and can not be reset fan be run in bypass and hand position until drive be replace electric shop be aware of this issue poc rabb
  no acu b119 find acu-9 off start and verify operation poc walter
  too hot a314 find acu-7 off start and verify operation poc cynthia
  too hot rm.a352 resetart acu-3 poc kevin
  too hot a210 find acu-12 off line start unit and verify operation space temperature be cool down poc howard
  wds alarm fan section the simplex system display the alarm to be in zone 7 however the alarm be in zone 1 acu-1 fan section with no water on the floor alarm be clear and no water present no problem find at this time
  water on deck around duct roof drain s.g 3 2 only water find on floor come from ahu-402 humidity system clean up water
  can not reset unit breaker will not operate reset exhaust fan 404a b verify operation
  hru 204 unit will not reset reset exhaust fan 204a b and verify operation
  alarm on fume hood a127 reset hood monitor and verify operation poc kimberly
  little or no air flow to fume hood b317 bad drive electric shop be aware of the issue and have the motor in bypass mode to run nothing else can be do until the drive be replace
  too hot b217 replace re heat actuator adjust set point on vav box for 72.5*f
  too hot a161 call be for lab space a164 find acu-2 off line start and verify operation poc vladimir
  water comm out of duct in b309 drain on drip ell appear to be clog turn over to pipe shop redirect to pipe shop poc john 30 action take find drip ell to be leak at seam
  install filter medium or cheese cloth over defuser in the b100 area and soround cubicle due to fly ant access space instal filter medium in defuser
  unit make noise could be belt or belt need adjust rm.a60 replace 1ea a38 belt to unit above ceiling poc johanne
  too hot rm.a227 adjust stat 1*f per customer poc barbara
  unit make squeal noise rm.103 replace induction unit valve and adjusted stat setting verify operation poc chris
  no acu since yesterday rm a62 -PRON- say outage be for tommorow find acu-2 off due to power bum p start unit and verify operation poc samuel
  hot yesterday today rm.a123 replace thermostat and re heat diaphragm set stat for 74*f
  water come from ceiling b350 condensate pan for acu-4 be leak somewhere and until find chill water to coil have be secure
  office be to hot a123 duplicate ms to 50738
  request to check room temperature very hot in bldg.224-a230 find acu-4 off line start unit and verify operation poc m
  request to check room temperature too hot in bldg 223-a123 duplicate ms 50738
  too hot a326 find acu-4 off start unit and verify operation poc dongbo
  hot rm.a326 duplicate ms 50764 poc dongbo
  no a c in lab mr fagan at ext 6740 report no ac in lab a230+a232 find acu-4 off line start unit and verify operation poc kelso
  replace belt b357 1 in attic replace belt 2ea a58 align and tension poc ralph
  too hot a402 adjust stat and redirect air flow poc monica
  rm b-162 hot bldg lobby very hot rm b-162 radiator will not shut off be produce heat make this room very hot replace re heat diaphragm to induction unit in office lobby have unit replace by contractor poc thoma
  too hot rm.b227 acu-4 chill water be secure dut to condensate pan leak pan repair and chill water back on as of today poc david
  lobby very hot contractor be replace the unit that serve this area poc ph message to customer
  too hot rm.b139 acu-4 chilled water secure due to water leak poc customer
  sub floor water leak rm.a02 see customer not able to locate any water check the attic acu-9,10,11 and 12 for issue poc richard
  too hot c33 replace belt and filter adjust damper set point poc marlene
  check noise come from window unit a360 brace be fabricate and instal to eliminate the vibration
  unit make noise sound like an airplane rm.a317 adjust supply air flow
  too hot have be for week a359 replace reheat diaphragm
  air compressor run constanly smell very hot find compressor out of oil and knock very badly a new compressor be be order to replace the bad one work to be complete on a new m s or wo
  request to check warm temperature in bldg 223-b227 acu-4 chilled water coil be valv off due to a condensate pan water leak poc ph message to customer
  office be to hot a141 instal new stat wire and replace circuit board verify operation poc calvin
  office be to hot rm 211 air compressor be off line restore power and re heat close and room be cool poc laurean
  request to check room temperature- too cold in bldg 227-b326 adjust set point from 71.5 to 72*f poc leah
  request to check warm room temperature in bldg 220-b122 b124 and b126 adjust stat in room b122 and b124 furniture have to be move to replace re heat valve and actuator in room b126 replace valve and actuator and verify operation poc alma
  request be be make to deliver fan for bldg 225-b346-too hot acu-6 be down for pm informed customer office mate lori
  request to check room temperature- too cold in bldg 226-b256 adjust stat set point
  request to check air flow too hot in bldg 222-b322 find acu-5 that serve this room down for pm inform customer terri
  request to lower high humidity in lab space in bldg 225-b52-b58 speak with customer -PRON- say that -PRON- be okay now explain to customer that pm be be perform in this building this month and that the unit be probably down for that poc ulf
  room temperature still very hot in bldg 221-a113 no problem find speak to customer and -PRON- say that -PRON- be repair earlier in the morning by another mechanic poc suman
  too cold c37 turn over to ddc to replace board in control cabinet
  request to check room temperature too hot in bldg 221-b032 find room temperature at 77*f replace re heat diaphragm and repair broken control air line to actuator adjust stat and verify operation poc nichola
  too cold b325 calibrate stat to room b323 and b325 verify operation poc loretta
  call in yesterday b227 too hot speak to customer and let -PRON- know that the chilled water have be secure due to a pan leak repair have be make and acu-4 be back in operation poc david
  too hot now c33 doctor call reset actuator
  too hot a147 replace re heat diaphragm verify operation of re heat and set stat for 74*f poc leonid
  very hot b127 b131 b133 b139 explain to customer that the chilled water have be secure due to a leak in the unit poc claggett
  ne to have heat turn off in pent house rm 502 turn unit heater to off position in rm 502
  fan fail booster unit 05 ab051a reset vfd and verify operation
  return grill be fall out of ceiling in rm b203 replace grill back in ceiling poc tim
  no ac in rm a350 adjust set point
  too hot b333 acu-4 chill water valv off until condensate pan can be repair repair be complete as of today and chilled water have be restore poc kim
  recieved fan fail booster unit 05 reset fault and start ab-05 verify operation
  ac unit be blow out hot air in rm a433 restart chilled water pump find off due to a power bump over the weekend
  room too cold sub basement b003 b019 replace 13 diaphragm to chill water actuator verify operation and inform customer poc o'brien
  check water leak on fcu-9 rm.a228 inspect unit condensate pan and drain find no leak present at this time
  no air flow rm.a262 speak to customer and -PRON- say that -PRON- do not call a request in to the trouble desk no adjustment make
  no acu in rm.135 unit be locate in a containment set up at this time by safety wait for safety to give the okay to enter and start unit unit run but steam be secure to build when unit be start all appear to be work properly at this time poc knake
  blow hot air rm.a227 resent code to vav box
  no air flow in hood rm.b317 hood have a bad drive and be know by electric shop electric shop have the fan run bypass the drive until a replacement be instal poc rabb
  too cold rm.a217 adjust stat and verify proper operation
  no acu rm.b20 replace chilled water belimo actuator verify operation poc val
  no acu 1st.fl a side find acu-6 down for schedule pm speak with customer
  no acu in gym a33 restart unit
  too hot a127 rest vfd on computer verify temperature in space to come back into range poc vladimir
  2nd fl breezeway 220 221 blow hot air open damper find closed poc gail
  can not change temperature no knob attach rm.b362 replace knob on stat replace valve and actuator informed customer that the stat should only be adjust by the hvac shop poc paulsen celia
  check air in man 's room fan could be off reset fault and start ef-10 verify operation of exhaust for men room
  room be to hot a55 thru a65 verify system be in an on command call electric shop and the find a bad transformer replace faulty part and verify operation of system poc ph message to customer
  no flow/ or low flow rm.a60 find fan off no hand position on starter reset starter and verify operation ph message to customer
  freeze too cold rm.b152 calibrate gradustat and room stats.rebuilt valve and actuator to re heat coil.verified operation over the next couple of day and adjust as need poc jacqueline
  unit act strange blow real hard paper fly around rm.b114 find in max air mode release override and reset air volume control poc sandra
  too hot rm.b212 replace operatot on re heat verify operation poc jessica
  request to check these hot room temperature in bldg 101-e104 thru e106 calibrate stat and verify operation of system
  too hot rm.a705 repair control air leak and adjust stat set
  exhaust fan need to be check out big time new fan order and be to be instal as soon as -PRON- have dry weather since -PRON- require be instal on the roof sheet metal and electric shop will be require for this task replace fan as need
  too hot rm.b209 replace valve and diaphragm to actuator verify operation poc doree
  still have scream valve rm.120 secured supply air access panel to remove noise
  too hot rm.b217 free stuck damper verify operation with customer poc robert
  too hot rm.b162 find damper on vav box stick close free damper and verify operation poc john
  too hot b306-b318 adjust set point for stat verify air calibration
  steve coulter advise customer to call in noise in room rm.a132 no problem find turn over to jatin patel fan be recently instal by contractor
  too hot -PRON- turn -PRON- down rm.b362 find stat out of calibration have turn stat set down on the previous call customer have turn stat way out of calibration calibrate stat set for 74*f and instal screw in stat door per -PRON- supervisor poc celia
  too cold blow rm.a183 adjust stat set point
  too cold rm.a1033 adjust set point
  exhaust fan not work find ef-2 and exhaust fan 157 off start fan and verify operation poc curtis ph message
  like a meat locker rm.a141 adjust stat set point verified operation
  rebuild or replace corrode valve and actuator locate in 224 in corner near acu-12 replace 1 valve and actuator verify operation
  see customer about difuser rm.b168 close defusser per f. potts customer complaint be that there be to much air blow on -PRON- poc janet
  unit make noise rm.a361 old hepa unit filter cause noise adjust unit to make the noise go away
  ahu-2 not run rm.k10 need to be reset reset alarm and start unit
  too cold rm.a158 a164 open up re heat valve and calbrat stat
  no acu rm.c147 find unit 4 not run start equipment through computer verify operation poc glenera
  request to check water leak from window unit in bldg 245-c236 replace induction unit valve actuator
  water detector alarm cool section check unit and find no issue at this time
  repair control air leak on 920b controller serve room a146 replace leak controller valve and grad calibrate grad and room stat verify operation
  request to check no air flow in bldg 205-rm 117 restart acu-3 poc doris
  request to check hot air on the 12th.floor of bldg 101 re start equipment in 12th floor mechanical room verify operation with customer
  check for water leak in around the vending area rm a202 bldg 220 find water drain stop up on the roof clear drain poc john
  request to check room temperature very cold in health unit bldg 101-c33 complete
  request to have water leak from window convection unit in bldg 220-a125 investigate area of window and find no leak at this time
  leak close to acu vent rm.a125 check room induction unit and find no re heat valve leak check room on second floor and re heat valve be not leak either suspect directional rain against window be the problem poc veronica
  vent grill ne clean b151 b153 clean both return grill per request poc robin
  water leak in either a304 or b304 bldg 221 vacuum up water and notify dave francis of foundation leak
  solvent odor in bldg 217 after a c outage odor be from clean the unit down for pm this day poc mary
  request to check air temperature in bldg 411-a120-very cold repair stat wire and instal liquid tight and junction box for proper seal to outside unit on roof poc thoma
  request to check and repair ice machine not work at load dock in bldg 227 leave message with customer and suggest to replace ice machine poc kenneth
  request to check air flow alarm at bldg 233-a121 adjust air flow
  request to check acu- 9-seem to be off in bldg 221-b120 unit serve area be schedule for renovation and be be commision at this time speak to customer
  freight elevator pit water detector find no water on floor reset alarm poc b. cole
  wds alarm come in and clear no water find in any section include fan section check connection of sensor and reset alarm
  wds alarm come in and clear find no water in area alarm be reset and all light to sensor be light
  no acu rm.a141 leave customer a message that the contractor be commision the unit serve this area poc john
  no acu rm.a149 leave customer a message the contractor be commision the unit serve area poc joseph
  lecture room a too hot adjust cold deck set point for this area verify with customer that temperature be better
  acu blow out of control rm.b266 contractor build a containment center around the control box and pull two two cover and wire off reinstall both verify operation
  the air be blow to hard out of unit in b266 adjust mised air flow for the minimum and maximum of the vav poc kellie
  request to check room temperature- too high humidity in bldg 223-b107 replace re heat diaphragm and calibrate stat poc eric
  office be to hot a61 find room temperature to be 73.4*f unit not add any heat do find the vortex damper on acu-5 almost close that serve area adjusted vortex to open position poc raymond
  sf-14 will not start rm.b200 turn over to shop 02
  assist customer with start up of trailer heat pump trailer locate at barrack building of annex electric shop repair issue poc ann
  too cold rm.a10 adjust tran ducer on acu-2 for this room verify operation poc ronaldo
  too hot rm.164 rebuild valve and repair leak control air line poc kurt
  take cover off of vent rm.b173 6 complete per request
  carpet wet rm a821 replace valve and actuator in one unit and replace diaphragm in the other verify operation poc reannin
  now room too cold b107 b109 replace diaphragm and calibrate stat poc ernest
  water detector on acu-5 cool selection replace water detection sensor in cool section verify operation
  exhaust fan off start exhaust fan find off poc diana
  blow hot air rm a101 a103 unit off due to power bump.start unit poc connie
  no air flow in fume hood b137 b139 check with customer and -PRON- say that -PRON- be ok now poc katrice
  hood off from power bump rm.b317 verify operation of hood fan no alarm poc savala
  request to check hot temperature in bldg 223-b214 and a227-see terrell replace re heat diaphragm and verify operation poc terrell
  room b118 b120 b141 no ac restart equipment
  gym hot -PRON- say -PRON- ext.2594 start acu e2 poc michael
  reset breaker no ac on the 12th floor complete per request
  room temperature too warm in bldg 101-a41 start acu-2 due to power bump verivied operation
  cable x19 h20 detector locate in the distribution system hasn't be commision yet by installer sysetm be clear of alrm at this point per herb at power plant
  gas odor come back into building rm b115 b119 call supervisor frank with issue at 10:15 start ef-6 5 and verify build air balance at proper setting poc william
  room way too cold rm.b320 adjust stat and verify operation in induction unit poc kimberly
  office be too cold rm b36 adjust stat
  too hot blow hot air call supervisor 1:10 rm.b252 replace induction unit re heat valve and actuator poc scott
  turn ac on rm.15 call supervisor restart acu-5 poc kelvin
  no acu rm.a123 call supervisor willy at 3:10 discharge be 62.3*f and the space temperature ws 76*f exercise mix box damper and calibrate stat poc sandra
  too hot equipment involve rm.b111 call supervisor frank 3:35 replace 908b controller with new 920b controller replace damaged duct sensor -40 160 replace bad controller to adjoin lab a112 poc charle
  too hot rm.a257 call shop 3:45 replace induction unit re heat valve verify operation poc denise
  vent put out heat rm.b326 call shop 3:45 instal new valve verify operation poc john
  freight elevator in b01 water detector come in and clear later no water find at this time
  install difus rm.b168 see customer nikon complete per request
  hood alarm sound in a210 bad monitor model 54l0480 fish that be replace by air balance person with an alnor 335 poc lilli
  room hot rm.b139 call shop 7:50am start acu-4 and open chilled water hand valve poc daniel
  too hot a101 a103 call shop 9:20 be start unit find off and verify space temperature come back into range  poc donmez m
  room too hot b142 b133 call shop 9:45 be find unit off start unit and verify temperature come back into range poc randall
  no air flow too hood rm.a60 call shop 10:20 be restart hood fan off due to power bump poc johanne
  fan off 100 degree rm.c09 call shop 10:20 be start acu-11a verify operation poc aaron
  hot rm.a153 find acu-1 off due to power bump poc junjlae
  too hot people have meeting rm.a209 replace re heat valve actuator verify operation poc veronica
  fan off rm 111 112 call 11:25 am start acu-4 verify operation poc jeffery
  room a262 too warm jennifer mcdaniel at ext 8754 call and state room a262 be warm temperature normally 73 degree now at 76 adjust set point low verify operation poc jennifer
  too hot rm.b149 call shop 1:15pm replace re heat valve and diaphragm in actuator poc howard
  sub basement e-15 down replace 2 ea a59 belt
  too cold rm.a507 call millie glick pipe shop repair hot water leak and have the hot water re heat secure poc millie
  too hot call yesterday rm.b230 replace re heat actuator verify operation poc ross
  acu off require to be on for equipment rm.a114 verify operation of acu 's 1 and 2 poc ronnie
  too hot temp keep go up a106 acu-19 off due to renovation of system poc phone message to customer
  acid 2 air flow alarm keep come in adjust damper set point on computer
  office be to hot a507 shop 30 check for water leak and find none speak with customer and -PRON- be sadisfi with the space temperature now poc mildr
  receive water detection freight elevator pit verify operation and reset alarm no water issue in pit
  lab be to hot b135 b137 resent code to vav box verify operation of vav
  replace control valve per dave king complete per request
  request to check room temperature in bldg 217-b107 be too hot resent cide to vav box verify operation
  room temperature humidity be too high in bldg 245-b014 speak with robin and -PRON- be not aware of the issue speak with rin minnitti and -PRON- say that the humidity be fine in the space b014 close out ms
  a wing cold find pre heat valv off to acu-6 open valve and verify proper discharge poc john
  room too cold rm.k128 adjust by ddc
  high pitch squeal loading dock of 233 not able to identify source of noise
  lecture room e too warm in basement adjust stat set point for 66*f due to the anount of people also adjust set point in lecture room f. poc sarah
  too hot rm.a08 due to contractor have acu-19 down
  too hot rm.b13 call shop 10:15am no answer contractor cut main control air have to find the leak and -PRON- make proper repair verify operation of pneumatic control and operation of ru-2 add some refriferant to ru-2 poc wei
  too cold rm.b229 call shop 10:15 no answer find bad sensor controller and t stat replace sensor and controllera and stat calibrate stat and set for 22c per customer poc karen
  fume hood not work rm.a264 call frank 10:30 am replace belt a30 1ea
  filter need replace fall off rm.c03 send 10:50am replace filter
  new fume hood keep beep indicate low flow rm.a340 send shop 10:51am find exhaust fan off in attic start fan and verify operation poc maslar
  fabricate 8 small piece of metal for wooden lifter see greg pittman for specification complete per request
  check belt on acu 's in room b45 call shop no answer 3:40pm replace belt 4ea bx42 verify operation poc brian
  ll blow cold air on go problem rm.a141 call shop 10:15am calibrate stat and adjust set point verified operation poc calvin
  too cold rm.a255 call shop 10:15am find space 70*f adjust stat set point poc gail
  lab be to cold e107 find hot water pump off start pump and leave customer phone message poc lynne
  office be to hot a323 replace re heat diaphragm and calibrate stat verify operation poc daniel
  same issue still too hot rm.a164 call shop 11:45 calibrate grad to re heat repair control air leak verify operation poc andrew
  freeze too cold rm.a130 call shop1:55pm calibrate stat and adjust set point poc suzann
  room vibrate check in attic rm.a367 call shop 4:30pm no problem find in attic explain to customer that work be be perform in the attic above -PRON- office -PRON- say that -PRON- make sense poc lawrence
  no ac too hot rm.b11 -PRON- name heather ext.5595 call shop no answer 9:05 be acu-11 be down due to electrical issue cause the problem part be on order for the proper repair poc heather
  metal floor plate may need replace loading dock area fabricate and instal plate
  unit make rattle noise b173 6 adjusted damper set above the ceiling verify operation poc phone mail to customer
  water detector on acu a5 floor drain clean sensor and reset alarm poc power plant
  ahu-107 temperature out of range reset range
  too cold in rm b156 bldg 222 re send code to vav and adjust set point poc phone message to kim
  too humid stuffy in rm c147 bldg 301 lower set point of ahu-4 verify operation of system poc glenera
  reciev ahu-401 humid water detector alarm point not commission yet no water find in the unit turn over to contractor that installe the alarm
  blow hot air a343 call shop 8:00am up dated device and adjusted set point verify operation space temperature now hold 72*f poc mathew
  way too hot call friday instrument do not work properlt rm.a150 call shop 8:05 be repair control air leak and replace 908b controller and duct sensor poc anthony
  ceiling leak call friday call shop 8:05am rm.a340 check ceiling and all be dry at this time suspect the the leak be due to roof leak and will need to be locate during a heavy rain poc david
  too cold call shop 8:40am rm b123 find hot water converter off on b side of building adjusted stat set confirm with customer 21.5*c
  way too hot unit make noise a1113 call shop 8:40am replace re heat valve actuator verify operation poc kandy
  ac leak on floor storage building call shop 9:35am clear clog condensate drain
  chiller supply water to cold set point should be 18c rm.b323 reset system poc savala
  call sept.7th room too cold meet customer rm.b36 call shop leave message 10:00am p-1 have a coupling issue switch pump to p1-a and let pipe shop know poc caroyln
  temperature need to be set cooler for copier machine rm.a820 call shop 10:40am replace 2 ea re heat diaphragms and adjust set point for a low setting poc reanin
  unit leak rm.150 chuck call call shop 11:30 clear condensate drain vacuumed area that be wet poc susie
  a wing too hot acu-4 seem too high call shop verify operation of acu-4 and 7 that serve a wing of this building speak to john and -PRON- confirm that the contractor have disable the control air to the unit yesterday no other problem be find poc john
  refrigerator not cool a100 refrigerator be to be replace due to age mouse be find cut in half in the fan area poc dan
  hot rm.b70 replace re heat diaphragm in induction unit poc rodrigo
  no acu rm.b247 call shop 8:40am find acu-3 off start acu-3 and replace vortex actuator to supply fan poc joseph
  sound like water or a hessing sound rm.b149 shop 30 find control air leaking stat remove have to cap main air line in attic have to tie in room b145 and b147 to control from one stat locate in room verify operation replace diaphragm to one of the re heat poc rise
  too hot rm.a357 call 9:50am no answer speak to customer and -PRON- say that -PRON- be only hot early in the am find the space to be 73*f and the unit discharge 63*f poc michelle
  too hot rm.b100 call shop no answer 9:50am reset cool error on stat verify operation poc jannet
  no acu rm.139 find that unit have be lock out for duct cleaning poc phone message to curtis
  check damper on hood rm.a353 call shop no answer 10:10am repair control air leak and adjust damper linkage poc roy
  acu-7 leaking water onto floor rm.a20 call shop 3:30pm make a temporary patch on condensate pan unit be schedule to be replace in 3 week
  too hot rm.a223 call shop 3:40pm replace diaphragm and adjust stat
  high humidty steam smell rm.b101 call shop no answer 3:50pm duplicate to ms 55521
  too cold rm a202 adjust set point after reset vfd fault verify operation poc marissa
  request to check room air temperture too hot in bldg 231-b101 replace r-1 controller replace minimum outside air damper motor and grad calibrate grad replace 2 check valve in control cabinet and exhaust air damper motor verifie doperation of all repair
  request to check room temperature too cold in bldg 227-a202 reset vfd and verify operation of space temperature poc marissa
  vibration noise come from ceiling rm.a365 check attic level on west end of building and all associated equipment and find no issue poc beverly
  back office hot muggy rm.b131 call shop 3:15pm due to design issue for air circulation of this space this call be be direct to darrell smother in the joc office to determine a solution for this call
  water come from ceiling in computer rm.a361 call shop 3:50pm leak cause by crack in floor of fan section water carry over from eliminators.crack be seal
  foul odor come from vent like rotten food call shop no answer 9:30am rm.c100 check location and roof top unit c2 and no odor be detect at this time customer be not smell the odor any more either poc nitin
  acu-14 have valve leaking call shop no answer 9:30am rm.b18 replace packing
  room too hot rm.a39,called shop 2:30pm no answer replace re heat diaphragm verify operation
  too hot b257,plant do go up say -PRON- be no problem call this morning say -PRON- be hot redirect air flow from defusser poc michelle
  temperature have be high hot since august rm.b314 replace valve and actuator calibrate stat and verify operation poc elizabeth
  too hot rm.b212 adjust stat set point
  heritage room be to cold c122 find that when pump c-1 be energize that the ep switch be too and that when c-1a be energize that the ep switch be not energize cause no hot water for re heat inform the electric shop so -PRON- can make the need repair meanwhile the pump c-1 be run for hot water converter c-1
  lab be too hot c317 replace re heat diaphragm actuator and grad calibrate and verify operation flush booster cool coil poc thoma
  check water leak come from duct a007 water leak be repair by pipe shop verify with customer
  water fountain not work on the 3rd floor in front of bldg replace spout on water fountain poc cary
  replace reheat valve hc-13 2 complete by pm mechanic r. northern
  replace regulator complete on the fall site outage
  office be to cold b114 find and repair main air leak for all room calibrate stat and verify operation poc lu
  lab be too cold rm 109/110 adjust set point
  office be to cold b201 find coil air bind bleed air from coil poc dr allen
  check room temperature very cold in bldg 245-b102 heat valv off due to control air leak control air leak repair and valve open poc helen
  check room temperature too cold in bldg 223-a229 adjust stat poc kim
  room temperature be too cold in bldg 301-a100 raise set point from 64*f to 70*f poc danny
  replace pre heat actuator on ahu-1 replace actuator and verify operation
  locate and repair refrigerant leak on ru-2 system braze connection on discharge line to chilled water valve and verify operation
  damper actuator need replace and sheetmetal to cut access hole access hole cut and damper repair
  office be too cold rm 103 check room temperature and find 73.5*f and add heat replace re heat valve with a large cv rating .6 to 1.0 rating  lower supply air flow poc jodie
  replace t-2 relay and rebuild reheat valve complete per request
  replace door seal complete per request
  fail bearing and shaft on acu-2 turn over to randy wixom for wo and system be nolonger be use complete ms not to be repair at this time
  low freezestat do not annuciate at power plant replace stat
  apply epoxy to vibration seal in supply fan section to be complete on spring outage 2012 close out for now
  request to check cold air temperature in bldg 101-a330 adjust stat and verify operation poc ann
  request to check room temperature too cold in bldg 224-a161 adjust stat and verify operation poc walter
  request to check wall thermostat not work for heat in trailer 412-rm 123 replace heat contactor coil and fan relay circuit baord due to blower run all the time poc sue
  perform work in room c115 per write up complete per request
  replace bear to eh-324b inverted shaft and replace bearing aligned belt and tension leave customer a message that hood be back in service
  check water detection alarm find floor drain in front of acu-1 alarm with dirty contact clean contact and clear alarm
  secure 225 chiller run from the weekend complete per request
  check water leak in room a007 find hot water pump leak very bad hwp p-3 appear that the pump have be leak since friday clean up water on floor pump repair by pipe shop
  request to check room temperature very cold in bldg 224-a141 adjust stat and verify operation poc milenko
  water leak from ceiling water come in fast call 10/3 at 10:33 am call shop no answer 7:45am rm.a09 vacuum up water leak from hwp#3 repair make by pipe shop
  too cold rm.a09 call 9/3 call shop no answer8:50am adjust set point on trans ducer from 64*f to 72*f poc charle
  call 9/3 too cold rm.b102 call shop no answer 8:50am measure 72.8*f at desk poc helen
  too cold rm.b164 call 10/3 call shop adjust stat set point and verify calibration of stat poc sharon
  too cold rm.b166 call shop 10:15am open hand valve find in closed position adjusted set poin of stat poc jame
  room too hot a06 a08 call shop 10:15am explain to customer that acu-19 be be renovate and hasn't be complete as of yet nothing can be do at this time contractor will inform -PRON- when -PRON- can take control of the system
  too cold rm.103 call shop 10:20am adjust stat set point verified operation poc jodie
  too cold rm.b268 call shop 10:55am find hand valv off open hand valve and verify calibration of stat poc martin
  too cold rm a701 a705 walk m slip to shop adjust stat set point and tighten pack nut to hand valve that be leak by
  fabricate metal piece need to make repair in credit union area for construction shop complete per request
  office be too cold c125 adjust stat and verify operation poc rohini
  check hood rm.b365 call shop 2:05pm no answer put the hood fan in auto position so customer can control -PRON- tag the starter to run in auto position only poc mike
  change filter build 301 b-113 and b-115 10 x10 x1 complete per request
  ru-1 freeze up -PRON- be in cube 263 call shop 8:10am rreplac defrost circuit board verify system operation poc judith
  noise come from fresh air intake rebuild outside air damper motor replace exhaust damper motor and grad replace damper switch
  unit make noise rm.c125 call shop 9:10am reduced water pressure to control valve verify operation poc rohini
  water drip from attic rm.b339 call shop no answer 11:45 am find hose not all the way in the drain cause the leak relocate hose  no other problem find poc jame
  office be to cold b116 replace diaphragm free stuck stem to re heat valve and adjust stat set point verified operation poc alma
  lab be too hot a16 due to acu-19 be renovate by contractor system hasn't be commission yet and -PRON- can not make any adjustment until this have be complete poc william
  re start exhaust fan e-20 rm.b107 call shop 1:25pm replace belt start fan and verify operation poc bob
  no heat or a c mr persily at ext:6418 report no heat or a c in building replace bad wiring find due to be cut by ground while weedeat area poc kelso
  temperature too high rm.a13 find acu-19 still be work on by contractors.replaced leak re heat valve and actuator poc geraldine
  too hot rm.b308 replace re heat valve and actuator calibrate stat poc aveek
  no air in office a229 adjust stat and verify operation
  fan coil unit be not work in b339 replace re heat diaphragm verify operation of both unit poc debbie
  cafeteria way too cold adjust re heat setting verify operation poc john
  3rd call still blow cold air rm.c125 call shop no answer 1:30pm adjust stat and instal data logger 10/6/11 to retrieve temperature until 10/11/11 space temperature be between 70*f and 74*f during this time office space temperature be suppose to be 68*f when outside air temperature be below 60*f outside no other adjustment make poc rohini
  blow hot air rm.a206 send 4:30pm replace re heat diaphragm replace actuator and adjust stat repair 3 control air leak find free stuck stem on 3 re heats poc howard
  hood alarm not work rma140 replace hood monitor in room and calibrate check monitor in room b159 per customer and -PRON- be okay poc lane
  request to check room temperature at window office too cold in hr bldg 101-a133 adjust set point poc didi
  too hot rm a217 adjust set point for the customer first -PRON- be to hot and then to cold in -PRON- office
  room make noise a158 a160 replace belt and repair motor alignment bracket tensioned belt adjusted belt to unit in room a56 poc daniel
  too cold rm.b158 adjust stat for 72.5*f poc daniel
  too hot rm.b212 up dated device in cool mode room be 79*f set overide 30% heat verify operation
  repair fail fire damper repair fail fire damper to room b313 b317 a352 a224 a242 a246 a130 a126 a132 and a220 ne construction shop to cut drywall so sheet metal shop can cut another access to repair b233 and a130 a118
  reheat valve replacement rm b331 replace 1/2 re heat valve and verify operation poc george
  noise come from ceilng b163 noise resolve by pipe shop -PRON- be a condensate pump issue
  too cold rm.b109 adjust stat
  too cold rm.b20 call shop 3:10 pm no answer reset system
  trouble shoot and repair control to acu-5,6 and 7 replace damper actuator and grad replace disc to pre heat valve on acu-5.replaced diaphragmand grad to pre heat of acu_7 replace t-2 controller and r4 switching relay to acu-6 sheet metal shop cut access hole to replace damper on acu-5 and fabricate cover for hole verify operation of all after repair
  room very cold still blast rm.a260 replace diaphragm and repair control air leak calibrate stat and adjust set point verifie operation poc patrica
  organize the cage area and sort the sheaf and pulley on shelf complete per request
  check e-6 for bad bearing and shaft remove scroll bearing and shaft to be send out for replacement clean fan casing remainder of work to be complete on work order from oeg office
  request to check a wing lab where all be very warm in bldg 235 these feed from acu-#7 contractor cut control air line that affect the unit beside -PRON- issue resolve
  visitor center too hot attach interface and verify operation find control at set point poc william
  water drip into light fixture rm.b140 source of h2o be from 2 screw in the back of a ceiling mount dehumidifier hvac need to investigate contact steve ridder x6175 secure chilled water supply to booster unit that be not be use any more poc steve
  leak from roof of 411/a143 locate possible leak at roof drain and turn over to d. francis x6918
  water leak rm.b140 leak be due to expose chilled water line that be not insulate condensation be thew cause of the water chilled water supply line be secure per customer supervisor
  rooom be too hot b20 replace fuse for digital out put of chilled water actuator verify proper operation poc val
  request to check room temperature too cold in bldg 223-b315-see brenda free stuck stem on valve and replace diaphragm on actuator verify operation poc brenda
  reset fault and start any equipment find off verify operation complete per request
  replace valve and actuator to hc-231b replace valve and actuator and verify operation
  repair control air leak to hc-337b and hc-303b replace diaphragms to re heat
  request to replace dirty air filter above door in bldg 223-b139 replace air filter and clean defusser poc john
  chilled water drip from valve hcu-16 e wing basement shop 30 find the control valve leaking replace pack
  wet carpet rm.b214 pipe shop have to replace pipe fron die electric to valve before valve can be replace wait pipe shop.replac re heat valve
  squeal filter noise rm.a344 turn off for noise find insulation rub on inside of fan clear obstruction and verify operation poc heather
  repair control air leak to hc-019b repair controller by replace dome diaphragm verify operation
  fabricate and install deflector in room b168 complete per request
  correct temperature in load dock area replaced duct sensor 920b controller stroke re heat valve and calibrate stat
  make 20 acess panel 20""x20 for water leak complete per request
  repair leak chill water cc-235b replace valve packing and verify operation
  repair controller and replace belt to e-13 replace dome diaphragm and replace broken belt a56
  repair leak valve and actuator for hc-256b replace valve actuator and replace grad to hc-256b verify operation after grad calibration
  office be too cold adjust stat and verify operation poc wanda
  thermostat fall off wall rm.a152 reinstall stat to wall verify operation poc john
  check operation of uh-5 verify operation of selinoid and valve redirect to pipe shop fo possible blockage of strainer 30 action take find control valve not open redirect to hvac shop replace diaphragm kit on unit heater 5 and 6 pull and inspect steam trap re wire stat to control properly.flush out strainer
  replace controller to room b339 replace 920b controller and grad to re heat and chill water
  replace pre heat diaphragm to acu-9 replace bad diaphragm in second pre heat actuator
  repair air leak to hc-313b 021b 347b 049b and hc-249b replace diaphragms in all re heat actuator
  too cold a230 call shop 3:55pm turn over to seimen for control issue ab-3 have a vfd issue to be resolve space temperature be currently 72*f poc david
  install duct hanger as need in room a260 fabricate and instal hanger per request
  water detector on acu-4 floor drain reset alarm and find no water at this time
  too hot rm.a226 call shop 8:30 no answer adjust set point from 76*f to 72*f verify operation poc carlitta
  too cold rm.a321 adjust stat to control 72*f verify setting poc lenard
  south center leak attic check roof and find no standing water or clogged drain not able to locate source of water at this time poc ivan
  seal potential leak and hole in casing of unit complete per request
  room too warm meeting rm.b207 replace re heat diaphragm and verify operation poc gordon
  too cold rm.b314 call shop 8:45am adjust stat and verify operation poc lisa
  vent very loud noisy rm.b173 11,call shop 9:00am defusser be virbrat a little due to the deflector instal beneath -PRON- the deflector will need to be reomv in order to make a repair provide that the defusser be not a thermal defusser and if so the deflector will have to remain off
  very hot rm.347 call 10:20am replace re heat diaphragm and adjust stat poc brian
  no power to fume hood rm.b355 call shop 11:15am reset the monitor verify operation poc christina
  compressor not work ac-1 open relief to blow down condensate and pressure be back to normal poc doris
  too cold rm.a305 adjusted stat set be 67*f poc andrew
  too cold rm.k128 check system and find that pipe shop have secure hot water loop
  too cold rm.a146 calibrate stat and verify operation poc thoma
  no acu 's hood be operate find unit down on change over from generator to house power start fan find off and verify operation
  still have no acu rm.b119 find to be lab local exhaust failure start fan and verify operation of lab space ef-6 5 still down for bad drive issue frank be aware of the issue
  build too cold repair control air leak verify operation poc mathew
  too cold rm.b163 clear hot water pump alarm and start pump hot water loop empty and turn over to pipe shop to fill poc christopher
  ne irc fan run not run rm.a46 find breaker trip on bank of fan reset breaker and verify operation
  too hot rm.a207 adjust stat after repair air leak verify operation poc tina
  too cold rm.354 pipe shop replace dielectric coupling and -PRON- replace re heat valve actuator and re heat coil poc karl
  too cold room a229 strait back find space to be 73*f customer be okay at this time poc kim
  stairwell too cold adjust set point on trans ducer
  lobby too cold adjust set point
  clean up water by ahu-1 1 complete per request
  verify operation of ru-1 and ru-4 verify freon level and adjust stat set point
  no hood exhaust in lab rm a260 verify operation of hood damper belt and rotation and still have low flow repair control air leak
  too cold since weather have change rm.b248 adjust stat poc gregory
  high bay area too cold acu-6 discharge low rm.b128 system call for heat find steam valve close and not tag open valve and verify calibration of controller poc john
  room b160 be too cold lower minimum air flow set point from 300 cfm to 150 cfm set up a trend log for space temperature
  request to check air temperature too cold in bldg 227-a230 reset system and transformer replace up system
  check bearing on acu-2 find bearing to be noisey and will need to be replace in the near future saf 516 bearing to be complete on another ms when bearing be in and an outage schedule
  every 30 minute unit make noise rm.a600 verify operation of induction unit stat and no noise present speak to customer and -PRON- say that the noise be not there any more poc nancy
  too hot rm.c106 replace re heat diaphragm verify operation
  ahu-4 2 water on floor in attic clean up water fro bad dielectric union on ahu-4 2 pipe shop repair dielectric
  there be no exhaust in b209 start ab-05 verify operation of exhaust system find no issue speak to customer and -PRON- be ok at this time
  clean up shop remove old metal trash and paint from shop clear metal rack from old scrap that hasn't be use for a many of year remove rusted metal from outside of the loading dock
  request to check air temperature too cold in office in bldg 101-a303 would like to have adjustment make tomorrow if possible adjust temperature set point for 70*f verify operation of both actuator poc cremona
  too cold blow cold air rm.a238 remove coil and clear clogg adjust stat set point verified operation poc catherine
  too cold rm.b113 colder today than yesterday replace re heat valve and actuator call pipe shop for possible air bind hot water system.verified operation poc jame
  too cold rm.b158 start hot water pump find off on reset verify operation poc dana
  too cold rm.b164 find hot water pump off on reset start pump poc chon
  no acu in c wing fill up with steam rebuilt controller on ete-3 and replace 1ea a41 belt to ete fan steam be due to vacuum pump run with no exhaust
  too cold rm.a121 replace re heat diaphragm lube stem and nut on re heat valve repair control air leak behind stat verify calibration of stat poc johanna
  check water detection alarm in pre heat section vacuum water up and reset alarm
  start house furnace get key from customer reinstall hose on pressure switch of blower start unit and run through cycle verify proper operation poc steve
  too cold rma221 free stuck stem on valve replace diaphragm on actuator adjust stat set point for 70*f leave phone message for customer
  too hot rm.a132 set up 920b controller and instal verify calibration
  too cold credit union find p1a with a bad coupler turn over to pipe shop
  245 lobby too cold repair control air leak adjust stat and verify operation
  too cold rm.a345 stem loose at actuator rehook and verify operation poc star
  check ceiling leak above window a525 no water leak present plaster need repair turn over to construction shop
  too cold rm.b318 reset processor verify room temperature 73*f poc customer
  too cold rm.c125 adjust stat to add more heat
  lab be too hot b213/215 both room b213 and b215 be serve from acu-10 which be currently be renovate in room b213 replace re heat valve and actuator that be find to be leak by and adjust stat set point this room have 9 oven that be be use and generate a lot of heat room b215 also serve by acu-10 replace diaphragm to re heat and adjust stat set point secured re heat valve and re open after acu-10 be back on line poc terrell
  air flow problem rm.b111 to much exhaust air flow reset and replace up restore communication to room 111,113 and 115
  humidity below set point rm.b20 verify operation of humidity tank pot bypass control to verify operation of humidity back on line and place datum logger to monitor space poc val
  check water detection alarm in pre heat section reset alarm and vacuum up the water
  check build for flex connection that ne repair or replace cpmplete
  request to check room temperature in bldg 101-portrait room too hot defuser fabricate to re direct air flow around projector screen be not in place place defuser and space be now cool down poc sarah
  request to check air temperature at the visitor 's center too hot reset high limit cut out on ac system unit back on line verify operation poc christopher
  no hood exhaust on e-14 in rm b31 reset hood read back to normal with 123cfm reading poc charlie
  request to check room temperature too warm in bldg 222-a226 adjust set point
  there be water come in from exhaust line in bldg 221-c01 speak with customer and -PRON- say that -PRON- be probably dut to equipment be remove from mechanical room poc gillian
  unusual sound come from the vent over the door on the outside of a-218 find air dryer hose disconnected and secured hose properly verifed operation poc robert
  f.s on acu-12 not able to clear alarm at power plant speak to frank and -PRON- be go to have contractor to look into this issue since -PRON- be a newly renovate system
  leak over head in the sg-4 1 .locat be the trash can be to catch water not able to locate any water
  too cold no heat rm.a719 adjust set point of stat use to be a confrence room and now have several computer and people in -PRON- poc ann marie
  request to check room temperature too cold in bldg 101-a711 adjust stat and verify operation poc annmarie
  no acu rm b122 b124 verify operation of cold deck and hot deck hot deck be run cold rebuild actuator on hwc-3 and raise set point to 160*f hot deck have reach set point of 85*f verify operation and speak with customer and -PRON- be fine with the current temperature poc michael
  too cold- 3 week rm.b310 adjust stat and verify calibration poc kim and rich
  too cold rm.b165 reset re heat valve actuator verify operation
  ac unit in alarm a02 speak with joe and the alarm be low humidity on ahu-31 -PRON- say do not worry about -PRON- at this time poc ronald
  high pitch noise on 1st 2nd fl find to be customer equipment on the second floor
  freeze stat alarm acu-5 trip off on freeze stat restatrs when reset then trip again find acu-5 in purge mode release override and verify operation reset freeze stat
  receive f.s on acu-2 open inlet door and reset the same the unit restart claibrat controller for pre heat section verify operation poc cole
  receive water detection filter section acu 3 find no water in filter section reset alarm contractor be work in at unit poc ed
  water come from ceiling rm.b314 secure chilled water coil and clean up water from condensate pan inspect pan for possible leaks.no leak locate one coil be bad and secured and the other coil be back in operation provide half the cooling capacity
  burn smell rm.a230 no air flow in space due to acu-10 be off line re start acu-10
  blow cold air have be for week rm.b166 stroke heating valve and raise set point from 71*f to 72*f.lowered minimum air flow set point from 350 to 150 cfm
  turn heat up rm.a630 adjusted stat set
  too cold rm.a132 -PRON- be cold raise set point on hot deck adjust stat set point room be 72*f also work on acu-5 and do not have an ms so time be add to this one
  way too cold blow cold air rm.a1111 adjusted stat setting and verify operation poc kandy
  check temperature but go to c114 for entrance of room problem rm.b48 adjust stat set point find coil clog flush coil clean strainer temperature be rising.72*f poc larry
  a wing way too hot smell find acu-7 off acu-4 add heat release overide on chilled water valve and colled area acu-7 back on line now too poc john
  burn smell rm.263 check unit inside and out and find no burn smell possible electric heat element energize poc judith
  no air flow rm.b165 talk to steve coulter say would be back monday reset vav box
  want to know if problem be fix too hot rm.a226 complete
  server room be too hot a324 unit in vent position clear alarm and re start acu-10 poc richard
  air leak above rm.a218 loud repair control air line find disconnected
  too hot can not run equipment rm.a324 find acu-10 in freeze stat alarm clear alarm and verify operation poc janet
  fume hood exhaust very loud rm.e132 replace belt on eh-132 eh-136 and eh-138 poc kim
  too cold rm.b168 raise set point of acu c5 verify operation
  too hot b363 a364 say the unit could be off find off on freeze stat reset stat and put system back into normal operation be in purge mode cause the freeze stat to trip poc max
  very cold conference room a202 switch command from cool to heat release overide verify operation poc teresa
  return air be too loud in back of room a112 find space to be lab convert to office return air damper open to much adjust damper position poc terrell
  gate e have no heat reset high limit on wall heater poc lillia
  way too cold a901 find space temperature to be 66.2*f adjust stat set point for 70*f poc angela
  enter through a167 to get to b167 way too hot check room a167 and -PRON- ws okay verify operation of stat an actuator in attic discharge be 57*f.room b167 be serve by acu-2 and be currently tag out by electric shop inform customer
  too cold a311 b312 room b312 customer say be okay at this time room b311 have to reset processor and space be control now poc nadera
  acu stop cool shut unit down may have break belt r.a56 clear alarm on micro processor add freon and verify operation poc mr soon
  cold cold air blow from vent g cubicle raise set point of discharge from 65*f to 68*f space be now control at 71*f poc kim
  exhaust too loud rm.a258 i think -PRON- may be a258 find damper quadrant loose return to original set point and secured in that position poc joseph
  check refrigerant rm.f013 or x4245 must call customer before go on call add freon and adjusted water regulator poc marlin
  too hot -PRON- say urgent rm.b365 acu-2 be off due to a bad starter electric shop be make repairs.bakc on line now poc christina
  too cold 58 degree rm.a116 start hwc-2 for a wing space be 70*f
  a wing now too cold 61 degree turn hwc-2 on for a wing room temperature be 70*f poc paul
  check damper in exhaust duct be fully open when fan be on rm.124 1 verify damper position be fully open poc kc
  damper or actuator that control air flow not work properly the duct be potentially contaminate with radiation rm.b121 b147 replace pre and absolute filter due to restrict air flow verify operation of all damper and hood monitor
  too hot rm.b185 adjust set point on trans ducer temperature be drop poc susie
  too hot rm.a353 adjust stat set point control  72.5*f poc kimberly
  check operation of processor for room a306 verify lack of operation of processor and part to be order
  reset fault and start ahu-4 1 verify operation of system reset fault and start equipment
  office be too cold in a123 10 adjust stat set point for 72*f poc marie
  fan be loud rm.b251 adjusted exhaust damper poc shannon
  too cold rm.a269 room be 69*f adjust stat
  too cold rm.a10 adjust tran ducer set point verify room temperature poc sarah
  install lock on cabinet of hv-4 and acu-5 complete per request adjust set point on trans ducer for hv-4 due to high discharge in room b185
  need filter for register time 6 one big room b251 instal filter and register poc stan
  too hot rm.b112 adjust discharge temperature to 57*f room be now control 72*f poc andrew
  reciev f.s on acu-3 reset freeze stat and verify operation retrieve motor info for acu-3 and e-3 for frank pott
  freeze rm.b212 adjust stat and verify operation of re heat valve poc christina
  check smoke smell in bldg.101 3rd floor action take vent area
  start ab-05 and ab-06 action take complete per request
  reset freeze stat reset freeze stat repair pre heat steam trap repair 2 coil leak verify operation
  reset f.s on acu-2 and open door at the damper the same close freeze stat clear and be cause by unit be in vent mode check all unit and any find in vent be return back to normal
  reciev f.s on acu-4 reset open door reset freeze stat and adjust timer to control from 5 be to 5 pm on off monday through friday replace grad on 2nd pre heat replace roll filter
  hood keep make loud beeping alarm say air fail rm.b117 find a couple of hood down on the pedistol and call electric shop -PRON- find a bad fuse in the buss duct replace fuse and restore proper operation hood back on line and alarm clear
  water run down wall shop 30 find control valve leaking remove valve and re build valve and actuator verify operation poc duwayne
  too cold turn heat on rm.c114 adjust stat and verify operation poc jody
  customer say -PRON- may be bad bearing rm.a203 replace belt 1ea a31 on e134 find bad bearing on e a131 and eh-124 exhaust fan be be change out in this building and checking to verify if these be as well
  too cold rm.b306 adjust stat verify operation poc eric
  redirect air flow to vent no painting of metal 411/a170 fabricate 2 deflector and instal
  room too hot b122 speak with customer and temperature be fine now unit serve area be down while steam issue be resolve poc ziva
  too hot rm.a227 adjust stat poc christina
  too hot rm.a207 adjust stat poc tina
  office too hot rm.a107 reset vav box verify set with customer
  exhaust not work in woman 's start toilet exhaust fan verify operation poc diana
  too hot rm.b326 adjust set point on computer space be now control 70*f poc leah
  inspect drip ell for repair and replacement fabricate 2 drip ell
  check alarm on acu-2 action take reset unit and start
  check freeze stat alarm on acu-3 per power plant find acu-3 running and no longer in alarm verify operation of system
  call last night at 5:00 too hot rm.a167 adjust stat set point verified operation
  too cold rm.a143 find room to be 72*f verify operation of re heat valve and heating cool position poc susan
  too cold rm.a365 find fire damper close to west wing open damper and replace fire link poc elizabeth
  check water leak on acu-9 and acu-8 11/8/11 not able to pull valve due to customer expirement 11/16/11 repair or replace part as need verify operation poc bron
  ac shut off replace faulty freeze stat verify operation poc darine
  way too hot rm.a359 acu-3 be down due to renovation of unit verify operation of re heat for this space to make suer -PRON- be not add any additional heat poc clara
  check stat operation on 6 zone from acu-8 stat not call adjusted set point for all zone issue resolve
  replace re heat valve hc-13 2 on acu-13 replace re heat valve
  ru-4 put horrible smell conference room pured drain de odoerizer in drain trap no other problem find poc judith
  heat not work in restroom of build 309 free stuck stem on control valve and replace actuator poc bruce
  too cold rm.a323 switch set from cool to heat poc parris
  office too cold rm.a364 adjust set point on computer verify room temperature poc caroline
  fan not work need for run test rm.b353 find supply air from regulator to low adjusted set point for 20 's verify operation of exhaust fan 02- repair starter
  replace diaphragm to actuator on hot water converter in a wing basement complete per request verify operation
  strong musty odor rm.b123 find odor to be from drain with dry trap turn over to pipe shop poc john
  mid 70""s thermostat have no effect feed by acu-3 locate in c01 calibrate stat and set for 72*f verify proper operation
  still too cold rm.b310 adjust set point of stat verify operation poc joan
  problem with vfd reset vfd 's on ahu-6 1 6 2 and 4 1 mcc for 4 1 start smoking and have to be secure when ahu-4 1 cook -PRON- affect the drive of ahu-6 1 at the same time both drive will need to be address by the vfd contractor vent attic for the day
  supply humidity low alarm adjust set point
  exhaust fan b will not reset resent code and reset fan
  receive a call from john bonevich ext 5428 the valve for heating and cooling blow verify operation of valve and after try several adjustment turn over to pipe shop
  request to check cold office in bldg 230-a213 find direct act valve with reverse act stat replace stat with direct act calibrate stat and verify operation
  room temperature too cold in bldg 245-c107,see lynn find hand valv off repair stuck stem poc lynne
  request to warm room temperature in bldg 226-b239 find acu-5 down for schedule pm inform customer
  request to check too cold temperature in bldg 245-c25,see lynne free stuck stem and correct air leak in actuator that have recently be replace calibrate stat and verify operation.set for 71*f poc lynne
  request to check exhaust line not work properly in bldg 221-c01 find bad motor electric shop replace motor and -PRON- swap pulley from one motor to the other align belt and verify operation poc gillian
  too hot rm.a226 dissconnect sensor in office area sensor in network area control temperature space be now 72*f poc carlitta
  ne to have the return check in rm a364 b365 -PRON- be too loud also check the stat in a364 -PRON- blow air out of -PRON- close return damper to space make noise replace diaphragm to re heat actuator for hc-358b and replace stat for room a364 calibrate stat and verify operation
  the whole building be cold raise discharge set point from 47*f to 57*f chilled water valve leak by and this be an ongoing problem valv off chilled water valve for winter adjust stat in room 122 and 124 open pre heat valve to v1a 1st pre heat grad be bad but insulation need to be replace to safely replace grad
  too hot rm.b212 replace re heat diaphragm verify operation poc gibson
  install motor sheave on ch-344b instal sheave on new motor align belte and tension replair control air line to ep switch for this system poc customer
  breeze way door between 101 and 223 will not close return acu 's 2,4,6,8 and 10 back to normal operation due to construction between building 101 and 223
  request to check room temperature too cold in bldg 227-a357 adjust set point
  cold air blow non stop rm.b166 lower mimimum air flow from 350 cfm to 150 cfm poc therese
  way too hot for experiment rm.b123 b109 repair vortex to acu-9 b109 and b123 not add any heat b119 and b121 have no air until vortex repair be make on acu-9 poc wyatt
  too hot all day rm.a216 adjust stat for room a211 triple module room a212 thru a216 verify operation of acu-12 serve area poc jeanne
  sf-12 have loud belt noise in basement b-1 this ms should have be for hv-15 not sf-12 remove guard and motor pulley and instal on new motor align and tension belt re instal belt guard.check operation of domestic hot water converter and find faulty relief valve turn over to pipe shop -PRON- replace relief valve
  no acu 100 degree a433 unit would not start call electric shop and -PRON- find some loose wire to the switch power restore free float to work properly on condensate pump poc sherwin
  room too cold 3 electric unit heater in office to maintain client comfortable temp adjust stat and verify operation poc darlene
  too hot rm.b150 adjust stat poc kum
  too hot rm a229 a129 like the 1st fl 2nd due to acu-9 issue
  too hot rm.a343 replace sensor and try to update device but keep go to 100% valve command switch from cool to heat and track properly now poc mathew
  customer need hood turn back on rm.b225 change rotation of motor verify operation poc paul
  no ac in network closet rm.b233 repair acu-9
  too cold rm.117 find acu-1 off on freeze stat alarm reset alarm set from 50*f tp 35*f normal set point opened hand valve to pre heat for acu-3 that must have be valv off for the summer verify operation of system
  water leak in attic at column j-12 not able to locate leak at this time poc fire dept
  room too hot too cold rm.b363 instal stat for seporate control verify operatrion poc shelida
  too cold adjust stat set for 71*f in room b205 calibrate and adjust stat in room b205 b207 and b209 set for 71*f poc willy
  registration desk at green auditorium in hall very cold change several point setting verify operation
  too cold rm.a836 adjust stat be 70.5*f
  be the acu on rm.a213 action take confirm status
  office be too cold b160 action take adjust stat
  too cold rm.a800 adjust stat in area and find one unit hand valv off open hand valve poc lisa
  adjust ac or vent too cold rm.b322 find room to be 70.5*f adjust defusser so air do not blow on customer poc terri
  too hot 223/b367 rm a b. complete on ms 17436
  too cold rm.a353 raise set point from 69*f to 71*f poc david
  too cold room b160 and b162 adjust stat in 3 room poc zulma
  check rubber odor in building find motor on afterburner cause the odor remove belt guard and belt and pulley from motor so electric shop could replace motor re instal belt pulley and belt guard verify operation
  check exhaust e-4 be off verify exhaust at grill in rest room
  receive acu-19 trouble high humidity find unit in alarm due to outage poc ed
  receive f.s on acu-7 the pre heat door be already open.open the filter selection door and damper closed.reset and the unit restart unit be down due to no steam to build alarm clear poc ed
  too cold rm.b212 adjust and calibrate stat set for 72*f poc charle
  too cold rm.a307 calibrate stat and set for 70*f poc yuqin
  request to check room temperature too cold in bldg 101-a217 calibrate stat and set for 71*f poc veronica
  too cold rm.a21 calibrate stat and set for 70*f verify operation poc greg
  humidty too low rm.a330 customer say that -PRON- be okay at this time
  b wing heating not work reset pe switch for pump loop poc john
  rm.k-09 1 ac unit failure high compressor pressure cycling power restore cool need investigate start acu-1 verify proper operation
  too cold rm.b123 b121 repair control air leak and adjust stat set poc weston
  too hot b222 adjust set point on stat
  too warm noise in room odor rm.a262 verivied operation of exhaust fan air handler and light not able to locate source of noise
  too hot can not stand -PRON- rm.a421 action take adjust stat set point
  room 421 be very hot find room at 77.6*f replace diaphragm on re heat actuator.verified operation of system
  request to check room temperature too cold in bldg 217-b245 send code to vav box adjust air flow
  request to check cool temperature in bldg 224-b208 b215 find temperature in room b208 to be 70*f find temperature in room b215 60*f free stuck stem and replace diaphragm calibrate stat poc customer sara
  2nd fl a corridor too cold reset system and replace up
  fan run continuously even when switch be off rm.a154 reset hood fan to auto poc david
  too hot rm.a132 calibrate stat in room a132 and a134 set for 70*f verify operation of both re heat valve leave phone message for customer
  room too cold b172 b176 b173 action take adjust set point
  no ac rm.a141 find acu-6 off line due to program poc john
  hot in heritage room verify discharge of acu c1 59*f and calibrate 2 stat on induction unit in space
  too cold enter through a200 adjust stat and verify with customer that adjustment be okay poc claire
  water come from attic rm.331 find contractor balance chill water coil and water be come out of unit frank be aware of this
  water chiller pipe leak in lab rm.b215 shop 30 go and look at the problem be a leak in equipment that kevin roman have work on so -PRON- talk to kevin and -PRON- say -PRON- would look at -PRON- action take repair leak
  b-117 noise to be look at speak with customer and the noise be go now the noise be come from the return vent go up in the attic and check e-10 serve this room and area around e-10 for possible cause not able to locate at this time tell customer that if the noise come back to call -PRON- in
  too cold hwc-1 in a200 mechanical room have low temperature discharge 105*f adjusted set point up to 135*f and room temperature come up to 68*f
  start acu-6 and 9 start acu-6 and acu-9 after asbestos removal repair control air line to vortex controller of acu-6 while verif operation
  low flow on hood rm.a012 replace diaphragm on damper motor
  ceiling leak rm b311 find roof to be leak around duct work put bucket down to catch water until roof can be repair
  replace reheat valve rm a112 hc-208b replace diaphragm in actuator and replace cracked branch line verify operation
  very cold rm.b102 adjust stat be 68*f
  check heater at e gate unit heater bad reset high limit on heater verify operation poc robert
  exhaust fan failure alarm exhaust fan failure alarm come in with no designation of which fan be fail or in alarm bad motor after electric shop replace motor the motor sheave be pull from the old motor and instal on the new motor instal belt and guard verify proper operation
  office be too cold a229 b213 free stuck stem on room b213 calibrate stat and set for 68*f verify operation poc terrell
  roof leak mod043b come from roof cap that need reseal seal roof cap turn over to d.francis that the deck of roof around area be crack and will n roofer to seal properly
  sound like bear go bad noisy rm.b163 find condensate pump fail turn over to pipe shop poc dougla
  ne to check exhaust fan check ozone exhaust fume be leak out of hood b027,b031 verify exhaust flow to room find e-25 in room b128 work with air balancer to smoke test and verify supply fan and exhaust fan operation
  loud ac vent rm.b251 return fan e-2 off find no noise in or around hood or e-2 poc shannon
  request to return fume hood to automatic operation in bldg 224-b365 complete per request
  request to check room temperature too cold in bldg 223-a117 find hand valv off open valve and replace re heat diaphragm poc ma li
  request to check cold temperature in bldg 227-a219 reset system and replace up poc jamie
  request to trouble shoot pre heat in bldg 245- acu- 8 verify calibration of preheat and replace diaphragm to 2nd preheat unit discharge 55*f
  request to check um 13c lobby of bldg 245-too hot recalibrat stat and verify operation
  too hot rm.b212 calibrate stat and set for 71*f verify proper operation poc charle
  too cold rm.a357 seimen repair control network verify room temperature and power be restore poc laura
  wet spot under chair b216 not able to locate any water on floor or in attic above poc lilli
  after burner hood smell of smoke rm.2585 find flex duct with hole flex be repair and duct be still leak smoke test do on 12/12/11 and insulation be remove from section of duct large hole be find and the duct will need to be replace close out ms until duct be replace hood and fan have be tag out until repair can be make poc roy
  too cold rm.b248 adjust stat and verify operation
  too cold rm.a353 reset system and replace up
  too cold b230 reset system and replace up poc ross
  request to check room temperature too cold in bldg 221-a167 adjust stat set point poc awan
  loud noise in b corridor 2nd fl find noise to be up in room b246 beeping poc darlene
  cover fall off west end 3rdfl re instal cover
  hood not work rm.b361 repair control air leak in cabinet verify proper operation poc nathan
  too cold other part check speed of fan rm.b266 action take adjust vav set point
  too cold rm.b307 free stuck stem and replace re heat diaphragm set stat for 71*f confirm with customer
  something on wall need check out rm.b322 action take the const shop inspect the area to find mold on the hvac vent safety inspect area and no mold be detect algea from plant be place on the register appear to be the problem clean register and reinstall poc christina
  humidity too low b20 verify operation of fill drain and circuit board rebooted system and verify proper operation speak with customer
  call week ago too cold rm.b57 replace sleeve diaphragm on chilled water valve replace grad on re heat actuator repair air leak on branch air line verify operation of system poc david
  too hot electric shop office calibrate stat and verify proper operation poc gary
  too hot store room discharge on acu-5 be over 90*f find control air leak on transducer repair air leak and verify operation
  replace shaft and bearing cut keyway in new shaft instal in scroll and put fan with bearing back together align belt and tension verify operation
  request to check water leak at convection unit in bldg 101-a421 tighten hand valve pack nut poc ann
  too cold rm.b216 adjust stat set point verified operation poc alim
  check water leak in confrence room turn out to be encapsilate from contractor seal above the tile
  wet wall rm.b370 no water leak detect stain from encapsilant spray dry on wall poc jonathan
  fabricate deflector for shop stock fabricate 4 deflector
  low temperature high air volume k wing call customer 8:15 to let -PRON- know i do not have anyone availible at this time due to issue in the aml this morning raise set point of air handler
  low hood air flow multple hood verify operation of hood poc mark
  lab need to be 21oc -PRON- be right now 26oc rm.a234 replace grad diaphragm and controller calibrate all and verify proper operation poc charle
  too cold 60 some degree rm.a157 free stuck stem on re heat valve and adjust stat poc layla
  2nd fl a corridor start a245 be freeze adjusted corridor temperature for 74*f unit serve area be down for pm poc ph message to customer
  heat pump in room 132 not work unit be replace high limit to old need to be replace unit will be store for future replacement
  too cold rm.b156 find vav box not operate reset vav box verify operation
  too cold rm.b128 caalibrat stat.set for 70*f and verify proper operation ph message to customer
  too hot rm.b248 adjust stat set poit for 71*f poc darlene by phone mail
  too cold rm.b223 verify proper return temperature check vav box for any problem none find space temperature be 72*f poc chong
  have postive air pressure w respect to hallway should be negative rm.a126 verify operation of lab exhaust and fire damper position poc jackie
  no heat c201 replace dome diaphragm in controller find leak hot deck temperature be now up to 85*f on main floor area can not seem to raise temperature of c201 possible clogged coil unit be be replace in near future speak to paul
  high humidty water drip rm.a207 verify calibration of t-5 sensor calibrate temperature and humidity controller no water find drip at this time poc steve
  check room temperature rm.b100 calibrate stat and verify operation poc mark
  too cold room a353 check system on computer and then find re heat hand valv off open hand valve
  receive freeze stat acu 7 close all door on acu-7 and take out of purge mode reset freeze stat and turn over to ddc to investigate ongoing issue with unit go into purge for no appearent reason
  receive freeze stat acu 2 close all door on acu-2 which be in vent mode for no appearent reason reset freeze stat alarm turn over to ddc to look into
  receive freeze stat acu 1 find door open and unit in freeze stat alarm reset alarm and verify operation have ddc look into posible programing issue
  receive freeze stat acu 3 find unit in purge mode and in freeze stat alarm close all door on acu-3 turn over to ddc to check into and verify all programing be correct
  trailer have no heat find no response of power to stat reset breaker to system and all be restore adjust stat set point for 72*f verify operation of both unit poc carolyn
  gate e have no heat reset high limit switch on heater poc paul
  no heat between bridge guide hall temperature be hold 71*f no other adjustment make
  cold air blow rm.a800 adjust 5 induction unit for 72*f in this large area poc lisa
  room too hot humid rm a237 a239 ddc repair programing issue with acu-5 to allow chilled water cooling replace diaphragms to hc-233b 235b and hc-231b mr baradi
  air supply diffuser in room be break rm a159 a157 also damper be break on a159 repair defusser that customer break while try to slow down air flow have to reinstall flex duct connection to defuser in room a157 customer have break off 2 of the tab on the defuser
  mag need replace on f-48 build 245 calibrated gauge and be currently work properly
  request to check room temperature too cold in bldg 220-b324 adjust stat unit supply this area have be down due to insulation removal by contractor unit be back on line now poc loretta
  loud blow cold air too much air pressure rm.b161 redirect supply register defuser verify operation poc donald
  too hot no ac rm.b339 will not build a control signal above 10 's free stuck stem and replace diaphragm and other control air leak poc stephanie
  receive low temp hotwater reheat p1&2 adjust 908 controller clear alarm and verify operation poc herb
  room b 324 be hot action take repair control air leak and adjust stat set point
  too hot rm a330 replace valve with new and replace actuator poc andrew
  hiss sound come from ceiling rm.b243 explain to customer that the unit be off and cause the noise poc patricia
  lab hood have no exhaust in b143 check room and find the air balancer there and -PRON- say that -PRON- be a damper problem that the contractor be work on poc dennis
  too cold rm.b304 adjusted air flow set point from 260cfm to 150cfm minimum flow to 100cfm find re heat hand valv off open valve poc brian
  too hot rm.b168 replace diaphragm to re heat actuator poc william
  chiller still leak carol have part rm.b215 replace regulator and calibrate verify proper operation poc terrell
  too cold rm.a402 adjust 3 stat in area poc chisa
  office be too cold rm a363 raise room set point from 69*f to 72*f poc richard
  replace drip ell for e-199b fabricated drip ell and installed.actually instal new duct work from fan to roof.had to wait for customer approval to start job
  too hot b127 replace diaphragms to room b127 and b129 free stuck stem on valve to room b127 poc david
  still too warm rm.b324 action take adjust set point
  air flow cold be very uncomfortable rm.a122 reduce air flow on supply defuser and replace diaphragm on re heat actuator poc mr kim
  replace acid fume hood dust filter on top of hood rm.e134 replace 2 filter 16x20x1
  replace dust filter on stainless hood in lab rm.e132 replace filter 12x30x1
  too warm room b113 replace stat and change filter
  too cold room a106 reset hot deck actuator reset alarm on computer calibrate stat and adjust set point
  fabricate 2 drip ell 's for shop stock complete per request
  request to check cold temperature in bldg 101-a300-a302 adjust 2 stat poc ann
  e-65 check automation of fan electric shop change motor and starter replace pulley and belt align and tension verify proper rotation of fan speak to customer
  too hot rm.a154 find to be due to renovation be perform on acu-1 explain to customer
  control valve stem be leak steam lubricated stem and replace sleeve diaphragm
  chiller surge when place in service chiller 1b go into surge condition when place in service condenser water temperature exceed 85 degree f. part order by ddc to make repair on another ms 21706
  too hot rm.a143 lower set point from 72*f to 68*f per customer
  work on heating have be on 63 degree rm.b140 find hot deck temperature for hv-17 to be 50*f raise up to 80*f find damper rod to mix box unhooked manually set damper position need outage to make permanant repair
  turn heat down rm.a800 adjusted 6 induction unit stat set point poc nichole
  repair leak re heat valve hc-205b replace re heat valve with new instal grad and verify calibration
  air blow hard cold rm.b266 adjusted air flow set point and adjusted defusser louver adjust temperature set point poc darren
  panel to induction unit will not open rm.a157 open induction unit door and adjust stat poc robert cook
  too cold rm.a116 find acu-5 off on freeze stat adjust return set point to 74*f on acu-4 calibrate stat in office raise hot water set point from 118*f to 160*f poc mark
  purchase material need to tie in condensate line on portable chiller in building 412 and 413 purchase supply need and instal drain line to both unit
  hood down rm.b117 replace broken belt
  enter b03 to go into b06 unit keep run shut down replace belt on 7a b62 belt poc deana
  blow hot air rm.a155 instal new valve poc susan
  no heat shut valve off now -PRON- need back open or fixed rm.c336 adjust stat replace re heat diaphragm and repair control air line leak poc lawrence
  replace flex connection on exhaust fan ch-348b complete per request
  reset processor to restore communication for automation reset system for 3rd floor
  reset fault and start ab-05 and ab06 reset unit and start
  leak in hall in front of rm a 129 check area and find no water or leak
  shipping receive rm.b190 freezing verify operation of hv-4 space have have the unit heater remove from area need to be replace in order to have any more heat to space
  too hot rm.a148 serve by acu-7 which be under renovation poc dan and mark
  too cold rm.a151 a149 chuck already do this ticket adjust stat in several room poc susan
  check freeze stat alarm on acu-10 verify operation of system stat be an auto reset system be run
  too hot rm.a100 find acu-4 discharge 58*f normal stat in room set on 90*f adjust stat set point poc laura
  hood have low air flow alarm keep go off b255 find system to be run try to contact customer but -PRON- do not have any phone mail system be down for pm that day no other problem find
  seal expose duct work before contractor insulate -PRON- room 147 area complete per request
  green booth too hot rm.b123 check booth and the only problem find be eb-10 off line start exhaust fan poc joe
  request to check room temperature too hot in bldg 245-b125 from 12/9 to 12/13 could not get a hold of customer to access the room 12/13 contact customer and now the space be okay last week there be an issue with acu-13 that serve this area and -PRON- be resolve and believe that -PRON- be the cause of the high temperature of this lab space poc robert
  server room too hot rm.a125 space be serve by acu-7 and be currently down due to renovation explain to customer
  request to lower too hot temperature in bldg 101-a1128 adjust stat poc heather
  no air in lab b361 find unit down for schedule pm inform customer
  too hot rm.b322 calibrate stat and verify operation poc christina
  too hot rm.a66 due to pm of acu-1 poc jar
  acu 2 freeze stat alarm receive freeze stat alarm find door on east side of unit open reset freeze stat come back to office and alarm be back in reset again find unit in purge mode reset to normal poc normal
  blow cold air rm.a143 closed supply damper down per frank poc heather
  check humidity too high rm.b20 reset humidity back to normal poc val
  too cold rm.b339 replace stat and calibrate due to stat would not bleed control air signal
  222 vav ne front of building too cold reset communication reinstall pneumatic line to back of vav box poc frank
  reset fault and start equipment complete per request verify operation of all equipment poc frank
  reset adjust or repair freeze stat find unit in purge mode release purge mode
  exhaust fan failure alarm replace motor pulley belt and verify proper operation
  freeze stat alarm find steam hand valv off open hand valve poc kelso
  freeze stat alarm find unit in purge mode switch back to normal poc kelso
  freeze stat alarm ef-23 return to acu-20 be off call for damper to be open start acu-20 and verify proper operation verify with power plant that alarm clear
  f s alarm on acu-8 find freeze stat set for 38*f instead of 35*f also e-8 be off line adjust set point and start e-8 verify operation poc plant shift supervisor
  request to check noise come from vent in bldg 301-c100 area room c-169 check with customer and -PRON- say that the noise be only in the morning check back the follow morning 7:30 and there wa no noise present speak with customer and -PRON- say that -PRON- would call when the noise be present
  request to check freeze stat in bldg 224-acu-#9 verify operation of outside air damper adjust one freeze stat down to 35*f set point that be at 40*f mixed air set point be set to 0*f and be reset to 40*f per frank
  request to check room temperature too cold in bldg 101-a834 adjust stat verify operation
  request to check room temperature in bldg 225-b246 adjust stat after free stuck stem poc meghana
  request to check room temperature very cold in bldg 222-b322 lot of computer equipment in room with average sensor be set for 68f adjusted set point for 70*f customer say that -PRON- be good now inform customer that winter set point be 68*f + or 2*f
  check freeze stat alarm on acu-5 unit not in alarm off due to timer for start up be off.reset timer
  reboot black box for communication for build 205 find power card unplug plug back in and reset communication
  request to check fume hood alarm ring in bldg 223-b119 acu-10 supple this area be down for pm today the associated exhaust fan be service with the acu due to pm be perform verify proper operation poc sandra
  request to check temperature in room too cold in bldg 413 102 switch stat from cool to heat adjust set point poc april
  request to check water in control box to acu- 12 14- 16 in bldg 226 no valve locate over the buss duct suspect that -PRON- a roof leak somewhere above redirect to d. francis close out ms
  request to freeze stat in on hv-3 in bldg 222 reset freeze stat open supply steam to coil poc dan
  restore communication to zone 2 build 223 water detection complete per request check all fuse
  request to check cold air temperature in bldg 225-b366 free stuck stem on valve and replace diaphragm to actuator poc christina
  request to check hot room temperature in bldg 202-#157 check room and stat setting and operation both okay poc curtis
  request to check and repair coil refrigerant in bldg 220-b131- kevin roman be familiar with this adjusted set point on water bath verify operation
  too hot rm.b126 check room temperature and find to be okay poc mark
  humidity too high rm.c005 calibrate sensor and adjust set point per customer
  too hot be 2 week rm.b129 adjust stat and calibrate seem a little slow to respond poc yamali
  too cold rm.a123 adjust stat and adjusted packing nut on supply valve poc susanne
  too cold rm.a219 adjust stat set point verified operation poc autumn
  too cold rm.a170 set time and raise set point on programable stat.verified proper operation poc kathryn
  the housing around the motor and pulley for eh-348b be off and the unit be run please re attach two piece cover snap both piece back together and instal sheet metal screw
  too hot rm.a116 acu-11 be down for contractor remove insulation inform customer
  cap roof duct for ch-348b fabricated cap and instal inspect duct work
  too cold rm.a237 room on ms say a323 and be actually a321 2 after determine which point to address the adjustment to set point be make verify operation of vav follow up at a later date and all be still good
  too hot rm.b116 space be 76*f replace re heat diaphragm and calibrate stat set for 70*f
  too cold rm.e18 find space temperature to be 74.5*f no adjustment make poc mark
  too hot rm.b139 due to acu-4 down for pm lab come back down to 70*f after start up of unit poc sandra
  too cold rm.102 rm.104 switch stat from cool to heat adjust stat set point poc jacquline
  request to where the air temperature be turn off in bldg 235-c150 replace gradustat controller with a new 920b controller instal duct sensor replace stat locker room at 74*f
  request to check room temperature too cold in bldg 223-b314 find room temperature to be 67*f adjusted set point for 70*f poc rutledge
  request to check room temperature in green auditorium booth in bldg 101-too hot find closed fire damper repair damper label e-10 switch poc joe
  request to check room temperature too cold in bldg 222-b232 increase mimimum air flow set point from 100 to 200 verify proper operation poc camillo
  request to check no air ventilation in bldg 221-b110 check both system that serve this area and both be work properly verifeied room temperature all okay poc john
  repair issue find with ahu-2 1 replace damper actuator and repair control air leak in cabinet verify proper operation
  cut 24x24 plate for construction shop complete per request
  request to repair top ladder on roof of bldg 226 where top handle as broken off will require weld to replace handle weld break handle as require look like this be go to happen again though suggest safety to verify if ladder should be replace will speak to safety
  cut stainless steel door kick plate as discuss with doug fossett complete per request
  request to check office temperature in bldg 101-a701- tomorrow-(very cold adjust set point of stat verify operation poc rosalyn
  check high discharge on acu-18 possible broken air line ru-2 be off line start ru-2 and verify all booster fan be on ru-2 stop later in the day and have to have a little refrigerant add back on line
  portrait room too cold adjust stat and verify operation
  too hot b189 tell customer that the hv have be turn up and that until the unit heater be replace there be no more heat poc kyle
  too hot rm.a224 okay now due to pm poc gail
  blow cold air rm.a723 adjust stat and find right side valv off open valve poc connie
  sf-12 belt noise may be loose b1 basement no problem find at this time poc mark
  manufacture sheet metal part fabricate metal bracket per request
  start ahu-6 2 check system and reset vfd
  too cold rm.127 send chuck find reheat handvalv off open valve poc mr hall
  repair stat on loading dock find stat hang on column replace stat with new and remount calibrate stat and verify operation
  add brine to system ru-2 add 20 gallon of 50/50 mixture of brine to system after contractor break a valve
  vfd for sf-#11 be blank in bldg 235-c001 drive have no lead read out.turn over to electric shop and -PRON- have a seporate ms for this call a c shop will work with -PRON- as need complete with electric shop read fine now
  request to check office temperature too cold in bldg 245-c227 free stuck stem and adjust set point for 70*f verify proper operation poc mitch
  office be too cold a915 adjust stat verify operation poc gary
  request to check room temperature too cold in bldg 226-b339 not able to calibrate stat so -PRON- be replace with new tp 970a with wall plate pox stephanie
  request to check room temperature in bldg 101-a300-a303-too cold adjusted set point for room a300-a303 poc ann
  leak in room a 139 possibly in perimeter heat action take the control valve have be fix leak be from room a239 replace valve and calibrate stat pipe shop replace some piping that be very corroded
  blow cold air rm.k118 action take turn over to ddc to adjust set point with lap top
  no acu for day rm.c01 new unit be instal and -PRON- haven't be commision yet nothing can be do at this time phone message to customer
  too cold rm b230 verify set point of stat 72*f and measure 64*f find wire off actuator attach wire and verify operation of re heat valve poc ross
  room too cold a207 a209 raise set point and change from cool to heat mode in room a209 and raise set point in room a207 poc teresa
  acu unit leak rm.b217 find very little water on floor suspect that when system be pm'd the day before that some water get on the floor clean contact to humidifier switch poc darrin
  blow cold air rm.a600 adjust stat and explain to customer how system work poc nancy
  unit ne recheck again be this morning rm.a303 readjust jim room poc ann
  check water leak rm a133 replace induction unit valve and actuator with new verify operation of unit joc provide fan to dry carpet poc janet
  reset fault to ahu-4 2 ab05 and ab06 restart and verify operation reset ahu-4 2 ab-05 and ab-06
  remove vav 1 32 coil and repair remove coil and repair unit need to be shut down to seal
  noisy ventilation vent rm.a350 adjust damper position verify noise be go poc beverly
  request to check room temperature too cold in bldg 101-a915 fouind room 75*f adjust stat set point for 70*f poc jennifer
  office be too hot a133 customer be good with temperature at this time measure temperature to be 72*f poc janet
  request to check fume hood eh-371b where blower be very noisy in bldg 226-b319 inverted shaft and replace bearing electric shop replace motor remove and reinstall pulley and belt poc walter
  request to check room temperature again in bldg 101-a301-too hot find space to be 74.5*f adjusted set point for 70*f
  request to check room temperature too cold in bldg 245-b106 adjust stat set point repair control air leak and verify operation poc christina
  request to replace bad belt in bldg 227-room b357 for ab-#13 replace belt on ab-13 2ea a58 verify operation
  request to check no exhaust to fume hood in bldg 221-b57 restart hood fan poc david
  secure air line for contractor complete per request
  there be no air flow in lab of bldg 245-c135 replace break belt on acu-10 bx40 belt poc dr inn
  no acu on 1st fl unit serve room be down for pm poc john
  request to check no exhaust to fume hood in bldg 226-b309 find in the off position 100 fpm 14 sash height
  check induction unit for leak wet carpet rm a721 action take replace re heat valve
  open door on acu-2 and reset f.s and unit restart verify operation of system and raise set point from 40 to 42*f on mixed air
  f.s on acu-7 open door and reset f.s and the unit start action take adjust t-2 controller and verify proper operation
  f.s on acu-3 open door and reset f.s and the unit restart action take verify operation of t-2 controller and freeze stat set point
  supply air humidity alarm check system and find both damper close to e fan find programing issue with acu-9
  water detector alarm in humidity section large amount of steam in air handler contractor be to replace bad sensor
  water detector find no water reset alarm no water detect
  fan in hallway outside rm e-102 make loud sound replace belt on sf-123 1ea a34 belt
  start equipment that be off line restart various air handler and e fan
  request to check fan sf-11 be not run affect other fan and bldg pressure in bldg 235-c01 found system run but lead resad out be still bad
  sf-11 not run rm.c01 system be run -PRON- just do not have any digital read out refer to electrical shop
  too cold rm.b232 replace re heat diaphragm and calibrate stat poc kathleen
  request to check room temperature too cold in bldg 101-a507 adjust stat poc millie
  ef-12 run rough rm.b200 verify operation and system have a slight belt noise poc mark
  valve 6b actuator do not operate unit trip on surge see randy wixom or tom salvermoser for detail action take correct issue
  freeze stat alarm freeze stat alarm come in unit restart on reset plenum door be leave open system be find in purge mode reset back to normal operation and clear alarm
  freeze stat alarm freeze stat alarm come in and clear to normal reset purge mode and start unit also acu-1 have same problem suspect program issue
  no heat too cold rm.a738 adjust stat set point around area large area poc julia
  too cold rm.a121 reset vav 21 and 19.set point be 21*c and space be 1 low than summer setting leave phone message
  too cold 10 rm.a123 adjust stat set point for 72*f poc marie
  humidity too high may do damage to equipment rm.b165 acu-2 and 4 have have the humidity secure until further notice per frank potts
  humidity be unstable setpoint need adjusted downward rm.c005 adjust set point
  reset readust or repair freeze stat find acu-10 in purge mode for no appearent reason reset back to normal operation poc herb
  heat not work n a find unit to be work properly and discharge 97*f poc mark
  unit bang in back at loading dock area but inside hang unit inspect unit heater -10 and find no issue no noise and run smooth poc dwayne
  glycol tank level low add something to -PRON- tank low due to expansion and will over flow
  wds alarm east elevator pit alarm come in as open circuit trouble then clear check area and find no water call power plant and alarm clear poc stashia
  open circuit trouble on acu-9 freeze stat find acu-9 run so call power plant to verify that alarm have clear find re heat pump off line and restart -PRON-
  request to check noise on ef-#12 in bldg 235-b200 no problem find motor have be recently replace and verify proper operation poc mojeed
  check acu- 18 be make pin noise at the heater part in bldg 235-b200 rebuild re heat valve
  office be too hot a120 reset micro processor and verify proper operation poc janet
  request to check cold temperature in bldg 101-a1105 adjust stat setting also room 1115 and 1126 poc kandy
  request to check cold temperature in bldg 235-b147 replace diaphragm in mix box instal new room stat with retro kit poc kimberly
  receive freeze stat acu 2 reset freeze stat and start acu-2 unit be go into purge mode without be command cause the freeze stat to trip when temperature be at or below 35*f outside
  office be too cold a317 adjust stat from 69*f to 70*f poc yaw
  office be too cold a511 adjust several stat poc mary
  start all unit in 1st floor mech room find high voltage breaker trip due to lock up motor secured motor and start equipment in mechanical room turn e-1 's motor over to electrical shop
  replace ep switch to hwc-2 ep switch would not allow pressure to build properly so switch be replace verify proper operation
  request to check room temperature- very cold in bldg 101-a1123 adjust several stat through out area poc shelia
  check out heat exchanger hot water be too hot see laureen delauter ext.4701 have pipe shop adjust low pressure steam to converter free stuck stem to hot water valve be 186*f and be now 108*f verify proper operation
  request to check cold temperature in bldg 101-e125 and e220 reset belimo actuator to re heat valve room be back to normal temperature
  office be cold for some reason around 10:30am the office become cold see laureen delauter ext.4701 replace hot deck sensor e-4 have a broken belt and be unsafe to access because -PRON- be locate above the high voltage in the mechanical room area have be seal in due to new construction
  check room temperature too cold in bldg 245-d04-d07 replace control air line to pre heat start acu-2 that be off due to freeze stat alarm
  request to check room temperature in server room seem too warm in bldg 304-#127 customer say that -PRON- can raise set point of alarm discharge temperature be okay poc shannon
  request to check room temperature tomorrow in bldg 101-a417-too cold adjust stat be 67.5*f
  too cold in confrence room adjust ru-4 stat setting verify operation
  clean shop and organize metal complete per request
  receive acu-3 f.s -PRON- be one that do not shut down the unit open door to the damper and the same turn to normal increase mixed air set point verify proper operation
  receive f.s on acu-1 open door to the damper reset f.s and the unit restart reset alarm after raise mixed air set point verify proper operation
  f.s on acu-1 open door to the damper and the filter selection door be already open reset f.s and the unit restart find unit in purge mode reset mode and clear alarm
  f.s on acu-1 open damper door and the filter selection already open reset f.s and the unit restart also freeze stat alarm on acu-2 find both unit in purge mode for no appearent reason reset to normal and freeze stat clear
  f.s on acu-4 open damper door and reset the f.s reset start stop timer
  water detection alarm floor drain no water find at sensor clear alarm and clean contact of sensor
  request to check fan not run in bldg 235-b200 area vu-25(ef-25 bad motor after electric shop replace motor swap pulley from lod to new adjsut belt and tensioned.replac rust bolt
  request to check room temperature in bldg 411-a182-very cold adjust stat and reset microprocessor set for 71*f
  fabricate and replace flex connection to eh-319b eh-336b and eh-343b follow the instruction of the 899 when receive complete per request on all 3 fan
  request to check cold air come from vent in bldg 217-b247 resent code to vav adjust set point
  request to check room temperature too cold in bldg 226-b339 calibrate stat poc dr watson
  lobby too cold find hand valve of re heat close opened hand valve and adjusted set point
  this be a follow for mslip 12 21729-room have too much humidity in bldg 222-b165 verify operation of supply and return humidity sensor supply sensor read about 17% high replace sensor and now -PRON- be read correctly lab space be 32% at this time
  request to check noise come from overhead fan in bldg 301-b173 7 remove deflector from defuser poc david
  request to check on air flow in room a354 thru a358 in bldg 224 accord to customer -PRON- seem to be excessive air in room a354 and little to no air in a358 verify damper position to each room and adjust as need speak with customer and all be okay at this time
  this be a second request to check room air temperature too cold in bldg 411-a182 reset microprocessor and adjust stat set poc manfr
  request to check room temperature too cold in bldg 101-a1033 adjust all 3 induction unit stat poc joellen
  no air flow in office a141 raise set point of mixed air set point reset alarm and start unit verify proper operation poc john
  receive water detection per heat section acu e4 acu e4 have a busted coil secure until repair repair be complete poc power plant
  request to weld broken iron ladder in bldg 226-b004 may require a workorder from sponsor faabricat and weld bracket need to repair ladder be paint by the construction shop
  request to have hvac shop to ventilate a corridor in bldg 222 due to odor complete per request return back to normal after smell be no longer there poc luke
  install pulley on new motor electric shop replace motor instal pulley and belt verify alignment and tension of belt
  u.h 1 need the control valve look at calibrate stat and adjust set point verified operation
  request to have shop come and check high humidity in bldg 223- b corridor 1st.floor measure 37% and customer say that -PRON- be okay now poc sam
  request to check cool from a c unit not blow cool air in bldg 221-b215-lab be shut down due to hot air ne a quick response find that the chilled water actuator be closed calibrate actuator no other problem find poc mr gipson
  reset fault and start ahu-4 2 verify operation reset commander from operator off to none on and restart
  office be too cold a934 adjust set point of stat for 71*f poc shelia
  office be too cold b224 find actuator loose on shaft tighten clamp poc carrie
  clean up water on attic floor complete per request
  secure hv unit in attic drain coil and secure per request tag all unit
  check temperature in heritage room and employee lounge for meeting in progress check discharge of acu c1 verify temperature in space and set both stat for 68*f later raise set point due to be to cold okay now
  office be too cold b252 adjust set point for 71*f poc robert
  request to check room temperature in copier room in bldg 221-b151-too cold calibrate stat and adjust set point large refrigerator near stat give -PRON- a false reading suggest -PRON- be move to another location poc zulma
  request to check room temperature in bldg 245-b121-very cold room temperature 70.8*f find several problem with mix box and repair mostly actuator stick poc ed
  repair leak chill water coil repair 3 hole find in the chilled water coil verify proper operation
  request to check room temperature too warm in bldg 223-a163 repair control air leak and adjust stat
  acu-2a floor drain water detector bad per jim le find sensor to be bad replace sensor after new one come in
  fan fail on vsd ef-6 3 reset vfd start unit and verify operation poc b.cole
  knob on a c unit be loose on the left side of office a257 tighten knob on stat poc denise
  office be too cold a120 find 73*f no adjustment make
  no heat in storeroom replace 2 b85 belts.verifi opeartion poc ed
  receive freeze stat hv 3 unit be no longer operational and have be drain and secure freeze stat have be disable due to no steam to unit poc ed
  humidity be low in b20 replace humidity canister verify proper operation
  office be too cold a207 adjust set point poc tina
  too cold in room b256 raise heating set point and lower minimum air flow set point poc john
  too cold office a187,and room a183 a143 and a161 in bldg 411 be too cold adjust stat and verify proper opration poc kathryn
  please change temperature setting for acu3 5 6 and 6a to 68 degree in build 245 complete with all but acu-6a can not access control yet
  ne sheet metal for back of rack fabricated metal back 75x64 galvoniz metal for backing of cabinet and instal
  request to check the follow office too cold in bldg 411 a187,a183 and a143 and a161 adjust stat and verify proper operation poc kathryn
  request to change temperature setting for acu-5 6 and 6a to 68% in bldg 245 room d04-d05 complete with all but acu-6a not able to adjust set point
  check water detection alarm on ahu-1 1 floor drain alarm due to pipe shop blow down steam station
  request to check fume hood in bldg 224-a134 malfunction replace 2ea a31 belt verify proper operation poc cher
  receive freeze stat acu 7 clear alarm and verify operation not able to locate a problem with system at this time
  pick up remain shop vacuum from build 245 complete per request
  request to check room temperature very cold in bldg 220-b110 free stuck re heat stem and replace diaphragm verify proper operation poc jennifer
  room too cold room b247 reset vav box verify proper operation poc teresa
  too cold in visitor center find convection unit along the wall secure enable -PRON- to work poc antoine
  request to check room temperature in the follow offices- too cold in bldg 231-a106 a140 and a155 adjust set point up on all airhandler due to lack of access while containment be up in area acu 's affect be 4,8 and 2
  move portable chiller from 225 to build 215 move 3 portable chiller to room a05 in build 215
  check to seal or cap duct as need per customer room b19 fabricated duct cap seal and instal
  reset fault and start ef-6 1 6 3 and 6 6 complete per request
  replace diaphragms to re heat on hc-145b hc-347b hc-353b and hc059b complete per request
  office be too hot b111 action take resent code to vav
  cut metal wall panel insert complete per request
  request to check room temperature in bldg 411-a143-very cold adjust stat and air flow set point poc lisa
  request to check room temperature too cold in bldg 227-a119 find space temperature to be 71.75*f set point be 72*f adjusted stat set point for 73*f poc ashley
  b257 check air balance on canopy duct exhaust system in this lab b257 check air balance on canopy duct exhaust system in this lab coordinate start date with john filano x6995 read exhaust to be 693cfm poc john
  pump 4 check vfd setting frank will assist the electric shop set up the parameter as soon as time allow for this effort believ electric shop do not allow enough time for control to settle out seem to be work properly
  a wing too cold adjust discharge temperature of hv-1 hv-3 and acu 's 2,4 and 8 poc ridder
  request to check air quality seem to have soot come from ceil register near heating unit bldg 412-room 105.requ to evaluate see jack investigate space and inform customer to call mike blackmon to have an air quality sample do poc jack
  shift supervisor office too cold find secured hand valve open valve and verify proper operation poc herb
  request to check fume hood not work in bldg 230-#112 find off start and verify flow poc gina
  reset fault to ef-6 3,ahu-4 2 and ahu-1 1 complete per request
  repair control air leak repair leak on controller of acu-12
  too hot in a505 adjust stat set point poc mildr
  repair air leak to hc-108b hc-222b hc-130b and hc-325b replace diaphragms to each re heat actuator
  request to check room temperature too cold in bldg 220-b370 free stuck stem and adjust stat set point poc dean phone message
  the belt of the hvac booster fan have break in bldg 225-a56,pls replace replace belt 1ea a40 start unit and verify operation poc johanne
  request to check room air temperature too hot in bldg 220-b322 adjust stat set point poc loretta
  no hood exhaust on a7b side a140 find acu-4 off line start acu-4 verify operation of hood poc kim
  unit do not put out sufficient heat load dock security check in start hv-4 sheet metal shop extend supply duct colser to area
  lab be too cold c137 adjust transducer set point poc jerome
  perform flow measurement on canopy hood room a350 complete per request room a352=3200 actual 2600 after burner off 185 cfm room a350= 1000 design actual 1040 fpm
  too hot room b304 adjust stat from 67*f to 70*f
  request to replace belt on ef-#135 in bldg 245-c400 area replace 2ea a32 belt aligned and tension
  adjust reset or repair freeze stat reset pre heat actuator verify operation
  exhaust fan in booth need replace verify operation of fan and find no issue poc kelso
  low temp ahu-5 load dock open supply valve to steam and condensate verify proper operation poc r.cole
  frank acu-2 f.s come on statia and -PRON- reset f.s and -PRON- come in again when i take over the shift i pull up the unit on the alerton system and find the unit be in the purge mode pull 100% outside air i reset the purge reset purge mode again suspect issue with controller
  acu-2a floor drain water detection alarm receive water detection alarm for floor drain but there be no water complete on ms 21896
  request to check acu-5 not work in bldg 235-a14 reset alarm and verify operation of pre heat adjusted set point to come in a little earlier poc rick
  request to replace flake air filter in bldg 225-b329 speak to customer and explain that the hepa filter in this system be not be use and there be no secondary filter for this system explain to customer that an interdivision work order will be need to re configure the the supply duct.customer say that -PRON- would talk to -PRON- supervisor close out the ms
  request to check booster cool system not work properly in bldg 225-a56 adjust set point on computer check system for freon leak and there be none detect poc mr soon
  basement hallway east end be too hot switch acu-18 from hand overide to normal operation
  room b11 too hot no problem find verify proper temperature control in space poc theodore
  request to check cold temperature on 1st.floor a wing of bldg 222 speak to customer and temperature be comm back up problem with hot water converter earlier in the day ddc replace control board
  request to check no air flow in bldg 221-a141 find acu-6 off on freeze stat alarm verify proper operation of damper and pre heat
  request to check hot air temperature in bldg 231-a245 thru a267,see steve not able to access reheat due to safety restriction adjust discharge of air handler in a wing until further notice
  request to check room temperature in bldg 101-a417-too hot adjust stat for about 70*f
  request to change temperature setting for acu5 acu6 acu6a to 68% in bldg 245-d07 action take complete per request
  verify operation of ru-1 and 2 action take add glycol to system and re set low temperature alarm start ru and verify proper operation
  a wing interior room too hot adjust all stat set point replace diaphragms and stat to room a107 a109 a148 and a158
  too cold in room b308 action take adjust set point
  window unit be make noise c125 secure control air line to actuator poc rohini
  office be too hot b322 problem be already resolve by other shop employee before arrive
  request to inspect and repair unit heater in bldg 301-b190 not work shop 30 find this not to be a plumbing issue action take rebuild re heat actuator
  install hasp and lock on air handler 1.2,3 and 4 complete per request
  no heat at truck check in station replace bear to hv-4
  measure air extraction rate on general exhaust for room a120 speak with customer and find out that -PRON- need elephant trunk exhaust check so turn over to air balance technition measure 151 cfm
  make peg for electric shop van complete per request
  put portable heater in room b67,b65 and a68 instal heater and remove when work be complete for contractor
  fabricate metal for electric shop complete per request
  request to check low humidity in bldg 227-a330 measure 14 in space ahu 's 3 1,3 2,4 2 and 2 1 be all add humidity at this time replaced humidity sensor in ahu-1 1 and control module in cabinet humidity be up to 31% in lab space datum logger be instal to monitore progress of space humidity valve be be price and to be replace for all lab unit once quote be in
  b190 no heat truck inspection station room b190 replace fan bear that fail to hv-4 start system and verify operation
  acu-4 freeze stat alarm alarm continuously come and then go back to normal reset alarm and verify operation of freeze protection and perameter poc kelso
  acu-3 freeze stat alarm reset alarm and verify control operation poc kelso
  request to check room temperature too cold in bldg 220-b322 adjust stat from 67*f to 70*f
  request to check low humidity in lab of bldg 226-b05-feed from air handler 7 measure humidity in space and find -PRON- to be okay verify e-7 return humidity and -PRON- be at design poc glen
  request to check unit heater not work at baseboard level at gate f reset high limit switch verify operation poc paul
  request to check low humidity in bldg 101-b20-see val reboot system verify operation poc val
  repair door handle on acu 's in build 224 complete per request
  reset repair or adjust freeze stat adjust set point and reset alarm poc herb
  reset repair or adjust freeze stat action take reset stat and verify proper operation
  water detector reset alarm check all section of unit and find no water poc herb
  in rm a250-a254 b249-b253 the acu be cycling off and dump a lot of humidity the temperature be fluctuate from cold to hot action take calibrate stat an grad
  office be too cold b264 repair control air leak calibrate stat and verify proper operation of re heat valve poc lisa
  room too hot b355 repair air leak and calibrate stat verify operation poc christina
  humidity be too high in g007 adjust set point
  office be too cold b352 removed induction unit cover replace valve actuator reinstall cover and verify operation
  office be too cold a417 adjust stat set point
  room be too hot b135 replace diaphragm and repair control air leak
  freeze stat alarm unit be running and go into freeze stat alarm then clear clear alarm by switch purge mode back to normal turn over to apc to address control programing issue
  freeze stat alarm unit go into freeze stat then restart on reset run a few minute then back into freeze stat alarm find contractor work on unit cause the alarm poc dan
  freeze stat alarm reset freeze stat alarm and have apc verify operation poc dan
  freeze stat alarm unit back in normal operation turn over to apc to verify proper operation of new system poc dan
  reset repair or adjust freeze stat find freeze stat not in alarm verify operation signal shop notice that there be 277 volt go to this stat and determine that -PRON- will need to be re wire due to safety concern electric shop know about this.appearently the call be for acu-1b in a wing of 245 not acu-18 poc herb
  fan failure alarm ef-6.3 reset fault and verify proper operation poc shift supervisor
  too hot in e110 resent code to vav
  office to cold a200 adjust stat set point and verify operation of re heat valve
  to hot room a324 repair control air leak in acu-10 's cabinet t-3 controller discharge be 120*f and be now 54*f poc yamil
  to hot room a324 through a328 repair controller in acu-10 's cabinet replace 908 controller for re heat to room with 920b controller set up controller and calibrate verify proper operation poc mr fan
  check operation of acu-1b freeze stat reset alarm after able to access area due to wet epoxy floor verify calibration of control and adjust set point
  replace belt to e0262 replace belt 1ea a28 reinstate service
  office be cold a245 find stat break off the wall replace stat and verify proper operation poc teresa
  clear all debris from roof drain to building 304 and 101 nothing be find in the drain and the drain be clear of debris during the november roof pm
  check roof drain on build 231 and clean as need complete per request
  constant rattle comming from window unit b330 action take investigate attic for possible rattle and be not able to locate the source
  air blow too hard in room b114 reset code to vav box verify operation sandra
  provide tempory repair over flex connection to ef-3 2 ef-4 2 and ef-2 1 complete per request
  office to hot a207 replace re heat diaphragm and adjust stat set point reassembled induction unit verify proper operation
  room a105 too cold repair control air leak verify proper operation poc michael
  office be hot b227 b229 correct acu-5 control issue discharge be control set point of 57*f poc paul
  check for possible high humidity and high temperature in room b337 and b339 action take replace re heat diaphragm
  check west side lab that be too warm a0148,a-152 and a-154 replace mix box diaphragms to room a152 a148 and a154 poc mark
  verify proper operation of control find second pre heat valve hand valv off open hand valve calibrate t-2 controller and t2-a sensor verify proper operation
  office be too cold b165 exersiz vav and raise set heating point poc shin
  office be too hot b144 repair air leak and raise stat set point poc w.chen
  fabricate metal apron trim per sample conversation with doug complete per request
  request to check humidity in bldg 219 room g007 too high as well as g009 calibrate sensor and adjust set point for humidity
  request to check room temperature- too cold in bldg 101-a417 no adjustment be make to set point of the stat measure temperature be fluctuate between 71*f and 70.4*f this be within the nist guide line for office space inform customer
  repair actuator on uh-5 and 6 instal rebuild kit for both actuator kit have to be order in order to install pipe shop to order and install new valve 2 dan foss
  acu-5 find trip need to set perheat i thank with hvav laptop guy new unit on b-2 reset freeze stat alarm apc need to increase mixed air set point to allow pre heat to come in sooner poc greg
  too cold in room a1037 action take adjust stat set point for around 72*f poc danny
  install new compressor replacement for telephone room equipment remove compressor and replace with new re pip as need to accomadate the new compressor verify proper operation
  repair air leak to hc-203b,107b,109b,119b,121b and 325b action take replace diaphragms to re heat actuator
  office be to cold a1038 action take adjust stat set point for about 72*f poc donna
  replace filter to all ru 's in building 412 and 413 action take this ms be actually for build 428 and 8 20x30x1 filter be replace
  investigate booster fan noise in room a56 action take replace 1ea a41 belt to booster fan verify proper operation
  recieved water detector on acu-3 pre heat selection action take find union to pre heat leaking tighten union to secure steam leak vacuum up water and clear alarm poc power plant
  too hot in shipping receive area action take adjust stat
  office be too hot a222 repair control air leak and replace re heat diaphragm poc lori
  training room be too hot a41 find stat set on 80*f adjusted set point for 70*f poc brian
  office be too hot b146 customer have an expirement go on adjust stat and verify discharge of acu-9 contractor be now renovate acu-9 and after -PRON- commision the system will verify the room temperature customer be fine with space temperature
  too hot room a151 and a153 action take adjust stat poc carrie
  change fail ep action take complete per request verify proper operation of ahu-6 2
  check w.d floor drain replace water detection sensor
  f.s on acu-2 when i check the graphic the unit be in the purge mode i reset the same when i check the damper the door be lock be this something new check unit and find -PRON- work properly at this time turn over to apc to investigate poc bobby
  reciev f.s on acu-6a -PRON- come in normal with unit off action take check system may need to raise mix air set point
  f s on acu-3 check unit and -PRON- be run with the f.s normal action take find acu-3 running and pre heat trap warm no communication to computer to adjust mixed air set point at this time
  f.s on unit and unit be in the purge mode reset the purge mode and the f.s turn over to apc to be investigate poc bobby
  f.s on acu-7 come in normal.the unit be off.reset f.s and open the damper door and unit restart no problem find at this time turn over to advanced power control poc r.cole
  recieved fan selection water detector on acu-3 and the cool selection action take alarm due to contractor work on pip in area poc tr cole
  replace filter in building 412 and 413 filter be locate in 227 attic action take complete per request in both trailer
  request to replace leak control valve locate in bldg 101-a133 hr water be turn off on late friday afternoon the location be cube 5 action take replace valve actuator and verify proper operation poc teresa
  reset fault and verify proper operation action take complete per request unable to start ahu-2 2 at this time start ahu-2 2 and ef-3 2 and ef-2 2 for sheet metal
  request to have room temperature check seem too cold in bldg 101-a713 adjusted set point from 67*f to 70*f poc reannin
  request to check front and rear of room where humidity be high in bldg 224-a150 action take reset freeze stat alarm and replace mimum out side air damper actuator.check humidity and find 23% poc tony
  water detector alarm no water present clear alarm and verify operation poc herb
  water detector zone 1 penthouse find broken connection on box to sensor replace broken part reset switch and verify proper operation
  fan alarm ef 2 ae21ia clear alarm and start ahu-2 1 and ef-2 1 verify all other equipment be not in fault poc herb
  return fan vfd alarm ahu 202 clear alarm and verify proper operation
  request to check room temperature very cold in bldg 231-b120,see mike verify proper operation of acu-8 calibrate stat in space and set for 70*f check back later with customer and temperature be 69.8*f poc mike
  measure air flow in hood and increase as need adjust damper as need to work properly measure air flow to proper design poc roy
  check operation of chiller may be low on refrigerant.galley way g011 work to be complete on an inter division work order
  request to check acu unit in bldg 101-a1005 where sound like a water leak at unit adjusted set point to control above 68.7*f adjusted water flow poc stephaine
  too cold didi room a123 raise hot deck set point verified operation of system and space temperature poc didi
  ahu discharge temp high alarm adjust set point cleared alarm poc herb
  request to check conference room air temperature too cold in bldg 101-b111 calibrate stat and adjust set point from 64*f to 70*f poc sarah
  check room temperature- no heat in bldg 231-b120 complete on ms 25853
  this request be due to low temperature in the following office b143 thru b149 and a140 thru a146 in bldg 222 find low set point on hwc and raise to 160*f resent code to 3 vav 's instal datum logger in space and monitor temperature in space temperature be back in range poc kim
  room temperature too cold in bldg 226-b306 measure space temperature at 72*f customer say that -PRON- be 67*f early
  manufacture conduit box for electric shop copmplete per request deliver to paint shop
  request to adjust room temperature too cold in bldg 101-a1040 adjust set point for 70*f poc reenie
  install flexible duct system in welding booth of shop fabricate and instal per request
  request to check room temperature too warm in bldg 226-b141 acu-5 have control issue adjusted set point with the assistance of ddc replace valve and actuator on hc-137b verify operation of re heats in room b227 and b229 speak with customer
  too hot room 1040 adjust stat set point for 70*f poc donna
  too hot room c09 replace stat and adjust set point poc aaron
  request to check room temperature too warm in bldg 220-a40 find acu-3 off due to unit renovation poc robert
  check operation or lack of toilet exhaust find exhaust fan beyond repair replace fan with the assistance of sheet metal shop and electric shop
  request to check too hot temperature in shipping and receive in bldg 301-b187 adjust set point on transducer and replace diaphragm on re heat actuator dissabl r-2 relay that serve two e fan that be remove so branch pressure could be biult up for re heat actuator tag relay out of service
  request to check hot temperature in bldg 220-b304 replace re heat actuator and adjust stat set point poc jeffery
  repair door handle in build 223 complete as many as time alott any further repair will be complete on another ms
  request to check room temperature in bldg 226-room b227 and b229-too hot action take calibrate stat and replace re heat diaphragm to room b227
  lab be too hot a344 thru a348 find acu-3 down due to contractor renovate system poc heather
  ne support to check possible fail motor check motor fan be run .there be no airflow eric petry verify exhaust flow damper appera to be wide open at this time
  repair of leak reheat valve replace re heat actuator diaphragm
  reset vfd fault in 227 and start equipment reset fault and vacuum up water in front of ahu-4 1
  45 degree warm water alarm come in alarm come in opertoor confirm water temp be high plant didnot lose any equipment chill water supply temp have be steady at 41.7 after 10 15 minute alarm clear check with operator and find that everything be okay at this time alarm come in at 5 am on friday morning then clear verify build temperature poc ron
  sf-5 will not start c210 reset freeze stat alarm and turn over to apc to adjust mixed air set point poc majeed
  lab too cold b08 replace chilled water actuator and grad replace re heat grad and calibrated.calibrat controller poc dale sear
  roof leak near column j29 to the right of acu 10 not able to locate leak penatration turn over to d. francis dave be already aware of the leak
  freeze stat alarm find no communication to unit clear alarm and verify proper operation inform apc contractor that recently instal
  adjust repair or replace freeze stat reset freeze stat and adjust t-2 set point poc herb
  water detection alarm find contractor renovate acu 's 3 and 4 no water present on the floor poc herb
  fabricate cover panel and install in room b114 complete per request
  check operation of acu-1 that do not appear to be run find unit rnning but no communication at this time e fan be also run
  too cold room a303 verify vav operation raise temperature set point poc john
  check office in bldg 226-b317-too cold repair stuck stem and adjust set point poc stan
  check unit freeze up reprogram stat verify proper operation
  verify operation of control to hv-18 replace discharge air sensor verify operation
  room b11 check for low humidity reset control and humidity be add properly verify operation poc val
  return build back from vent to normal restore normal operation to building
  control valve be blow air find hwc set at 120*f adjusted set point for 169*f noise be at bypass valve particially open
  request to check room temperature in shipping and receiving too cold in bldg 301-b185 customer continue to be senistive to the too cold/ too/ hot condition that occour when shipping and receive door or roll up door at inspection area be leave open hv-4 have be throughly check for proper operation as well as improvement to the supply air duct work to limit the affect nothing further can be do to resolve this except for closing of door or complete design of use of area to be perform thank -PRON- george f potts jr 2 7 2012
  request to check lab temperature too hot in bldg 221-a228 calibrate all 3 stat in room a226,a228 and a230.replaced duct sensor for room a226 verify proper operation of all re heats poc joffery
  receive freeze stat acu 3 reset freeze stat and find that acu-3 be be renovate by contractor
  too hot 77*f and want 69*f room b326 replace re heat diaphragm and verify proper operation speak to customer
  replace bad bearing replace belt and bearing verify proper operation
  request to adjust room temperature in bldg 101-r auditorium too hot lower control set point of acu b5 start acu b1 find off on a schedule problem
  request to check room temperature too cold in bldg 227-a255 exersiz valve and adjust heating set point
  request to check room temperature too hot in bldg 223-a147 call customer and find that the call be for build 224 and not 223 room temperature be okay now poc paul
  request to check fan not work in bldg 205-room 102 find acu-2 lock out and off line due to contractor replace unit
  request to check no air flow in bldg 221-a54 adjust stat replace re heat diaphragm and free stuck valve stem
  room a147 be too hot adjust stat set point
  request to check room temperature too hot in bldg 223-b150 replace grad and diaphragm on re heat actuator
  check water detection alarm 221-acu-6 floor drain reset water detection alarm due to pipe shop checking drain
  request to check hot air temperature in bldg 220-b253,see tom find acu-4 down due to system renovation poc tom
  receive water detection acu 4 water be due to contractor work in the area poc r. cole
  request to check room temperature very cold in bldg 221-a253 adjust stat set point
  gym be too cold a33 action take adjust stat and replace sleeve diaphragm
  request to check room temperature too cold in gym in bldg 101-a33 replace diaphragms and grad on all re heat valve replace 3 ra stat plug hunidity pot that have bad diaphragms and can no longer be replace due to obsolete part
  reset fault and verify operation of equipment complete per request
  reset replace or adjust freeze stat reset alarm and start unit apc be aware of issue with this unit
  reset replace or adjust freeze stat reset freeze stat alarm still wait commission from apc installer
  water detector alarm clear alarm and vacuum up water coil to 1st pre heat be leak repair 3 small hole coil
  request to check room temperature too hot in bldg 223-b325 replace grad and diaphragm to both re heat actuator calibrate stat poc shiyou
  receive freeze stat acu 2 reset freeze stat and verify operation
  receive freeze stat acu 1 reset alarm and verify proper operation
  no heat in room e101 calibrate stat and adjust perimeter heat controller heat discharge be 115*f and room temperature be 72*f poc mark
  request to check room temperature very cold in bldg 237 find acu-1 off start acu-1 replace belt on acu-2 1ea b60 belt poc david
  request to check water leak at window convection unit in bldg 101-a836 replace leak control valve after furniture be move to access valve poc claudette
  check water detection alarm on acu b1 no water find in space find sensor cover remove cover and verify proper operation
  verify operation of freeze protection control of acu a1 restrung freeze stat sensor and verify proper operation
  check operation of acu-4 freeze protection verify operation raise mixed air set point to allow pre heat to react sooner
  verify proper operation of freeze protection of acu-9 verify proper operation apc contractor increase motor speed of damper
  install datum logger in a wing specify by frank instal datum logger and retrieve after 2/29/12 from room a136
  request to check room humidty in bldg 227-a130-too high measured humidity 39%rh and no other adjustment make poc kathrine
  check freeze protection control for acu-6 check operation turn over mixed air set point to apc for tuning
  check freeze protection control for acu-7 verify fan status as on turn over to apc for other adjustment to try to eliminate freeze stat alarm
  office be too hot a253 adjust stat in space poc helen
  too cold in room b258 find space temperature 68*f and adjusted set point to 70*f okay with customer now
  too hot in room b258 after safety office remove insulation replace valve and actuator and repair leak coil verify proper operation
  verify proper operation of chilled water and re heat coil of acu-5 replace duct sensor 920b controller and calibrate replace chilled water grad and replace grad spring to re heat coil verify proper operation
  too hot in room a344 calibrate 2 room stat cailbrated grad to re heat on room a346 and replace re heat valve for room a344 verify proper operation poc heather
  exhaust fan failure replace belt on 1 air compressor reset over load on 2 compressor poc stacia
  request to check low humidity in bldg 101-b20 reset circuit board and verify humidity control find wire loose on terminal board repair that verify voltage system be get old and after speak the the technical support for the system -PRON- suggest that -PRON- look into replace the system for now -PRON- appear to be work
  request to check room temperature- too hot in bldg 245-a04 stroke valve and adjust trans ducer set point poc alex
  receive water detection acu b 1 per heat section find loose wire on alarm repair and call power plant to verify alarm clear
  repair rattle noise from fan in office a c unit in bldg 220-a105 coil be vibrate and secure mount bracket acu-19 duct work in attic be vibrate and could cause some of the vibrate poc pat
  check water detection alarm in zone 1 400 area northeast and zone1 n 500 area check all of area and find no water present alarm clear command ahu-2 1 off and vcerifi pre heat coil be not leak as well
  check for possible pre heat leaking coil if leak make repair as need test coil with load and find no leak in coil
  this request be a asap request to adjust hot temperature in bldg 221-a253 see helen confirm set point and instal screw in stat door per supervisor
  fume hood keep fail and alarm sound in bldg 230 112 reset fan on roof verify operation poc sherry
  request to check low humidity in lab in bldg 227-a330 see tony humidity secure to the unit for the summer season valve order to be replace on the air handler supply humidity for the lab space
  check air flow on acu-3 see long description 1 mark the original setting of the damper for air supply serve room a346 2 open up all the way the damper and get the maximum cfm for the supply air 3 put -PRON- back to the original setting of the damper turn over to zeek to do since the flow monitor -PRON- have be not work properly complete per request turn over ms to joey
  relocate stat from shop to office in room a137 re ran control air line to new stat mount in shop office calibrate stat and verify proper operation poc gary moore
  install sheave on new motor instal sheave belt and align
  check fan status and reset alarm on system check componet on system and start
  replace drive bear to e c2 and belt remove old bearing clean shaft and instal bearing pulley and belt aligned and tension belt
  ceiling leak in the gym a33 remove coil and repair small leak find pressure test and reinstall
  c135 c137 c138 have positive pressure replace damper diaphragm
  roof penetration need to be cap rm d200 fabricated cap and instal
  humidity be too low in g0003 make adjustment and verify proper operation
  ne to have belt change on ac unit in rm b63 replace belt 1ea b30 belt poc pat
  ac unit be make noise rm a105 re rout control air line place styrofoam betweem wall and induction unit acu-19 be locate over supply duct to this room cause vibration to space also hot water pipe in attic have no insulation on -PRON- and may be cause some of the noise poc pat
  open circuit alarm on water detection system work with teletronic to re wire system wait on response from warren livingood close out ms
  freeze stat alarm reset alarm and start unit
  start acu-5 in b wing and verify operation reset time clock for acu-4 start equipment and adjusted set point of time clock
  check room temperature too hot in bldg 220-a203 not able to locate noise possibly -PRON- be the hot water pipe that be not insulate in the attic above roon poc dan
  request to check hot temperture in bldg 101- 4th.floor server room request to start air flow from 2nd.floor push button see debra start chill water pump poc debra
  request to check no heat at shipping and receive in bldg 301-b190 find acu-4 off line and restart poc george
  reset freeze stat and verify operation of acu-4 reset alarm and verify proper operation
  room temperature very warm in bldg 235-a100 replace 1/2 re heat valve on acu-4 verify proper operation
  hv-4 have bad drive bear remove old bearing inspect shaft for ware and instal new 1 3/16 flange bearing
  request to check too high hot temperature in bldg 225-b347 verify operation of the re heat and the discharge of acu-4 all work properly calibrated room stat and temperature be now 70*f from 72*f.spoke with customer
  check horse power of various ru 's on site and ahu's e fan complete per request poc frank potts
  request to check air temperature in lecture room e too cold in bldg 101 adjust stat set point
  replace pre heat diaphragm replace diaphragm verify proper operation
  calibrate grad on osa damper and return damper find broken damper actuator replace actuator and instal damper grad kit on new actuator calibrate grad and verify proper operation
  unit heater fan not work properly see requestor for location and detail equipment be locate in build 423 and furnace be work properly per o&m manual run continously in cool mode but require a 30 second shut down for the gas furnace to ignite speak with john wamsley and -PRON- say that the furnace be operate correctly and -PRON- have knowledge of the equipment poc steve
  request to check overhead noise come from attic in bldg 225-a321 not able to locate customer on 2/22/12 and speak with -PRON- on 2/23/12 no noise at this time check in acu-9 as well above customer room and no noise in that area either
  no air flow in lab b129 verify operation of all air handler and start several exhaust fan speak to customer and all be operate at this time poc melissa
  the return be make noise in b211 find belt noise on e-12 replace belt and verify proper operation
  no trunk exhaust in lab b119 start exhaust fan find off in building check with customer and air flow be okay at this time poc jennifer
  request to check fume hood alarm come in and out in bldg 227-a148 find several exhaust fan off line and start speak with customer and lab be okay at this time poc lane
  lab be too hot rm a366 find acu-1 ` off line abatement crew work in area start unit
  there be black soot come from vent at window unit in bldg 221-b266 instal filter on unit poc chris
  request to have room temperature check too hot in bldg 202 135,see curt find re heat controller turn up to 80*f adjusted set point for 70*f verify set point of acu-11 and discharge speak with customer
  repair control air leak on acu-2 repair control air leak and verify proper operation
  noise from return duct in bldg 216/ g113 per the sponsor request glenn holland x 6156 -PRON- indicated that there excessive noise come from the return duct in room g113 request to investigate upon completion of work contact sponsor and sam ayala for update of issue adjust return damper to quiet noise speak with customer
  check warm temperature in bldg 225-b367 adjust stat and calibrate inform customer that the the unit have an outage for the weekend and would be start up on monday morning poc kim
  room temperature too cold in bldg 235-b128 duplicate ms 34429
  request to check room temperature too hot in bldg 220-a226 find unit serve area down for renovation speak with customer
  check refrigerator in 3rd floor break area find bad compressor and let the customer know -PRON- be plan to replace the refriferator poc theresa
  office be too hot a148 replace diaphragm on re heat calibrate stat and adjust set point poc albert
  computer room be hot a66 find acu-1 off line tell customer that unit would be go back down at 5 pm on friday for insulation to be remove and to be start back up on monday morning pov joseph
  lab be too cold a140-a146 calibrate stat in room a140-a146 adjust for 70*f per customer request verify operation of re heat valve poc thoma
  repair air leak on vu-1 hc-1 3 replace dome diaphragm on hc-1 3 hc-1 2 and hc-1 1 poc frank
  freeze stat alarm alarm come in clear on reset then come in again verify operation turn over to advanced power control poc dan
  reset replace oradjust freeze stat acu 2 replace freeze stat and verify proper operation poc herb
  water detection alarm zone 3 acu 1 tighten pack nut leaking on sensor poc herb
  fail humidity alarm c08 due to weekend outage perform by pipe shop return to normal set point
  hvac not work a158 find acu-1 and 2 off line for insulation removal outage start system back up until renovation begin let customer know
  too hot in room b05 find unit on overide release overide verify proper operation poc michael
  check for control air and water leak in attic replace diaphragm on hc-110b replace valve and actuator to hc-210b replace valve and rebuild actuator to hc120b replace valve and diaphragm to actuator on hc-202b replace valve and rebuild actuator to hc-228b and hc-134b replace valve and actuator to hc-350b replace diaphragms to hc-148b and 250b
  too hot in room a328 replace re heat valve for room a328 and replace diaphragm for re heat of room a330 poc joseph
  verify operation of mass lab follow the steam outage this past weekend.and unit 6 10 find acu-2 off line and start all other unit run properly
  verify operation of booster fan for shefield system booster fan not run due to electrical issue turn over to electric shop for re wiring
  too hot room a264 acu-1 be down for an outage over the weekend and need to be start up monday morning
  room too cold b126 b127 duplicate ms 34429
  office be to hot a125 replace re heat diaphragm and calibrate stat poc erica
  vent building and attic due to burn smell vent as need and return to normal operation at the end of the day
  request to check low humidity in bldg 101-b20 flush tank and fill with water may need to have a water filter instal before the humidity canister poc val
  request to check room temperature- too hot in bldg 225-a153 replace diaphragm and set stat for 70*f speak to customer
  oil bath not hold freon rm f013 charge unit and verify proper operation check for leak and none be find poc martin
  reset fault on ab-05 and ef-6 1 reset fault and start no problem find
  ef-3 damper need repair room c01 extension 6292 coordinate with control to access area retrieve damper linkage and re attach verify proper operation
  request to check room temperature- too hot in bldg 223-a359 calibrate stat and replace re heat diaphragm speak to customer
  request to check room temperature too hot in bldg 224-b215 calibrate stat and verify discharge of acu-9 64*f unit be in winter mode and be not able to use chilled water in winter mode speak to customer
  office too warm a315 pipe shop have to replace die electric coupling after break -PRON- replace re heat valve and actuator poc kurt
  exhaust make noise in b231 action take replace fan bearing
  booster fan off cancel m due to customer do not know anything about the call
  take air flow reading in build 223 lab b-231 and b-233 contact dr richard gate x 3677 stephen banovic x 8822 complete per request turn ms over to luis
  request to check room temperature air- temperature not constant in bldg 221-a223 replace diaphragm on re heat actuator poc customer
  replace the bearing in exhaust fan eh-229b the fan be make a lot noise and the bearing be run hot a form 899 be require for ms sharon ray which luis will submit after receive 899 bearing and shaft be replace verify proper operation instal booster fan pulley and belt for room 229 let customer know
  request to check water leak in bldg 301-b173 3 30 action take duct in ceiling leak rain water appear to be water penatration from duct or roof curb will have sheet metal look into this sealing of the duct work seal duct with duct sealer will check again with next rain
  request to check water leak in bldg 202 156 30 action take rain come in around old duct penetration not able to locate sorce of leak at this time
  request to check water leak from attic in bldg 223-column line j-29 check area for leak and suspect that -PRON- come from the roof poc rodney
  request to check plastic burn smell in bldg 101-a836 filter in acu be just change cause odor poc stephanie
  replace bad bearing to eh-229b duplicate ms 29710
  check out a ceiling leak in c-03 appear to be a foundation leak place 55 gallon drum under leak to catch water turn over to oeg
  sponsor indicate drop in temp to lab keana scott x4579 have indicate that -PRON- lab space in build 217/ d117 have drop please follow up with sponsor on corrective measure contact building manager upon completion of work send code to vav box adjust perameter and speak with customer work properly now
  replace canvas on supply fan fabricate flex connection after remove old rust on connection.installed neopreme gasket an np-1 for proper seal
  verify operation of exhaust fan damper for room b131 and room b156 in the b200 area repair static pressure regulator on e-48 e-29 and e-52 order new regulator for e-39 that be not work properly hook up actuator after contractor install ep switch assist electric shop trouble issue with e-31 and find bad ep switch fan be now back in service
  office be too hot a112 replace diaphragm to actuator for room a112 replace valve and actuator for room a110 inform customer
  office be to hot a157 find discharge of acu-6 high adjusted set point and informed customer
  request to check room temperature too hot in bldg 220-a26 due to acu-9 issue that apc address
  request to check lab temperature too hot in bldg 221-a242 adjust discharge of acu-4 replace valve actuator in room b239 poc customer
  thermostat not work room a151 calibrate stat and adjust for 72*f poc john
  check for refrigeration leak in system in room a-56 repair leak find test for leak vacuumed system and re charge replace blower belt and verify proper operation
  computer room too hot rm b131 replace stat in room adjust set point of discharge on acu-9 from 64*f to 54*f poc donald
  room too hot rm a226 find acu-9 still be work on by contractor poc j
  low temp in 101 gym calibrate rear stat and adjust set point
  diesel fuel smell in build 216 please invegate desiel fuel smell in build 216 put ahu-404 in purge mode per frank
  room too hot rm 1029 replace two re heat valve and actutuator
  office to hot a224 due to contractor work on acu-9 poc andra
  receive water detection acu 9 pre heat section all alarm have clear unit hasn't be commission yet by apc unit be still under contractor renovation
  f.s will not reset find in purge mode switch back to normal operation reset alarm let frank know to make apc aware of issue
  f.s will not reset find in purge mode for no appearent reason switch back to normal operation clear alarm
  request to check room temperature- too hot in bldg 224-b118 replace diaphragm on actuator in induction unit calibrate stat and verify proper operation
  request to check room humidity too high in bldg 220-a132 due to high discharge of acu-9 and high humidity discharge secured humidity and put chill water coil in manual operation return to normal operation at end of the day speak to apc contractor about issue poc robert
  check room temperature- too hot in bldg 101-a1130,see mike replace diaphragm on both unit speak with customer
  request to check room temperature- too hot in bldg 225-b267 due to schedule outage over weekend unit be start monday morning per schedule
  room temperature too hot in bldg 225-b347 due to abatement outage start unit first thing monday morning per schedule poc janet
  fabricate 4 fitting to allow for portable chiller exhaust cut two hole in the panel of where the door use to be for room a68 and two where the door use to be for a64 see willy for question concern after speak with customer -PRON- decide to go with 4 exhaust port for 4 portable chiller unit in space cut 4 hole and fabricate 4 fitting to install in wall for the chiller to exhaust into hall way cover hallway penetration with mesh to prevent anything to be put in secure room from hallway
  request to check air ventilation in bldg 223 man 's restroom- smell unbearable verify proper operation of toilet exhaust fan and clean dust off of exhaust grill no other problem find
  control valve near roll up door next to mail room be leak tighten pack nut and hook up valve linkage
  fan fail alarm ef 6.3 reset alarm and start unit verify operation
  request to check triple module temperature- too warm in bldg 221-b49-b53 serve by acu-3 replace grad on two re heat calibrate grad and stat verify proper operation poc steven
  humidity not hold range in lab b005 measure 29% rh in space no humidity control in space unit be design to return 30%rh to air handler poc glaser
  no air flow in office find acu-6 off line restart unit and verify operation poc john
  blank off return grill in server closet per customer outside of personel office remove old grill and fabricate blank for hole instal blank to block return
  noise in vent room a232 replace belt on e-9 2ea b63
  room b126 and b127 too hot duplicate ms 34429
  room too hot call last week also b156 find wire loose on vav secured wire and verify proper operation poc eric
  airflow too high be noisy adjust damper and calibrate stat
  request to check small refrigerator too cold and freeze too much in bldg 225-b209,see customer refrigerator have a bad thermos stat part be no longer availible
  reset fault and start equipment ab-07,ab-08,ef-6 3 in fault reset fault and replace freeze stat to ahu-2 1
  wds alarm in east elevator pit zone 6 clean water up and reset alarm
  office too hot find unit under renovation by contractor poc customer
  lab exhaust fan for room b154 be not work find two fan off line electric shop replace motor and -PRON- remove pulley from old motor and instal on new motor verify proper operation poc burton
  replace broken belt on e-13 replace belt 1ea a56
  too hot in office area find window unit in heat mode shut off per customer
  wall heater will not shut off very hot shut off wall unit reset high limit switch on outside unit poc prather
  room a109 be too hot above 90 replace re heat valve and actuator calibrate stat
  customer now be too cold adjust set point main problem be the door open frequently
  b324-canopy hood next to fume hood have low flow please measure airflow measure air with customer
  a224- the exhaust fan for a224 be noisy and affect equipment in the lab action take replace belt
  steam valve fail open the steam valve to the unit fail open cause heat detector alarm on the 1st floor no issue find at this time have apc verify setting
  air pressure positve too much please contact doug olsen at x2956 to meet -PRON- at lab verify operation of acu-3 and e-3.turn over to air balancer balanced to design for space per print verify space be negitive to corridor poc customer
  too cool in lab contact itl for entry if lock free stuck stem on re heat valve replace diaphragm and calibrate stat verify proper operation
  room too cool f117 resent code to vav box adjust set point to high and low temperature
  reset repair or replace freeze stat freeze stat have already clear by the time -PRON- get there no other issue find
  acu 9 expel a large amount of steam no issue find
  hv-#16 will not start in bldg 235-a14 find bad motor starter 02 replace starter verify proper operation poc christopher
  check room temperature too cold since friday in bldg 235-a-158 replace wall stat verify proper operation
  check room temperature- too hot in bldg 235-e117 30 action take replace control valve on baseboard heat action take adjuist set point
  office too hot b248 adjust set point on stat informed customer that contractor be still make adjustment to system serve -PRON- space poc darlene
  replace the supply side filter in triple module please contact steve buntin for access room b233 = lab location be bldg 221 b49 51 ext 2989 replace 3 filter 47 1/4 x 5 1/4x2 filter poc steve
  supply vent need to be adjust customer be cold trouble be in a183 bldg 411 complete per request
  too hot discharge be read 82 degree room a01 be work location adjust tran duce and start acu-1b poc ph message to customer
  repair air leak room b217 replace dome diaphragm on 908 controller
  very hot in office due to contractor work on system that be not commission yet manually command chilled water for cool poc katrice ph message
  room temperature be very hot in bldg 220-room b162 b164 due to acu-6 under renovation and not commission yet switch to manual cooling per frank poc sharon
  hot in lab please check out and talk to customer bobby berg in b51 replace two controller after set proper calibration replace duct sensorto room b51 replace stat and calibrate stat to both room verify proper operation poc robert
  repair re heat control air leak for room b111 replace re heat diaphragms
  water detection alarm acu3.2 coool section find no water present and alarm clear poc herb
  heat exchanger be not work a02 verify no refrigeration leak speak with tech support reboot system to reset unit poc richard
  please open supply air vent in a143 please see mike kidwell adjust damper set point adjusted stat and calibrate poc kathryn
  ne to have temp adjustment on a02 a04 a01 set to 68 degree calibrate controller for room a04 and set 70*f per customer adjust set point for room a01 and a02 verify proper operation with customer
  request to check hot temperature in bldg 225-b320 adjust stat and verify proper operation poc room mate
  no air /ac in room a264 and a266 find acu-1 down for renovation by contractor poc john
  gym be too hot room a33 calibrate and replace 2 stat replace humidistat adjusted set point verify proper operation poc melissa
  replace sheet metal on out rigg pad for tree truck call bruce connelly when ready for -PRON- to get -PRON- drop off remove old metal and instal new.fabricated to size
  too cold speak with customer and temperature be ok at this time poc robyn
  too hot 85 degree hand valv off untill after lunch 12 pm wl adjusted set point find acu-6 in winter mode switch over to summer mode to allow mechanical cooling
  too hot in conference room replace re heat grad and calibrate stat poc john
  receive water detection acu b5 in fan section no water present at this time clear alarm
  laboratory be 80 degree even though t stat be set at below 70 replace two grad and calibrate poc jame
  please adjust temp -PRON- be very warm adjust all induction unit set point verify proper operation poc nichole
  room b158 too hot room be 81*f replace re heat diaphragm and re calibrate stat that be reverse set stat for 70*f
  room a358 too hot due to contractor renovate acu-1 inform customer
  b266 too hot space be 78*f replace diaphragm and verify proper operation adjust stat set point for 70*f poc customer
  too hot heat will not stop bldg 223 room a163 find room 80*f adjust stat for 70*f and verify calibration poc customer
  room too cold room 109 bldg 236 find hwc off line start pump
  ne to have hood exhaust shut down to be able to take sample in the e wing hood secure e-96 and e-97 remove filter so health physics could sample -PRON- return filter and start exhaust fan
  repair air leak on hc-350b free stuck stem and replace re heat diaphragm
  check exhaust fan in men room a wing acros from oeg reset switch and start fan poc john
  repair control air leak find in attic complete per request
  set up tw datum logger and install in room b239 and b237 complete per request return datum logger to frank after datum retrieve
  a354 too hot bldg 225 due to acu-1 be renovate by contractor
  lab too hot room a132 bldg 223 lubed vortex vane and adjust set point of t-3 controller poc john
  acu-10 water detector floor drain will not clear.appeal the sensor be bad find no water in or around acu-10 clear alarm with power plant
  too much airflow in a c very noisy room a222 and a224 adjusted damper position to reduce air flow to confrence room per customer request
  room too hot b128 adjust stat in room b126,127,and b134 find belimo actuator in reverse action switch to clock wise rotation for proper operation verify operation poc dave
  clean up water on floor and secure steam to humidity on air handler vacuumed water on floor and in air handler
  room too hot a205 bldg 220 acu-7 serve this space let customer know that the unit be currently be renovate by contractor poc thoma
  fabricate shelf per tim or zeek 's specification complete per request
  room too hot a227/229 action take adjust set point
  room be very hot b160 bldg 221 action take replace re heat diaphragm
  remove refrigerant from chest freezers.@ nike site complete per request poc brett
  room 127 bldg 230 too hot verify sequence of operation start circulate pump exersiz valve 1 and 2 to heat exchanger pov mike
  air leak from t stat in room b135 bldg 301 verify operation of stat no problem find leave customer a phone message
  room too hot a534 room be 77*f when -PRON- get there adjust set point of stat for 70*f verify proper operation poc gail
  office be too cold a132 room be 68*f calibrate stat and set for 70*f poc christina
  room too hot room a227 bldg 225 adjust stat set point poc carol
  room a227 bldg 225 room too hot!. replace diaphragm and repair control air leak
  adjust diffuser to blow away from customer room a183 bldg 411 fabricated deflector and instal redirected air direction per customer
  possible burn smell come from vent room a226 bldg 220 not able to locate odor contractor have caulk something in filter section and that could have be the odor poc oliver
  room a257 bldg 223 be extremely hot replace diaphragm to re heat actuator
  office be too hot b267 due to acu-2 be down for renovation by contractor poc edmond
  office be too hot b363 acu-2 be down for renovation by contractor poc liu
  indication light on sf-9 motor controller be 00c bldg 235 room b1 replace bulb poc marcus
  room too hot bldg 221 room a115 hot due to load shedding verify proper work operation ubit be discharge 65*f poc carol
  still have trouble with cooling pump issue k roman work on this thursday replace control fust to pump#3 hx 65*f and set point 65*f poc michael
  no airflow to office b265 and surround room no issue find poc john
  room too hot a211 in bldg 220 due to renovation be do to acu-7 speak with customer
  request to check water on floor in mechanical room in bldg 235-e03 30 action take find acu unit leaking from bottom turn over to ac shop 08 condensate drain air bind prim trap and clean up water poc mark
  request to check room humidity too high in bldg 227-a354 1 find diccharge on all lab unit 15.6c lower discharge to 13.0 customer want 29%rh and have 52% humidity be drop and now at 47%rh check back the follow day and humidity be noe 36% customer be okay with that
  request to check room temperature- too hot in bldg 101-a705 repair control air leak to actuator set space temperature for 70*f poc rosalyn
  request to check high humidity in guard 's office in bldg 101-a16 this turn out to be a hot call due to load shedding lower set point and temperature get good poc dan
  check water detection alarm to acu-9 clean sensor and reset point
  lab be too cold b107 call sponsor before do work start hot water circulate pumpo verify proper operation poc mark
  check room temperature too hot in bldg 221-a345 replace re heat diaphragm to induction unit verify proper operation poc anzor
  check room temperature- very hot in bldg 221-a207,see tina replace re heat diaphragm verify operation poc tina
  room temperature very hot in bldg 223-b363 adjust stat set point poc karen
  room temperature- very hot in bldg 245-b145 replace re heat valve and actuator
  request to check room temperature- too hot in b246 replace re heat diaphragm poc zulma
  office be too cold b363 speak with customer and explain that the heat be off
  office be too hot a123 unit be still down with contractor poc paul
  too hot in itac room b106 replace diaphragm to re heat actuator verify proper operation
  room temperature too cold in bldg 220-b344 adjust stat for 70*f
  room air vent be blow air continously in bldg 226-b161 adjust damper and verify proper operation poc therese
  room temperature too hot in bldg 220-b116 find unit that serve this space down for renovation
  conference room be too hot let customer know that acu-1 be still down for renovation poc gail
  request to check hot room temperature in bldg 221-a207 adjust stat for 70*f room be 79*f poc phone message to customer
  pls check room temperature in bldg 101-a705-very humid humidity be 56%.adjust two different stat in area speak with customer
  too hot in room a157 adjust stat set point poc gerard
  replace filter in room b329 complete per request
  too hot in room a211 due to acu-9 down for renovation poc andra
  investigate ef-408 in bldg 216 for rattle noise not able to locate noise poc randy
  office be too hot a217 find init serve area down for renovation poc jun feng
  room temperature too hot in bldg 221-a245 instal new valve after asbestos be remove
  room temperature extremely hot in bldg 223-a359 adjust stat set point poc clare
  clean up water in unit and floor of 227 400 area supply valve to humidity be close find that steam ws back feed through trapps and come out the manifold secure the return valve and vacuum up water for several day in a row until all valve be secure
  trouble and repair humidity issue with acu-5 clean up watrer valv off humidity supply and vacuum up water
  perform roof inspection on 103,235,304,308 complete per request clear drain as need
  office be too hot b310 replace valve and actuator replace re heat coil adjust stat setting and verify proper operation poc kimberly
  the zeks box adr-1 have an air leak cause the air compressor to run in bldg 235 b wing basement currently dryer be in bypass need to verify that the compressor be still good 40 air line fitting need to be repair locate up tight to the wall probably 03 3 will have to make that repair if the dryer do not have to be replace
  office too hot room a119/bldg 221 due to load shedding stat call for full cooling acu discharge 68*f due to power plant need poc john
  t stat be noisey remove and replace valve adjusted stat set
  room too hot a221 due to site load shedding poc sara
  room too hot a215 repair control air leak verify proper operation poc john
  deliver pedistal fan to room b365 for christina complete per request retrieve follow outage
  office be too hot b118 acu-7 be down for renovation verify that re heat valved be closed
  too hot in room a345 replace re heat diaphragm poc jae hyun
  request to adjust temperature in bldg 101-a817-too hot find no stat to control temperature one of two induction unit be valv off and the other add heat instal thermostat and calibrate to control 70*f verify proper operation poc nichole
  room temperature very cold in bldg 221-b160 calibrate two room stat poc anita
  remove wall stat and re install after carpenter hang sound proofing in room a358 complete per request
  b wing lab be hot b121 repair control air leak in control cabinet hot and cold deck temperature back to normal operation inform customer
  room be hot a215 bldg 223 due to load shedding
  whole 11th flr be hot not addind any heat due to load shedding lower discharge set point to 68*f per frank poc adrienne
  temp drop more than 2 degree should not range more than .5 degree room b166 bldg 222 replace belimo valve and actuator room set point 69*f room be controlll at 69.1*f
  room be too hot room a209 in bldg 220 due to load shedding for power plant
  air pressure be negative allow dirt into lab bldg 227 room a316 x8533 adjusted air flow as need to sadisfy customer
  room too hot 221/b214 due to load shedding discharge of unit be 68*f stat call for full cooling poc nino
  room temperature very hot in bldg 220-b110 unit supply area be down for renovation poc jennifer
  room temperature very hot in bldg 220-b123 due to load shedding verify operation of stat poc jennifer
  room temperature very hot in bldg 101-a123 adjust stat and repair control air leak poc marie
  room be 83 degree 220/b366 due to load shedding verify proper operation of control unit discharge 68*f poc michael
  ne to have c-100 portrait room cool for the meeting that start on the 3/26 thru 3/28 schedule event and lower discharge of acu c1
  fabricate with stainless steel 6ea 3 1/2 dia round cap with 1 tall side drill 1/8 up from bottom of side a 1/8 hole to be use for snap ring to connect 16 of brass chain once complete deliver to bernie brusko complete per request
  room too hot b166 bldg 220 due to load shedding adjust stat set point poc suzzanne
  room too hot c13 bldg 245 find acu-11 discharge 53*f stat would not build more than a 15 signal diaphragm to mix box need to be replace outage be need so the work will be perform during the site outage diaphragm be replace during the outage stat be also replace due to calibration issue poc jerry
  room too hot b245 bldg 217 due to load shedding no other problem find
  room have computer equipment and be too hot!. b131 bldg 225 calibrate stat and check discharge 66*f poc donald
  room too hot b260 bldg220 space temperature be 71*f discharge of unit be a little high talk to apc to adjust set point verified operation of belimo damper
  room too hot a739 bldg 101 adjust stat and verify proper operation poc athea
  humid h2o detection small amount of water in section vacuum up water from ahu-403
  research lab be too warm room b215 bldg 224 verify proper operation of system no problem find space temperature be ok speak with customer poc sara
  room too cold itac room b106 bldg 225 adjust stat on induction unit poc ayman
  vent be off must be turn on for safety reason bldg 304 room 111 122 check vent and verify proper operation poc jeffrey
  acu 1 temp control not work properly c200 bldg 235 verify zone with apc and correct issue hot deck be back to normal operation poc jeff
  recover refrigerant from unit locate on the loading dock outside of a153 complete per request
  lab be too hot a108 bldg 223 acu-9 be off due to motor rail and pulley replacement that have break poc sergly
  room near research library be too cold rrom e220 bldg 101 reset alarm to pump and start pump probably due to electrical outage no other problem find
  clear fault and start unit find off ab-06 complete per request
  check for water detection floor drain alarm tighten connection to sensor and control board alarm clear
  ex hood not work properly in room b001 fan be off due to pm poc evan
  fabricate fit for portable a c unit complete per request
  reset repair or adjust freeze stat reset alarm and verify proper operation
  freeze stat alarm reset freeze stat get back to the office and freeze stat be back in alarm reset freeze stat and allow heating mode verify proper operation
  freeze stat alarm verify proper operation of pre heat and that trap be get hot alarm have already clear by the time i get there poc kelso
  freeze stat alarm reset alarm and allow heating mode start acu-3 and verify proper operation poc kelso
  low limit alarm reset low limit alarm three time last night find glycol system low add more glycol to system verify proper operation
  room too hot c229 bldg 245 find acu-17 off line start unit and verify space temperature poc diana
  water leak from ac unit vent in room a119 bldg 224 replace induction unit valve have pipe shop tighten pack nut on hand valve informed trouble desk to have janitorial put a fan on the carpet
  room too cold room a705 bldg101 adjust stat set point poc rosalyn
  office be hot room b222 bldg 220 unit down for renovation
  no air in lab b116 find acu off line due to possible freeze stat alarm start unit and verify proper operation poc tom
  room too cold room b224 bldg 225 replace diaphragm and adjust stat poc tammy
  receive water detection all section acu 1 3 reset alarm and verify proper operation poc ed
  very high temp 28 c and humidity be very low room b152 bldg 245 acu-14a servbes this area adjust stat and controller
  room too cold b168 bldg 220 see sharon in b164 for entry adjust stat set point poc amy
  room too cold room a119 bldg 101 call be for room e-119 find 70*f no adjustment make poc sharon
  room too warm a140 bldg225 see yolanda in b122 for entry find acu-3 off line due to renovation to unit
  room temp be too hot room a167 bldg 224 calibrate stat and set for 74*f be 80*f verify proper operation poc christine
  request for temp cool unit for use during 4/9/12 acu-1 outage per randy wixom instruction location for cool unit a366 bldg 225 unit hasn't be commission by contractor yet and will not be pm'd poc randy/ ross
  room too hot room b137 bldg 219 adjust set point
  hot water reheat pump 1&2 keep come in and out of alarm low temp verify proper operation and contact power plant to verify no alarm present herb
  reset repair or adjust freeze stat complete per request
  room too hot can not do lab work a216 in bldg 221 calibrate stat for triple module room poc jeanne
  booster fan failure fan 12 replace motor and belt aligned and tension belt 2ea a58 belt poc herb
  a c airflow too noisy room a122/bldg220 adjust 3 stats.and instal new filter above door
  request to check noise come from ceiling in bldg 220-a365 due to renovation of unit in attic poc patricia
  fabricate trench plate and install re route ete as need room b309 complete per request
  office be too hot a140 thru a146 calibrate stat and replace re heat diaphragm in room a146 poc thoma
  booster fan failure alarm reset fault on ab-06 and ahu-1 1 verify proper operation
  condensation problem on load dock area of bldg227 action take replace filter and clean chilled water coil
  water leak from unit remove access panel to inspect condensate drain vacuum up water clean steam trap to dump properly clyde
  excess heat come out of overhead vent in the corridor between the library 223 cross walk replace t-4 controller and switch to summer mode
  request to check hot temperature in bldg 230-rooms 103 104 and 105 open chilled water valve and start acu-2 down for insulation removal
  request to check hot temperture in bldg 220-b143 thru b146 adjusted controller for lab b143 verify discharge of acu-4 50*f speak with the customer and find that this be the wrong room that -PRON- be a140 find that contractor be have issue with the discharge of acu-3 replace controller and calibrate for room a140 informed contractor that the strainer be clog up to the chilled water line
  request to check room temperature too hot in bldg 221-a307 action take adjust set point of stat and verify proper operation
  request to replace fall vent cover in man 's restroom bldg 223-a side 2nd.floor action take complete per request
  request to check fan drive not start in bldg 235-b200 start fan with tom on the computer
  room temperature too hot in bldg 245-c317 adjust stat and repair air line
  room too humid b116 measured room temperature 70*f and rh 30% acu-1 discharge 62*f poc chisa
  receive water detection acu 1 3 all section all alarm clear
  adjust airflow near desk belong to ms chulock this problem be report in january originally just receive ms on 4/3/12 adjusted air flow from 328 to 200 cfm customer be happy now
  water leak in attic of build 215 tighten packing valve and -PRON- still leak rebuild valve and verify proper operation
  request to check too cold temperature in bldg 101-a311 adjust set point of stat poc ann
  pick up fan room b322 bldg 220 pick up fan and return to aml
  call from sara bell red auditorium in bldg 101 very chilly please adjust adjust set point of acu b5 poc sarah
  please adjust temp in lab to 22c room f117 bldg 217 complete per request
  a c not work to lab in room b52-b58 bldg 233 find that contractor have cut control air line to cabinet repair cut line verify proper operation poc mr soon
  fabricate and install sheet metal cap install cap on abandon ductwork penetrate roofing system complete per request
  recird pump not work in wind tunnel area of bldg 230 any question please see mike hall or josef sinder x5947 replace fuse on controller poc mike
  hw convertor temp too high replace well sensor 40*f 240*f replace controller and calibrate after instal to maintain 140*f with a 60 outside air temperature verify proper operation ne to repair leak valve on the site outage
  room be too hot b149/bldg225 find air handler down for renovation by contractor
  room too hot room b119 bldg 220 replace both diaphragm on 908 controller and calibrate stat poc mary
  room too cold room a120 bldg 220 free stuck valve stem repair control air line and adjusted stat set poc mary
  request to check on air flow in office in bldg 223-b310 find that belt be broke and replace by mike andrew speak with customer and air have be restore
  the temp and humidity in lab be too high a340 bldg 221 secured humidity pot to acu-4 and calibrate stat in room a344 poc jame
  hood not work properly air fail alarm light on bldg 230 room 112 please do not hit reset problem reoccur find fan not run on roof start fan and informed customer that if the fan go out again to call electric shop
  room too hot b264 bldg 225 replace actuator and adjust stroke verify proper operation
  cut carpet tile for ccf complete per request
  make metal corner for const shop talk to rick about size complete per request
  red auditorium be very cold bldg 101 adjust set point on acu b5 poc mary
  please calibrate t stat in room b120/227 action take complete per request.adjust set point on computer
  noise problem in office room b368/225 possible vibration from ahu new installation and possible vibration issue turn over to contractor that instal the unit
  bldg 221 hwc-2 repack 1/3 steam valve rebuild valve and verify proper operation
  bldg 245 acu-1 and 1b door seal complete per request
  bldg 245 regulator in subbasement mech rm replacement replace regulator and faulty air pressure gauge repair break sold joint
  please see bill smuck concern issue with room ventilation in b153/224 x4344 informed customer that there be no exhaust hook up to the equipment and that -PRON- would need an interdivision work order or move the machine close to an exhaust poc burton
  high pitch noise come from upstairs very annoying replace 1/2 reheat valve and actuator verify operation
  room too hot b110/220 replace re heat diaphragm and calibrate stat poc john
  room too hot b143/225 please check early be no air due to acu-4 renovation by contractor poc joan
  request to check warm air temperature in bldg 225-b143 action take replace re heat diaphragm
  check operation of acu 6 1 in bldg 227 relace ep switch and system run in bypass until drive can be replace or repair
  heater be make hum noise 101 a500 adjusted water flow to system poc diane
  ring noise come from heater area bldg 233/a101 adjusted return valve be not really able to locate the source of the noise nor do i hear -PRON- poc connie
  pick up ac unit from 225/b259 and move to a350/225 complete per request
  room too hot bldg 220 room a321 manually open damper actuator until -PRON- can be verify which motor be bad and -PRON- will be replace locate bad motor and replace motor be draw to many amp and flow fuse
  room too cold bldg 225 b167 repair stuck stem on re heat and replace diaphragm
  too warm room a309 set up and install data logger in middle of room or as close to as possible set up data logger and place in room record space temperature and verify proper operation of induction unit and discharge of acu-7
  replace fan shaft and bearing to e c5 remove shaft instal new shaft and bearing
  room too warm a245/ bldg 227 find space 70*f no adjustment make poc patricia
  room be too hot a229 bldg 220 adjust dapmer position and stat set point poc evan
  room be too hot bldg 202 room 157 verify proper operation of acu-2 that serve these room repair room 140 and 157 not able to access re heat for room 153 safety require that a platform be instal in order to make repair and -PRON- can not walk on the duct work to access the re heat like -PRON- be propably do 20 year ago turn over to louis in oeg to look into the platform informed customer
  replace motor rail to e-4 replace broken motor rail and aligned and tension belt
  room be now too hot adjusted set point of stat
  reinstall motor sheave on new motor install belt and tension complete per request
  reset fault and start equipment start ahu-6 1,ae-6 3 and ab-05 verify proper operation
  replace stat to uh-8 instal and calibrate new stat
  room too hot no airflow bldg220/b48 replace fuse in ddc box on acu-6 start unit and verify proper operation poc steve
  room to cold a327 verify proper operation of system and adjust set point of stat poc carlita
  cold ne heat bldg 301/e190 start hv-4 that have be secure due to warm temperature for the season
  too cold in room 224/b363 free frozen stem on b363 b365 and b367 calibrate stat and adjusted set point poc zhanglong
  make cover for box per bill snow fabricated cover per request
  ne to have stat check in rm b120 resent code to vav verify operation
  room too cold 220/a229 adjust stat set point
  install exhaust fan for rest room joint effort between 02 and 08 the re install new fan verify proper operation
  clog air filter above door 226/b309 replace filter poc david
  check 227 equipment for fault and start as need complete per request e-2 2 and ahu-6 2
  want to reset t stat to 70 degree -PRON- now 78 bldg 227 b120 find room temperature 82.5*f release overide command and verify proper operation of space controls.now control 1/4 of a degree of set point
  repair pre heat valve to acu-6 replace diaphragm to 1st pre heat on acu-6
  repair re heat leaking by and drop off a portable fan for customer in room b049 drop off fan for customer verify proper operation of re heat find bad valve and grad replace both for room a51 replace diaphragm to actuator of room a49 verify proper operation
  office be too cold b226 adjust stat set point
  office be very cold recur problem 227/a338 adjust set point on computer poc mathew
  remount motor plate for e-2 that be come loose from the pad drill new hole in place and in concrete pad instal ancor in concrete pad and mount plate instal motor and belt align belt and tension
  room too cold b214 action take adjust stat
  ne to have the humidity low in rm g007 calibrate sensor and adjust set point
  check on water leaking resolve and clean up clear clogged drain line
  check on odar in 225/ customer complaint due to contractor spray penatrant on rusty bolt vent all unit in attic
  check on customer concern of vibration at 3rd floor location acu-2 be directly above the area with vibration noise not able to locate source of noise though at this time
  reset vfd fault on equipment and start complete per request
  no air come out of induction unit rm a229 find blow fuse to board and unit 7 down replace fuse and start acu-7 damper actuator to room be not open and turn over to apc
  check fault reset and start equipment as need clear fault and alarm and verify proper operation
  receive water detection distribution level zone 1&2 cable x13 x22 action take reset alarm no water detect at this time
  room too hot a359 find room temperature 83*f replace re heat diaphragm calibrate stat verify proper operation of acu-6 and re heat to room lower discharge from 70*f to 54*f
  too hot a345 adjust acu discharge set point adjusted stat set point
  too hot a925 replace re heat diaphragm after file cabinet be move verify proper operation speak to customer
  water leak from duckwork on load dock find acu-5 leaking water replace filter and clean coil 8ea 20x20 panel filter
  receive water detection p 2 acu 3 conduit and control wiring be disconnect by contractor work in area
  check operation of rtu-11a and rtu-4 not work compressor and reverse valve order to make repair need remove compressor and reverse valve and instal new start system and verify proper operation
  too hot a357 after have furniture move replace re heat diaphragm poc narayanan
  request to check room temperature too hot in bldg 223-b144 replace re heat diaphragm and adjust set point of stat for 70*f
  request to check too hot temperature in bldg 221-b116 room temperature be 82*f stat be out of calibration calibrate stat and set for 70*f poc customer
  room temperature be very hot in bldg 101-a428 wrong building and room speak with customer and -PRON- be build 428 and -PRON- have be take care of by kevin roman
  request to check room temperature too hot in bldg 225-b346 speak with customer and explain that unit be be renovate in attic that affect -PRON- space temperature customer have a fan in -PRON- office
  too hot a738 adjust stat set point
  receive water detection acu 1 3 all section restore 24 volt to control system and reset panel verify proper operation
  drip noise come from attic bldg226 b320 let customer know that the pipe shop be repair steam trap on acu-2 call back by customer and find that the second pre heat have a bad diaphragm and grad replace both and verify proper operation
  provide fan for customer in build 225 room b346 dilivered fan to customer but -PRON- no longer need -PRON- due to -PRON- have already pick one up
  room too hot continue problem reset vav box space be control set point now poc nien fan
  belt ne replace on ef 2 complete per request the other fan be check as wel and belt replace as need while already there
  room too hot b243/222 lower set point from 74*f to 71*f poc yvonne
  room too cold b120/bldg 301 verify discharge of mix box adjust set point of stat space temperature ws 72*f
  hood not work properly bldg 224/b215 change motor rotation
  office be too cold b248 stem have come loose from actuator reconnected stem and verify proper operation adjust stat for 70*f poc darlene
  room be hot bldg 223/ a263 find 68*f space temperature 68*f no adjustment make verify proper operation of stat phone message to customer
  grill register vibrate 223/a212 fastened loose sheetmetal with screw replace supply air filter phone message to customer
  room too hot b246/224 instal new valve
  recover refrigerant from equipment on dock recover r-22 refrigerant from equipment
  too hot re program stat and verify proper operation poc angel
  check roof drain to bulding 101 and 304 complete per request
  room too cold in bldg 220/b308 adjust stat and free stuck stem poc bessmarie
  fabricate stand need to support shop bearing and motor work complete per request
  room too cold bldg 101 room a635 unit valv off stat would not build pressure at branch.replaced guage gromet in stat verify proper operation.set stat for 70*f poc mary
  door in hole of the basement will not close check operation of all air handler on that end of the building and no issue be find door be close at this time
  room too cold bldg 221 room a359 adjust stat
  room be hot bldg 225 room a124 see steve johnson 6066 calibrate stat and adjust set point replace re heat diaphragm
  ring noise in office 233 a101 repair air leak at stat no other problem find
  room too cold bldg 227 a230 check space temperature and customer be ok now poc david
  too hot portrait room lower discharge of acu c1 adjust stat set point space 73.5*.
  remove motor pulley from motor in electric shop complete per request
  leak come from ceil man 's room across from blind stand shop 30 find the coil leak in aca-2 in the mez.\ locate and repair leak coil after have access door cut by sheet metal
  airflow too high bldg 226 a315 reset vav box and adjust max air set point poc andrew
  too warm second call repair control air line to actuator
  no a c airflow bldg 245 c229 due to faulty freeze stat for acu-17 replace freeze stat poc diana
  check roof drain on 202 245 222 220 and 225 inspect roof of all building list and clear drain as need in build 222 report 3 leak to dave francis
  reset fault and start equipment complete per request
  request to check room temperature- office pipe blow hot air in bldg 301-b185 unit discharge 58*f and no heat be add to space no other adjustment make customer be okay now poc michelle
  request to check office temperature- too cold in bldg 223-b310 adjust stat set point poc kim
  room too cold bldg 220 room a305 adjust stat set point poc loma
  no air c331 replace faulty freeze stat on acu-17 poc larry
  water detector zone 2 acu-1 and acu-3 trip reset alarm
  high pitch noise come from office possibly a c equipment 221 b15 poc carol johnson 8441 or 2322 noise be determined to be customer equipment poc carol
  a c make strange noise 220/a122 adjust supply air damper set point poc duck bong
  set point on secondary chilled water sys need to be adjust 235/g-100 action take complete per request
  way to hot in lab the radiator be blow hot air check office space temperature and find -PRON- to be at design customer say that the air seem to come back on friday poc jacqueline
  replace break belt replace break belt 2ea b97 belt aligned and tension
  room too cold start hot water pump
  room too cold bldg 220/b166 replace control valve poc suzanne
  start hv-4 for shipping and receiving complete per request
  start attic ventilation for contractor find numorous hv and vu be in the off position turn back to normal and start
  room be too cold check t stat for proper operation bldg 245 room a10 find hwc-1 low temperature adjust set point adjusted tran ducer set point poc ronnie
  request to check room temperature too cold in bldg 101-a303,see ann replace re heat diaphragm and flush out doil.verified proper operation poc ann
  request to check the temperature gage indicator in bldg 225 for room a02,see richard secure analog input terminal to board.terminal be loose poc richard
  check for roof leak on build 227 roof and vacuum up water clear drain and check roof on the follow building 206,225,226,224 and 227 inform dave francis of roof leak and vacuum up water in attic
  no airflow from ac in room b165 bldg 222 find unit down for pm
  room be too cold 245/c111 open hand valve find closed repair make to valve as well poc dr pibida
  room too warm bldg 220/a259 replace re heat diaphragm and verify proper operation poc veronica
  request to check room temperature too cold in bldg 101-a905,see anne move file cabinet replace re heat diaphragm and adjust set point of stat
  room too hot bldg 216 room a127 reset vav and adjust 3 way valve set point check other in area for proper operation
  replace the air balance test plug in the exhaust ductwork in the 301 kitchen the fan affect be e-8 e-9 no plug in store room at this time inform randy wait for more plug 5/24/12 still no pluggs in the storeroom of the propper size reciev pluggs and instal poc randy
  replace belimo gear drive to the 2nd pre heat replace gear drive to belimo actuator on 2nd pre heat verify proper operation
  room be hot 216 b109 resent code to controller
  server room be hot please contact mark etter for entry x6108 repair control air leak and adjust stat set point poc mark
  room too cold bldg 220 b240 adjust stat and verify proper operation poc marx
  loud squeal come from mechanical room inverted disc to valve seat.adjust stroke verify converter temperature and over all operation
  room too cold bldg 245 room b152 adjust set point of controller verify with customer that room temperature be good
  check operation of ef-208 bldg 217 outside c-322 bad motor to fan turn over to electric shop
  room too hot room a522 bldg 101 adjust stat set point
  exhaust e-79 from hood in c317 bldg 245 not draw air open damper that be mark wrong
  chilled water not flow to microscope laser in bldg 230/room128 verify that pump be operating.issue with communication that be resolve by ddc poc mike
  temp to hot inbldg 217/ room b137 resent code to vav verify proper operation
  squeal come from a c /mech room upstairs 225/ a354 not able to locate source of noise not able to locate customer or leave phone message due to no phone mail
  room too hot b145 147 acu-4 be not cool reset cool mode
  too hot in room b247 find acu-4 not cool reset cool mode on computer poc customer
  install datum logger in room b06 telephone room set up data logger and instal in room b06 retriv datum and store in computer inform customer
  check for burn odor in or around ahu-210 bad motor cause odor 02 replace motor and hvac swap motor pulley and instal belt aligned and tension poc eric
  repair insulation in bldg 223 mod 363b rm b367 mod365b rm b365 mod 361b rm b361 and rm b343 complete per request
  request to check room temperature- too hot in bldg 233-a114 find that this be due to acu-1 be down for pm poc leave customer a phone message
  request to check room temperature- too cold in bldg 225-b155 free stuck stem replace diaphragm to actuator and calibrate stat verify proper operation
  repair hc-055b actuator replace valve and rebuild actuator replace valve and actuator to hc-252b verify proper operation of both
  check water detection alarm in zone 1 no water be locate contractor be work in area
  fan on afterburner not start bldg 224 attic replace break belt 3ea b68 poc john
  room too hot humid 221/b329 replace bad grad and re heat diaphragm.adjust stat for 72*f and verify proper operation poc customer
  room be too hot bldg 101 a 1123 replace re heat diaphragm adjust stat poc joyce
  room too hot lecture room b in 101 calibrate stat and adjust set point poc reshonda
  portrait room in 101 be too hot adjust set point of stat poc mary
  room too hot 220 a146 $ module lab calibrate stat to all.verifi discharge of acu-3 adjust 2 controller so supply air would not go above 68*f speak to customer
  room too hot 1th flr bldg 10 a1130 adjust set point of stat for 72*f poc joyce
  office be to hot b308 adjust stat for 72*f poc christina
  moisture in compressed air line check refrigerated dryer system bldg 205/machine room not control air system for acu 's redirect to power plant per randy wixom hvac be suppose to maintain site adrs redirect back to hvac action take order dryer repair kit and instal
  drain clog in ahu-4 in bldg 224 attic check floor drain and condensate drain find both work properly
  repair insulation and canvas to b319 mod 317b rm b323 mod 321b ac return 18 complete per request
  ice machine be not make much ice in pipe shop replace one selenoid and clean the other
  heat not cut off and ac unit freeze up when turn on see bruce connelly calibrate stat.inspected valve operation secure circulate pump for summer and tag clean evaporation cilsand replace air filter replace drive belt and check refriferation pressure and clean return air grill poc bruce
  room too hot a305 adjust set point
  cold in fe area of bldg 301 adjust stat
  check ac -PRON- very cold 223/a255-a257 adjust set point and verify proper operation
  room temperature very cold in bldg 101-a534 adjust stat
  conference room temperature very cold in bldg 222-b341 find re heat water valve close open valve and verify proper operation poc melissa
  there be no air flow in bldg 221-b57 find acu-1 and 2 off due to insulation removal outage start both system  poc david
  free clog coil to room b020 clear coil and restore flow to hc-1-b-3 work properly now
  to cold room a240 adjust stat
  request to check water in the no frost system in attic of bldg 226-see john wamsley tighten actuator and adjust stroke on 3 actuator poc customer
  there be too much air flow in bldg 301-a100 area see kc problem have already be correct poc kc
  there be cold air in bldg 225-a52 pipe shop have hot water loop valv off poc wanda
  office be too hot a353 due to pipe shop have hot water loop valv off
  check room temperature too cold in bldg 245-b63 adjust 4 stat set at 60*f and raise hot deck set point off of acu-13
  room temperature too cold in bldg 225-b368 find hot water loop valv off per pipe shop poc customer
  room temperature be too hot in bldg 235-c100 coordinate with control to replace bad stat and diaphragm to re heat actuator verify proper operation of acu-3 poc customer
  there be no air flow in bldg 221-room b361 and b365 no issue find acu-1 and 2 be off line due to insulation removal outage unit be back on line and space temperature be back to normal
  bldg 231-efan e138 need a new fan belt speak with dr ridder and -PRON- say that -PRON- be go to put a wo in to have the fan and duct work replace due to the duct work rust out above -PRON- equipment belt be not replace per dr ridder poc dr ridder
  water on the deck in service galley 4 2 glycol tank over flow clean up galley area
  lab be very cold 235/b142 replace mix box diaphragm stat and calibrate stat verify proper operation poc kim
  room too cold 220/b140
  room too hot in 221 c01-c07 reset point on computer poc gillian
  room too cold bldg 225 a355 hot water loop secure by pipe shop
  room too cold bldg 225 a349 hoot water loop valv off by pipe shop pipe shop open valve and heat be restore poc bo
  room too hot bldg 235 e137 replace 2ea bx46 belt on acu-14 leave customer a phone message
  equipment exhaust fan not work 231 a136 turn over to electric shop
  room be hot b225 bldg 225 replace diaphragm and free stuck stem poc gary
  extremely cold in office 225/a153 find hot water loop valv off in attic by pipe shop pipe shop open valve to loop heat restore poc carrie
  request to check conference room temperature- too hot in bldg 215-c103 adjust set point verify with customer that temperature be good
  request to check warm room temperature in bldg 101-a1005,see stephany adjust stat on 4 induction unit inform customer
  reset fault and start equipment complete per request
  restart equipment after power bump/ area 117 bldg 205 start equipment lower set point of acu-4 section of duct work have be remove for construction in area
  request to adjust too warm in lecture room e in bldg 101 adjust set point on computer check room and -PRON- be 73*f okay per customer poc jacqueline
  room temperature too cold in bldg 225-a249 due to hot water loop secure by pipe shop pipe shop open loop and temperature be restore poc bonnie
  repair hc-1b-4 replace sleeve diaphragm to re heat
  multiple airflow failure alarm on hood in lab 235/b145 ddc group replace filter to main exhaust trunk and that correct the problem
  t stat not work properly 222/a342 explain to customer how stat adjustment work for fcu
  room too hot 224/b330 inform customer the acu-5 be still be work on by contractor
  room too hot 224/b228 informed customer that contractor be still work on system acu-5
  replace bad sensor to ccf chiller replace supply water loop sensor verify proper operation
  room be cold please check out 225/a51 computer repair lab adjust 5 induction unit stat
  reset fault to ae-6 5 and ab-05 booster fan complete per request
  room very hot 235/a127 replace mix box diaphragm poc kim
  room be very hot 221/c13 replace diaphragm to re heat and replace and calibrate controller to lab space
  room too hot 220 b140 replace blow 4amp fuse in control cabinet leave customer phone message unit back on line
  lecture room d in 101 be too hot lower stat set point from 72*f to 69*f verify proper operation poc customer
  room too hot 245 c229 adjust stat and replace re heat diaphragm in area poc diana wanda
  room be hot bldg 220/b142 switch on actuator in wrong position adjust switch for open position oc roy
  room be hot 220/b166 no supply chill water adjust switch on belimo actuator
  room too cold bldg 225/a247 adjust stat set pint poc eileen
  hot in room bldg 220/b366 replace re heat diaphragm and calibrate stat
  room too cold 225/a247 find riser valv off pipe shop open riser and adjustment make to the induction unit verify proper operation poc bonnie
  restart site after power bump complete per rquest
  no ac in rm 110 due to power bump start acu-1 and 2 poc xiang
  low temp alarm acu 20 in bldg 225 speak to tech support and find that the wire attach to the mocroprocessor be for the controlling via net work attach the communication approiate wire to micro processor and change set point for 72*f verify proper operation poc jame
  room be hot check t stat 411/a170 find room 74*f stat set point be 74*f lower set point to 72*f
  ventilation system not operate unable to work 304/a124 start acu and related equipment
  restart acu 's in bldg 221 complete per request
  move filter in bldg 227 complete per request
  check booster system for room b-52thru b-58 bldg 225 acu-6 be just renovate by contractor have ddc start the unit
  room be hot in 217 b107 adjust set point
  ne to have the return check in b131 reset vav in room b127 that serve this space also verify proper operation and air flow
  room too hot in 223 a107 adjust set point
  move filter bldg 227 complete per request
  room a157 be cold adjusted set point
  request to check very cold temperature in bldg 221-a157 stat be out of calibration calibrate stat and verify proper operation
  air not work in main storeroom find acu-5 off start acu and verify proper operation poc dawn
  room too hot a140 repair control air leak on mix box and instal new thermostat verify proper operation poc mark
  request to check air temperature too hot in bldg 225-a355 adjust stat and calibrate poc kevin
  room too hot c110 speak with customer and room be okay at this time
  control valve for hc 222b be leak replace 1/2 nipple that be leak on valve
  request to repair air conditioner in guide hall area dsc in bldg 235 verify refrigeration pressure and andjusted thermal expansion valve verify proper operation poc bill
  belt on leibert unit need to be replace 222/b251 replace 2 bx 46 belt aligned and tension verify proper operation poc brian
  lab too cold 217/c104 action take adjust vav set point poc customer
  lab be hot 4 module lab calibrate all stat find acu-4 discharge high adjust discharge find bad chilled water actuator to unit and turn over to apc since -PRON- be still under warranty
  lab be hot 223 b139 restart acu-4 that be find off line verify proper operation of control speak to customer and -PRON- request that room b132 and b134 be check out for high humidity valv off humidity to acu-7 and replace diaphragm to first pre heat replace bad chilled water grad to acu-7 inform customer of repair make poc customer
  hot in stairwell next to elevator in bldg 245 near attic free stuck stem on valve calibrate stat
  bldg 225 room a129 room be too hot let customer know that the unit serve -PRON- space be still under renovation by contractor
  check out operation of roof top action take get measurement for randy wixom and fan will be replace on a inter division work order
  room too cold 224 a345 removed induction unit cover to replace re heat diaphragm re instal cover and verify proper operation poc customer
  room too hot bldg 224 b352 replace valve and actuator replace re heat coil repair control air line poc john
  repair reheat valve bldg 225 replace valve and actuator to hc-060b hc-247b and hc-041b
  storage cabinet exhaust not work 223/b205 find e-203b off line and break belt replace 1 ea a25 belt verify proper operation poc joshua
  no flow in fume hood in room b317 find fan off line start fan poc laura
  replace controller on lab reheat replace controller and calibrate to hc-229b and hc-223b
  ef-3 damper suspect of be break can not maintain a vacuum in reactor confinement 235/c01 coordinate with control to access area inspect damper linkage and verify proper operation of damper no problem find
  repair water leak and clean up water bldg 227 2nd flr clean up water from customer equipment that be find to be leak poc john
  remove floor tile section in ccf complete per request
  chemical fume hood be not exhaust 221/a340 start exhaust fan that be find off line verify proper operation poc jame
  reset vfds complete per request
  room be too cold bldg 226 a323 find pump off line pipe shop start pump replace both diaphragm to valve actuator.verifi proper operation of system poc dale
  room be cold 226/a323 repair control on hot water converter poc dale
  acu 17 in bldg 235 make loud noise replace 1ea a42 belt noise be go poc mark
  auto city water valve not work properly control work and appear that operator need replace
  check ac velocity 224 a-153 problem be due to the commisioning of acu-6 by apc contractor
  ac-11 alarm in computer room no air a02 let ccf know that acu-11 in be renovate and be off line until complete
  room a-120 too hot reset stat and verify proper operation poc suzan
  lab be too hot b253 replace re heat diaphragm
  hood alarm no air flow throughout a wing restart exhaust fan find off line poc steve
  request to check room temperature in bldg 223- from b310 thru b316-too hot start acu-8 that have be down since the electrical outage adjust stat set point of induction unit in room b310
  repair control to hwc-1 replace grad to v-2 and calibrate to specification verify proper operation for summer setting
  room be too hot b52 thru b58 find proper discharge on acu-6 booster be a little high but drop temperature find that acu-6 have be down for the weekend and be now back on line speak with customer and verify that the temperature be come down
  check ceill leak in office a355 shop 30 find water in acu-3 fan unit static to high turn over to contractor water be carr over from condensate pan
  ne to check loud hum sound in a317 find glycol pump run be not need and be cause the noise hear poc lisa
  request to check air handler unit for office supply air in bldg 226 find acu-2 off line start and confirm proper air flow poc monyell
  room temperature too cold in bldg 220-b240 find room temperature 64*f adjust stat for 72*f
  too hot a311 vav 1 4 have a set point of 72*f measured room temperature at 71.8*f no issue find leave the customer a phone message
  water leak from ahu in hall action take currently there be not a safe way to approch the leak may need to pull a section of duct to access the union leaking.leak have stop for now
  no exhaust in fume hood in rm a218 thru a228 find hood off line start hood and verify proper operation poc robert
  too cold room a107 readjust stat poc kim
  too cold room a04 adjust tran ducer
  a c unit blow heat on one side of trailer bldg 428 see judith owen x8245 reset thermostat due to power outage last friday stat set be trip verify proper operation
  fume hood not work bldg 221 a152 verify proper operation of fume hood speak with customer
  dump water from portable instal by ac shop.room a206 action take check daily and dump as need
  lab be hot bldg 220 b39 resolve issue with chilled water strainer on acu-4 poc robert
  lab be hot bldg 220 b351 remove strainer and remove inner liner that be clog with fine debris verify proper operation of chilled water coil
  check operation of heat exchanger 3 find fuse blow electric shop replace fuse and system be now control at set point
  reset fault and start ab-08,ab-05 ab-06 and ef-6 2 complete per request
  check water detection alarm in west side of build 226 remove and replace broken sensor replace section of pipe rust out instal pvc coupling to prevent water from splash on sensor reset alarm and verify proper operation poc willy
  very stuffy air flow not work 301 c100 adjust roof top unit for summer operation verify proper operation poc customer
  director office in build 216 be too hot action take adjust acu discharge due to load shedding
  room be hot 224/b230 calibrate stat and set for 72*f verify proper operation poc kim
  request to check room temperature- too warm in bldg 101-a415 action take adjust stat and calibrate for 72*f poc ann
  to hot in 301 store room lower set point of acu-5 verify over all operation of system
  clean up shop and dispose of scrape material complete per request
  remove any control part that can be use from cabinet at pipe shop loading dock complete per request stored part in shop stock
  fume hood not work in 224 a156,b157 start eh-153b and eh-151b verify proper operation and speak to customer
  ef for lab a222 do not appear to be run find ef-219b off line reset fan and start verify proper operation
  ventilation not work 223/a262 start exhaust hood fan to lab replace ete belt 1ea.a56 walk attic and start 3 other exhaust fan find off replace 908 controller to ete-13 after verify proper operation
  reset fault and start equipment complete per request
  adjust temperature in guide hall complete per request
  request to check no air flow in health unit in bldg 101-c33 replace broken belt on acu c3 1ea b32 verify proper operation poc customer
  cold in room 411 a101 adjust set point and verify proper operation
  very cold in office 301/c147 raise set point of roof top unit 4 to 64*f
  re install motor sheave and belt from old motor to new motor complete per request align and tension belt verify proper operation poc supervisor
  reinstall replace trim on ac unit in 225/a353 action take complete per request
  exhaust not work in lady room 301/b135 reset switch in lady room and fan start poc customer
  exhaust fan for room a167 be not run exhaust fan be off due to pm be perform in building poc customer
  verify operation of control and fcu in room a146 blower motor order but not in yet 6/13/12 remove blower assembly and replace motor that be order instal new motor and re instal blower assembly replace both filter and tie in branch air line to pe switch to activate blower when stat call for -PRON- verify calibration of system
  replace motor sheave and belt to ef-208 action take complete per request
  install exhaust fan in the b200 area action take cut and remove old bolt drill and instal new bolt and fan
  fume hood not work 224 a156 find hood fan off reset fan starter and verify proper operation poc carlo
  very cold room a245 231 adjust set point of hot deck replace chilled water actuator grad and calibrate poc steve
  very warm in bldg 226/a330 find stat set point at 78*f adjusted set point of stat and verify calibration and operation poc jumama
  very cold in office 224/a251 adjust stat set point for 72*f verify proper operation poc richard
  room too hot b125 bldg 245 calibrate and adjust stat set point for 72*f verify proper operation also calibrate hallway stat near room b125 poc robert
  reset vfd 's in 227 complete per request
  fcu not work in a-04 build 304 server room rebooted system
  clean up water from clogged floor drain in front of acu-7 complete per request
  very cold in room a135 bldg235 adjust set point
  room be very hot bldg 225/a035 action take switch acu-7 to manual position for damper
  receive high temperatune rolm system room 03 alarm clear when acu-2 go back on line suspect that high alarm be due to acu-2 be down for renovation
  request to restart acu- 3 in bldg 205-room 117 action take complete per request verify proper operation poc laurean
  request to have relative humidity check too high in bldg 221-a309 action take adjust discharge of acu-8 verify with customer
  request to check room temperature too hot in bldg 220-a209 action take measured room temperature at 71*f leave a phone message for customer to call and -PRON- say that -PRON- be okay at this time
  wds alarm water detector in the humidity section be in alarm action take find a small amount of water in the humidity section of ahu-403 speak with building mananger
  reset alarm and fault in mechanical room action take complete per request
  request to check noise come from booster fan in bldg 225-a60 action take go to lab and be not able to access the space even with the help of security come back later when customer arrive and find bad belt replace a38 belt verify proper operation also check belt on booster fan in room a56 poc johanne
  room temperature too hot in bldg 222-b354 action take resent code to vav rebuild re heat valve stay close ecomimy damper modulating to maintain temperature room temperature be 76.%*f acu-5 have a discharge of 57*f speak with customer
  request to check room temperature too hot in bldg 221-b307 action take instal wall plate and seal pan no leak present at this time
  request to check fume hood where the sash window trigger an alarm and the exhaust be not work properly in bldg 220-b33 action take replace belt verify proper operation poc nichola
  request to check cold office i n bldg 231-a245 a267 repair control air leak to chilled water valve actuator verify proper operation poc steve
  request to check room temperature too hot in bldg 221-b211 action take seal pan of condensate area seal wall of unit as well where water be leak by leak seem to be repair
  too hot in visitor center action take reset system due to power bump verify proper operation poc greg
  clean leaf and debris from roof drainf on the follow roof due to the amount of rain -PRON- be havin building 101,304,202,and 225 remove debris from drain seem to need to be clear follow all hard rain or storm
  too hot in room a162 enter through b159 action take find chilled water supply tag out by pipe shop pipe shop remove -PRON- tagg and restore chilled water supply.found return valve close open valve and verify proper operation unit discharge 61*f poc john
  too hot in room a205 action take replace induction unit valve and actuator verify operation poc thoma
  office be to hot c229 action take lower discharge temperature to 57*f and adjust stat set point.re-heat be not add any heat and room temperature be 74*f
  room too humid b36 find issue to be 68%rh in space lower set point of system and verify that re heat be not leak by schedule event so unit acu b2 would run continously since this be a senseitive area and high humidity cause problem with the paper in print and duplicate area will monitor the result before close out this ms
  too hot b148 singal closet reset stat verify operation poc deborah
  too hot b245 air handler discharge high due to load shed set point adjusted set point
  request to check office temperature too cold in bldg 221-a321 action take repair control air leak and adjust stat set point poc pedatsur
  hvac fan be not circulate too warm in bldg 202 129 action take use proper ppe respirator to access mechanical room and start acu-11 serve area
  room temperature too hot in bldg 221-b215 due to acu-11 down for repair after unit be start verify proper temperature control poc charle
  room temperature very hot in bldg 101-a1105 action take adjust stat set point pox anna
  request to check chemical fume hood where the gage show 0.19 and the red light be turn on in bldg 220-room b25,see nichola action take replace hood fan belt.1ea a27 belt poc nichola
  request to check high humdity in office in bldg 217-b245 due to load shedding from air handler
  request to check high humidity in office in bldg 226-b266 warranty issue with pre heat and be resolve by contractor
  request to check no air come in from vent in bldg 222-b131-back office action take lower discharge temperature which increase vav air flow to back room.verified flow with customer
  request to check too hot temperature in bldg 226-a363 lower acu-1 discharge set point poc max
  verify operation of isolation damper and supply ait and temperature of a303 find damper open to office plenty of air to space.room temperature be 71.9*f and discharge of induction unit be 62*f be not able to locate customer phone message to customer
  request to check hot temperature in bldg 220-a121 instal new valve and repair broken control air line poc regina
  bldg 226-room b254 and a357-humidity too high verify that contractor replace rpe heat valve that be leak by still under warranty poc michelle
  too cold in room a366 replace valve and rebuilt actuator room a368 have a bad gate valve that need to be address by pipe shop
  request to replace fall duct grill from cel in bldg 217-b203 action take reinstall grill
  room too hot 132 action take replace valve and actuator calibrate stat and verify proper operation poc haleh
  office be too hot a229 action take find clogged strainer on chilled water supply line for acu-7 remove strainer and fine mesh inside strainer and re instal verify proper discharge of acu-7
  liebert unit leak in room b215 action take remove cover to access condensate pan clear clog drain verify proper operation poc darrin
  reset fault and start ef-6 5 exhaust fan complete per request
  office a253 be warm action take damper be find in a closed position open damper and verify proper cooling poc john
  alarm souind in mech room action take check mechanical room and find no alarm sound from floor drain or air handler
  room too cold b308 action take talk to customer and room temperature be fine 75*f just want air flow lower lower max air flow from 140cfm to 120cfm
  request to check room temperature too hot in bldg 225-b111 explain to customer that the unit supply this space be down for renovation poc lynn
  request to check room temperature too cold in bldg 221-a115 action take find hand valv off open valve and adjust stat set point.72*f poc keith
  request to check room temperature too hot in bldg 227-a168 adjust compputer set point poc ziva
  check noise come from acu-7 turn over to sheet metal shop for repair
  office be too cold a35 adjust stat set point poc customer
  pick up filter from daycare and move to bldg 420 action take complete per request
  high temperature rolm system action take issue with generator and be correct by electric shop.also a bad ups that be replace temperature be back to normal
  the fan on the ac unit be make a loud noise this fan be in rm a56 near the door at the ceiling level action take check condition of belt okay and greased unit no noise detect poc johanne
  office be too hot a357 action take lower discharge set point from 65*f to 58*f.space temperature be drop poc franklin
  too hoot a353 replace re heat valve actuator poc christine
  too hot a05 action take adjust set point of stat for 72*f and verify calibration of stat poc cheri
  fan fail ef-6 2 action take start bulld follow power bump several unit be find off due to loss of power
  fan fail booster unit 06 start fan off line due to power bump
  water detection alarm in due to acu-18 dumping water in drain contact bruce for specific location bad sensor turn over to contractor no water on floor poc bruce
  too hot in room a251 replace re heat diaphragm verify operation poc richard
  too hot rm 15 find unit off due to power bump restart system poc wendal
  controil valve leak tool crib replace diaphragm to pre heat and grad to chilled water valve actuator poc luther
  ne to have temp and humidity check b183 need to order new actuator and sensor for ahu-1 actuator and valve already replace
  room too cold b354 adjust temperature set point and verify proper operation poc judith
  too hot in office b368 find office temperature to be 72.1*f at this time unit be down earlier due to contractor work on -PRON- poc herb
  too hot in new area of b wing adjust set point
  too hot in room a08 calibrate stat and set for 68*f per customer poc michael
  ac be not work in the bunk room adjust set point for summer mode verify proper operation poc george
  no air in office a253 reset belimo actuator for supply air poc nathan
  office be hot b346 adjust stat set point space be 77*f and now be 74.2*f poc terri
  office be too hot a168 find in heat mode switch to cooling mode lower set point
  ac unit be blow hot cold air in rm b114 replace induction unit re heat valve and actuator verify proper operation poc nancy
  office be hot b316 replace re heat diaphragm verify proper operation poc william
  filter ne change on louver wall filter be dirty and part of the cause of a vfd overheat and shut down replace filter in high voltage room
  too hot in room a357 find stat break off for the second time replace with new poc therese
  too hot in a361 replace re heat valve and actuator verify proper operation poc sayaka
  to hot see angel reset heating and cool set point verify proper operation
  too hot in room b-11 replace drive belt on fcu poc brian
  start acu-6 that be not run unit would not start call electric shop and -PRON- replace fuse verify proper operation
  too hot in room a522 find room temperature 79*f calibrate stat and set for 72*f room temperature be 72.4*f
  water detector at floor drain bad sensor turn over to contractor for replacement no water present on floor
  water detector at column c-4 water drip down from glass vent due to roof leak that be be replace at this time by contractor poc herb
  please provide actual air quanity measurement enter a100 in bldg 301 room be always hot or cold please provide actual measurement of air flow and temp ray hwang x6647 measure request area and give information to ray.checked all set point of stat and calibrate
  air too warm in room 101 c33 health room reset belimo actuator on re heat valve verify proper operation poc betty
  room be hot bldg 101 room a-200 1 calibrate stat room temperature be 74.1*f poc maria
  room be cold now bldg 220 a121 repair start last week hot call bldg 220 room a121 possible valve shut off replace re heat valve and repair control air line poc regina
  water leak from ceiling in 225 a355 see kevin in a363 shop 30 find water in the fan area of acu-3 adjustment make to fan vortex and carry over seem to have stop poc kevin
  room be very cold bldg 411 a111 adjust stat program mode verify proper operation poc melinda
  room be hot bldg 221 a224 verify proper operation of re heat find that acu-10 be be renovate and cause the to hot issue poc chase
  -PRON- be freeze in -PRON- room 225 a353 replace valve actuator poc dr hacker
  cc027b leak possibly a clogged condensate drain locate on a side of building in attic close to cross walk clear clog condensate drain and vacuum up water on floor follow up the follow day and verify proper operation of drain
  too cold in room a07 free stuck stem and adjust stat set point poc scott
  no a c in lab bldg 230 129 1 replace re heat diaphragm replace sleeve diaphragm to chill water actuator repair control air leak in copper line where steel have be cut and cause control air leak in line.replaced 20 section of pneumatin air line verify proper operation of control poc sherry
  smell as if belt be burn in a c unit in office 230 room 135 find burn odor be happen when e-8 be turn on turn over to electric shop poc sherry
  a c not work in lab 230 room 135 duplicate of ms 42556
  a c not work in lab 223/b243 replace grad and diaphragm to re heat calibrate grad for proper operation poc shari
  t stat read 82 office to hfy 227/a109-a113 set point 71*f and find in heat mode switch to cooling mode and reset valve command replace stat and re heat actuator for room a109 and a111
  fabricate a 20 x 24 metal access panel with 1/4 hem edge deliver to the const shop complete per request
  install belt and pulley on new motor remove sheave from old motor and instal on new motor instal b51 belt due to no b52 belt verify proper operation
