  lab too hot bldg 221 room a224 replace chilled water grad repair controller to re-heat.replac diaphragm to re heat poc elizabeth
  ac unit be blow out hot air rm 129 repair control air leak
  area in 103 be too cold per chris william adjusted set point of floor unit poc chris
  room temp be too hot 233 a117,b120 and a101 adjust stat in all three room verify operation poc connie
  main gate bldg be too warm reset micro processor and adjust set point poc alan
  room too hot 101/a323 adjust stat
  want a reading do on exhaust please see elijah peterson x8142 complete per request
  room be hot continue problem 224/a253 go back find power to acu-6 up off restore power and verify proper operation
  room be hot 245/dc05 adjusted set points.for both unit poc alex
  strong odor from vent 225/a218 unit in attic under construction verify attic ventilation be on
  request to check room temperature too cold in bldg 225-a365 adjust stat set point and verify with customer that temperature be okay poc ross
  lecture room e too cold 101 lecture room e. raise set point of acu c5 discharge ph message to customer
  221 /b160 room to cold multiple call adjust both stat poc dr gabey
  odor complaint in 225/a218 due to unit be renovate in attic verify attic ventilation be work properly leave customer phone message
  verify propoer operation of fcu 's 1 3 flush all 3 coil purge system of all air present at coils.checked filter put all set point back to design system be work properly at this time
  replace actuator to pre heat of acu-1 replace pre heat actuator on acu-1 and verify proper operation
  check out new child care repair per frank potts action take work to be perform during site outage this be for the rain gutter on exterior of building
  reset vfds complete per request replace dirty filter clean coil vacuum water from floor start acu-5 and verify proper operation
  replace leak induction unit valve replace bad coil and control valve check for leak and verify proper operation
  unit leak on load dock area of 227 clean cool coil and pre heat coil close bypass damper that be open replace 8ea filter 20x20x1 verify proper operation
  lab be cold 224 b121 replace and calibrate controller replace stat.calibrated grad on re heat actuator and verify proper operation poc walter
  request to check office temperature very cold in bldg 301-b168,see nancy asap adjusted set point of vav and airhandler discharge
  no air in red auditorium lower set point of system acu b5 be run at the time
  lady room exhaust fan not work 245 2nd flr find fan run and exhaust poc diana
  a c not work properly 205/room 117 find switch on controller in heat position switch to cooling position room temperature be come down now poc laurean
  customer complain of squeaky fan noise 301/b173 9 find to be belt noise out of a77 belt will replace when belt be in adjust motor and squeeling be not as bad
  perform full pm on fcu-1 bldg 301/room 185 3 please see attachment for additional info requirement complete per request
  room be cold possible t stat 236/113 not work adjust set point
  please change filter in ceiling 301/b171 complete per request
  unit acu 6 smell like something be burn 220/b48 electric shop replace motor turn on system and no odor detect poc steve
  reset vfd and check water detection fault at ahu-4 1 floor drain clean sensor and reset alarm
  leaky valve in ceiling 222/b347 valve leak at union pipe shop make need repair poc megan
  request to check noisey belt on eh-#21 in bldg 245-d07 replace belt 1ea a44 after scaffolding be errect poc alex
  canopy hood not work 224/b361 find system off line start system and verify operation poc nathan
  no ventilation in lab rm b317 reset vfd fault and start fan poc savela
  office too cold 221 a263 free stuck stem on re heat valve and replace diaphragm verify proper operation poc gail
  room be cold 220 b223 verify proper operation of re heat valve and adjust stat set point for 72*f poc phone message to customer
  room be receive heat only small room with electronic 216/a212 send code to vav verify proper operation
  zone 3 water detector on acu-3 and acu-5 reading nr repair bad ground to 24 volt terminal of transformer verify proper operation poc b.cole
  water detector on floor drain on acu-1 will not clear loose wire on floor drain secured wire verify proper operation poc b.cole
  receive water detection acu 11 fan section replace sensor in fan section also replace floor drain sensor reset alarm and verify operation
  wds alarm acu-1 floor drain be in alarm with no water present secured sensor wireing verify proper operation poc dan
  request to turn on acu- 2 in bldg 245 complete per request poc alex
  request to check noise come from acu unit in bldg 202 159 informed customer that the motor be bad and that -PRON- would need to call joc office to start a work order for repair
  check room temperature in bldg 227-a355-too warm set point be 71*f and space be 75*f replace actuator on re heat valve poc vetter
  request to check hot temperature in bldg 225-second floor a corridor due to acu-9 down for renovation by contractor
  ef-#5 have a rumbling sound and suspect that the key have come off or loose in bldg 235-c01 bad motor electric shop have to order new motor after motor be replace reinstall blower wheel verify proper operation
  request to check warm temperature in bldg 223-a209 customer have plant in the way and be not willing to have -PRON- move for repair still add heat close out ms until -PRON- hear back from the customer
  too cold in build 230 hot water pump down due to outage pipe shop start -PRON- pump poc aaron
  too hot in photo studio b26 replace stat calibrate and verify operation of re heat valve poc denise
  too hot in room b362 replace diaphragm to re heat verify proper operation poc gregory
  air flow problem in room a04 start acu-2 follow an outage over the weekend poc alex
  no air come out of window unit a927 find unit serve area down for pm inform customer
  too hot in corridor between 304 and 223 solor load cool secure to conserve energy inform customer to call frank potts with any question
  hv-2 f.s reset stat and verify operation fan secure for summer poc cole
  too hot in room b212 set point 72.5*f in cool mode and valve be close replace actuator and verify proper opration
  exhaust fan failure find this to be wrong building call be intend for build 312 verify with b. cole
  too hot in room b105 resent code to vav
  too hot in room 729 unit be down for pm inform customer
  check air flow in room a330 customer have wrong size hepa and suggest that -PRON- call joc office and get -PRON- to start a interdivision wo to order new filter poc sergey
  request to check hot air in bldg 101-a931 unit be down for pm inform customer
  exhaust fan to hood be make noise b312 reset hood monitor poc customer
  water cooler ewc-3 in boiler room not cool water turn over to pipe shope for replacement
  request to check fume hood on exhaust in bldg 221-b167 reset starter and start fan verify proper operation
  request to check no exhaust in bldg 312 108 find switch in off position start fan and verify proper operation poc chris
  request to check no exhaust to a105 in bldg 215 resolve issue
  request to check noise come from acid fume hood in bldg 215-b101 adjust belt
  room too cold 225/a130 calibrate stat and set for 72*f poc ken
  room too humid warm 301 c100 pre heat diaphragm be replace and unit discharge proper temperature space be control temperature poc jenna
  room be too hot 225/a251 reset damper motor verify proper air flow poc wayne
  request to check no exhaust in the lab fume hood in bldg 220-b33 check operation of hood fan eh-031b and eh-023b and bothe fan be off reset starter and both fan be back on line verify draw in both space b33 and b25 poc nick
  trailer be hot and humid 308/ trailer adjust set point for 72*f per customer
  request to check room temperature too hot in bldg 235-b162 adjust set point from 78*f to 72*f poc mark
  request to have a portable fan deliver to replace other broken fan blade in bldg 101-a1029 personal fan and -PRON- have a broken blade shop do not have any small fan to provide poc joellen
  a c not work properly 303/dayroom area find room at 69*f verify operation of roof unit and -PRON- be okay speak to captain miller and -PRON- say that -PRON- be okay now
  room lab too warm should be 20c 220 instal new re heat valve and replace diaphragm poc michael
  heating selection water detector on ahu 7 1 vacuum water and clear alarm
  request to check room temperature too warm in bldg 227-a109 thru a113 find this due to printer under stat reset device and verify proper operation poc carol
  request to check room temperature in bldg 101-c33-too hot verify calibration of stat and adjust set point poc betty
  room too warm 101/a729 replace diaphragm on two induction unit verify proper operation and set stat for 72*f
  room be hot 221/a340 find acu-4 discharge high adjusted set point for 56*f verify re heat be not add any heat speak to customer
  confrence room a202 to cold reset system verify operation of control
  reset fault on ae-6 2 ab06,ab07,and ab05 complete per request
  room too hot 101/723 find space 75*f adjust set point for 73*f
  flush coil to fcu 's for ccf flush coil and clear air from system.read temperature at coil verify that the circuit setter be fully open to give as much flow as need for proper cooling remove filter to increase air flow accross the coil filter rack be to be fabricate and a different style filter instal currently -PRON- have a 16*f delta t accros the coil
  no air in office a120 set point be 75*f adjust for 72*f poc suzann
  request to check room temperature too hot in bldg 227-a357 reset device verify room temperature at 71*f
  request to install wire mesh to prevent rodent infestation enter at outside generator gg-#2 at bldg 101 loading dock doug fossett be familiar with this request complete per request
  lab be too hot a62 informed customer that acu-2 be down for renovation and there be not any air flow at this time
  request to check room temperature too hot in bldg 101-a303 find acu-6 down for pm verify proper operation of induction unit in 3 office poc customer
  release bypass for 1,3 and 5 water detection system acu-4 alarm in fan section and acu-6 in the pre heat and filter section an alarm be present find that follow the renovation that the sensor be not wire up correctly and could not be reset turn over to bob hellmuth for contrator to look into
  reset vfd fault to ab-13 and ahu-2 1 complete per request
  request to check room temperature too cold in bldg 230 105 adjust seven stat for 72*f pipe shop have to start hot water pump as well poc aaron
  request to check room temperture- too warm in bldg 245-b101 room temperature 68*f find hand valve off open valve and verify proper operation
  check no air flow in bldg 101-a500 acu-10 be off for pm yesterday replace two diaphragm in induction unit in area adjust stat and verify proper operation set for 73*f poc customer
  request to check room temperature too hot in bldg 220-a223 complete per request
  hood fan not work in lab space b167 duplicate ms 42936
  request to repai fan fume hood not work in bldg 221-b167 reset motor starter and verify proper operation
  request to check cold temperature in bldg 216-room a205 and a206 adjust vav set point
  request to blank off air flow in office too high volume in bldg 301-c160 adjust set point of vav 4 and close volume damper down from full open to 1/2 to customer space poc hope
  request to check warm temperature in bldg 227-a245 adjusted set point verify proper operation of electric actuator poc patricia
  lift water detection senor off floor so -PRON- can be seal this weekend and re install on monday morning complete per request put attic ventilation back to normal operation
  acu-8 f.s come in normal reset f s and start unit unit be be renovate and f s will be replace as well
  humid and sticky in library in 101/e128 adjusted set point on four induction unit stat large window allow for big solar load poc diane
  reset vfd fault on equipment drive complete per request
  lab temp too low in this room should be 23 current temp 16c 202/129 adjusted controller for acu-11 supply fan and pump be both running temperature be 15.5 c and -PRON- wan 23c settel out at 23.4c last time check
  remove and reinstall stat remove stat of front wall of room a50 and a52 to allow fabric wall installation.additional room to follow comlete per request verify proper operation of re heats poc dave
  fabricate 2 new drip pan for drain boiler draw give to mr lemley or mr pott complete per request
  odor come into office 221/b326 remove cheese cloth from induction unit and air flow increase
  e a7 very noisey find motor bearing bad redirect to electric shop 02 replace motor 08 to replace motor pulley action taken:08 replace pulley to motor align tension belt verify proper operation
  room too cold 235/a-135 verify re heat valve operation adjust a147 stat set point poc mark
  no airflow 235/k-150 action take no issue find close ms
  odor issue 221/b326 remove cheese cloth from induction unit no odor present at this time
  room too cold 222/b359 adjusted set point and verify proper operation poc quynh
  room too cold 101 507 find space to be 71*f adjusted set point poc suzanne
  room too hot 221/a145 adjust set point and verify proper operation poc jean
  room be quite cold t stat not control 231/b156 repair control air line
  fabricate and install a temporary supply duct from acu-3 to area where mail be be sorted.in hallw cpmplete per request
  lecture room e be too hot please correct 101/c28 verify proper operation of stat and lower set point of acu c5 from 62*f to 58*f
  ozone fan not run serve room b031 locate in b128 bldg 245 e-25 be interlock with acu-8 acu-8 be not run start acu-8 and e-25 and e-26
  room too warm 220/a157 replace re heat diaphragm to actuator poc gerard
  ne to have hepa filter check for type size also check motor that -PRON- need to be replace in rm 159 have construction shop open ceiling and electric shop remove light fixture to access filter info.gave info to darrell per request
  room be too cold 225/a50 adjust set point on two stat verify proper operation set for 70*f
  no hood exhaust in b257 02-checked fan in the off position no problem find with fan start fan and damper open and run properly verify condition of belt as well
  room too hot 231/a245/267 verify proper operation of re heat find closed and not add supply register discharge 61*f poc steve
  room b152/156 in bldg 245 be hot please see mike in c114 for entry find chilled water valv off open valve and replace 4ea b112 belt on the unit as 3 be find broken aligned and tension belt verify proper operation
  office be to hot b324 replace re heat diaphragm and free scutk stem on valve poc ryan
  office too hot 224/b266 replace diaphragm and free stuck stem verify proper operation poc chris
  install portable chiller in truck inspection area instal portable chiller per request will retrieve at end of summer
  lab too hot 220/c01 please contact kim at x2358 or 240 361 8801 for entry to lab re heat valve be not part of the renovation of the air handler.all pneumatic control air lline be cut out during renovation of air handler asbestos be to be remove in order to repair re heat valve and actuator repair wait asbestos removal control air line will need to be locate and tie in once the valve be repair or replace hold open until repair be complete 10/17/12 hook up hc-17 3 and hc-17 2 re heat to new control air lline cut by contractor 10/19/12 instal new stt in tape tunnel.replaced duct sensor and instal pneumatic air line for control 10/20/12 flush 5 coil and verify calibration of 5 room stats.set for 70*f per customer 10/22/12 adjusted set point of hot water converter
  office very hot and humid please more cooling 301/b130 obtain outage and repair mix box
  very hot in office 227/b120 replace actuator and reboot mother board verifed proper operation ziva
  change filter in room 111 vsp room remove old filter and replace with new to vsp room and hv room
  please check air flow in safety cabinet 227/b123 bad monitor replace by air balancer 1 ea 335 airgard replace actuator to room a168 valve be leak by before replace actuator room have limit air flow due to filter need to be replace on all airhandler in building filter have be order
  room be still cold please repair 235/a135 replace thermostat in room a147 calibrate and adjust set point verify proper operation  poc melissa
  room 04 1 high temp alarm duplicate ms 46435
  receive high temp alarm room 04 1 reset micro processor and verify proper operation poc shift supervisor
  room a115 and a123 in bldg 235 be too hot adjusted set point
  hot office in bldg 221/a115 room temperature be 76*f replace re heat diaphragm and set stat for 72*f verify proper operation phone message to customer
  room very hot bldg 428/101 action take reset circuit board verify proper operation
  request to check room temperature very hot in bldg 101-a334,see renee replace reheat valve actuator after have furniture move
  room too hot 225/b264 replace re heat diaphragm and free stuck damper actuator to restore air flow to space
  no cooling in room 220/a225 replace re heat diaphragm and calibrate stat poc steven
  hot in office bldg 101/a711 adjust stat and replace diaphragm poc reannin
  hot in office bldg 221/a157 adjust stat set point and verify proper operation
  please lower temp in 301/b174 room be too hot find pre heat diaphragm bad to acu-5 verify set point and proper operation
  receive water detection acu 7 1 heating section vacuum up 4 55 gallon drum of water rfom unit ahu-7 1 filteer clog and a few be remove to reduce static oeg be work on get replacement filter unable to locate source of odor in room a262 poc ed
  room too hot 220/b304 place in manual mode to accomidate customer until apc can adjust program poc jeffery
  fabricate pan per drawing for bernie complete per request
  water detector zone 2 no water find no water detect in any area reset alarm poc herb
  ac unit be blow out hot air in rm b185 adjust set point
  room be too hot b326 replace re heat diaphragm in induction unit poc cheol
  office be too hot in the b150 area replace re heat diaphragm in induction unit poc burton
  office around b130 be hot verify calibration of stat and adjust set point poc brook
  room too hot b148 replace re heat diaphragm
  receive water detection acu 3 fan section find no water present clear alarm
  receive water detection heating section acu 7 1 vacuum up water from within air handler.lower cfm set point until filter come in to be change to much static
  fix damper e-9 replace damper diaphragm with assistance of electric shop and lift be need to access high ceiling verify proper operation
  water detector in heating section come in then clear vacuum up water and lower cfm of fan clear passage way for water to drain increase cfm back to normal filter still ne to be replace in this unit filter be on order
  hiss noise from vent 301/b173 unit 5 replace pre heat diaphragm tpo acu-5 roof top unit verify propoer operation and discharge of system
  remove stat from wall in room 228 230 remove stat and re instal when ready to rooms a124 and a128,130 typo 1st not second
  room too hot room a127 resent code to vav verify proper operation
  visitor center very hot 103/front desk find broken belt whick cause the unit to freeze up thaw unit and replace broken belt 1ea a50
  room too hot 301/144 stat be locate in b140 office lower stat set point to provide proper temperature in b144 office no stat in b144 office b140 's office stat serve this area as well as b140 b140 have a fcu that be sadisfy the mixing box stat and cause the issue poc c. rice
  main lobby bldg 224 be cold the main lobby to bldg 224 be cold lower the temperature may help energy saving adjust set point for 72*f raise set point
  west stairwell be hot the west stairwell the one accessible from the main lobby be very warm find 2nd and 3rd floor re heat valve leak by free stuck stem verify proper operation
  conference room be hot 301/b174 replace diaphragm to re heat
  room be hot 224/b108 replace diaphragm and free stuck stem poc carl
  room be hot bldg 231/a250 lower discharge set point of air handler
  room too hot 224/b258 replace induction unit valve actuator verify proper operation
  sub basement hallway have leak 245 outside of b033 30 action take find duct leaking water turn over to hvac shop find main air line cut to h!a humidity controller repair control air line and verify proper operation speak with customer poc michelle
  air conditioning not work 221/a324 place fan in lab for a temporary fix until acu-10 be back on line poc yuxue
  low airflow in hood in bldg 235 room a140 an b143 room 140 face read 102 fpm and design be 107 fpm within spec
  baseboard heat be on in bridge between g100 and kw bldg 235 turn over to ddc to adjust with lap top
  unit above control room bldg 235 not cool find room temperature to be 70*f customer say that -PRON- be ok now poc samuel
  acu-6 in bldg 221 center aisle water drip on mcc buss duct action take clear floor drain chilled water pipe ne to be insulated.condensat on floor vacuum up water
  room too warm 225/a348 replace re heat diaphragm and calibrate grad poc customer
  no air conditioning 217/b101 send code to vav box verify proper operation
  room hot bldg 101/a221 remove cheese cloth from supply grill and adjust stat poc debora
  dust come from vent please check bldg 221/a139 explain to customer about instal filter over induction unit supply grill poc yuri
  dust come from vent 221/a139 speak with customer and inform -PRON- that -PRON- would be look into check air handler and verify filtration be in good shape turn over to safety to investigate for possible duct cleaning poc yuri
  room too cold 217 b255 action take adjust set point
  office too cold 225/a156 remove and replace wall stat calibrate stat and verify proper operation
  high rolm room temp alarm keep come in find control air lin dissconnect to chill water actuator repair air line and verify proper operation acu-1 and 2 have proper discharge now
  the refrigerator in 216/b115 breakroom be leak find evaporator froxe up defrost and verify proper operation poc amanda
  room too cold 225/a130 redirect direction of air flow so -PRON- do not blow on customer poc kenneth
  remove and replace stat a224 a226 action take complete per request
  acu-10 have bad floor drain sensor for the water detector replaced floor sensor
  water detector on the cool selection of acu-12 bad sensor part part order and to be repair when part be in project time be begin of august replace sensor verify proper operation
  room too cold a130 225 action take room temperature ws 74*f customer want air flow direct away from -PRON- redirect air
  room too hot 231/a135 calibrate stat.replac 2 duct sensor calibrate re heat grad to booster unit of acu-5 verify calibration of controller and proper operation of system poc steve
  odor mess with equipment shut off acu be to area 245 d04/d07 secure acu-6 and restart at 4 pm to stop fume from come into the building poc alex
  room too hot 245/a005 action take adjust tran ducer verify proper operation
  room too cold b255 adjust set point and resent code to one of two vav box verify proper operation
  water drip from ceiling in h wing bldg 217 30 action take find reheat coil leak refer to hvac repair coil
  room too cold 225/a350 raise set point and verify proper operation poc carlitta
  room be hot 221/a310 repair t-2 controller air leak jump out chilled water valve to achieve 54*f discharge find e fan lock out and electric shop be suppose to look into two week ago speak to customer
  steam return valve the steam return valve be leak at the packing tighten packing gland
  acu-3 fan selection water detector vacuum out water and adjust set point of vortex damper to stop carry over into fan section
  receive water detection room 04 no problem find at this time alarm clear by the time -PRON- get there per power plant
  receive water detection acu 9 fan section no detection device in place due to renovation of unit no water find in space/ area
  fan coil on l-1 lobby unit leaking the supply valve close the unit be the second entrance door instal new belt and clear condensate drain vacuum out drain pan
  receive water detection acu 4 fan section reposition floor drain sensor so as not to splash water on sensor
  receive exhaust fan failure reset fan and verify proper operation
  request to check fume hood alarm sound in bldg 227-a262 reset alarm and verify proper operation of fan poc jenny
  request to check no exhaust to fume hood in bldg 221-a340 reset motor starter and verify proper operation if motor trip out again will forward to electric shop to advise poc brent
  request to check hiss wall thermostat in bldg 221-b345 replace back plate to wall stat verify proper operation poc brent
  request to check room temperature very hot in bldg 222-b266 find supply defusser in room tap closed with clear tape remove tape speak to customer
  request to check no air flow in main office in bldg 301-b130 replace diaphragms in 3 mixing box
  request to check no air in bldg 238 start acu-1 and verify operation poc gerald
  room temperature in bldg 221-a212 be very hot check lab space and temperature be okay now
  6 vu the supply fan make a lot noise adjust belt and add belt number to belt order list no moe instock belt just slip a little and will be okay for now poc dave
  request to check build air temperature very hot in main hallway to restroom bldg 423 thaw out evaporator and seal part of duct work clean coil and vacuum up water.customer have remove cover of airhandler and filter for some sort of expirement cause the issue poc steve
  alarm at acu-9 in attic clear alarm
  chemical smell from air handler due to pm
  acu-3 and acu-6 not run serve room d05 and d06 start unit
  request to check no air flow in bldg 216-a206 due to pm of ahu-402 which serve office space
  check lack of cooling of fcu-1 3 and deliver portable unit to space and install bleed all air present in system and instal two portable chiller unit in space
  up room fan failure alarm rm 504 find clog drain clear drain and reset alarm vacuum up water
  water detector cool section on acu 3.2 vacuum up water and reset alarm
  adjust stat up on trailer unit and bowman house to 78*f for summer adjust thermostat and command fan for continous run
  request to check no air flow in bldg 222-b320 lower heating and cool set point to increase air flow vav open more
  request to check no air flow in bldg 304-rm 156 foound new motor instal on e-1 remove motor sheave from old motor and instal on new motor instal belt and align and tension find acu-4 off line start acu-4 adjust t-3 set point for 55*f on acu-1
  request to check no exhaust for module-219b for room a222 in bldg 224 off on reset reset starter verify proper operation poc ralph
  request to check hot temperature in bldg 301-b112 adjust set point and veerifi proper operation poc c. brook
  request to check exhaust to fume hood too low in bldg 224-a168 replace belt and tension need to be redirect to contractor that instal the new fan that the flow monitor may be out of calibration
  replace break belt to ab-13 ab-5 and ab-7 complete per request
  request to check no air ventilation in bldg 223-a262 have a formal walkthru tomorrow see vincent reset fume hood and verify proper operation poc vincent
  request to check too warm temperature in bldg 220-b05-b07 replace stat and filter on controller valv off pre heat that be leak by correct by mavila
  bldg 205 acu-#3 be not run for room 117 find fan run but re heat valve leak by instal new re heat valve and verify proper operation poc doris
  too hot rm b-242 build 223 replace re heat valve actuator and repair control air leak
  check exaust fan bld.224 hv vault rm.500 no problem find poc gary
  lab too hot bldg 220 b05/07 should be 20c find water in control air system drain water and replace wall stat replace filter in 908b controller.hand valv off pre heat valve leak by until contractor can look at -PRON- since this unit be recently replace
  no a c in high bay area of 230 restore ac
  room too hot 220/a265 replace re heat diaphragm to valve actuator adjust stat set point and verify proper operation
  request to check office temperature too hot in bldg 223-b352 repair air leak on stat and replace diaphragm of re heat actuator poc anoop
  hood not work properly 224/a168 hood fan be work properly flow monitor appear to be out of calibration recently instal by contractor will have air balancer verify proper operation of flow monitor
  verify operation of ahu-1 1 reset control board and vfd check fuse and replace ep switch start unit and verify operation
  assist contractor work on ccf chiller complete per request run ru for 3 hour to verify proper operation
  room be too cold 225/a350 free stuck stem and calibrate stat poc barry
  too cold in room 220/b58 free stem to valve and replace diaphragm find hand valved off.open hand valve and verify proper operation poc jacob
  hot in room b23 245 adjust set point on hot deck controller valv off hot deck in order to calibrate 2 mix box and 4 unit heaters.replaced diaphragms to mix box after air handler go down acu-13 be go down for renovation and after -PRON- be back on line -PRON- will verify proper operation of lab space hold open until that time.hold temperature and customer be sadisfi
  fume hood alarm in a268/223 start fan off on reset and clear alarm speak with customer
  request to check hot temperature in bldg 101-a33-gym start acu-2 and verify proper operation discharge 55*f
  room be hot 233/b104 find acu-1 off line start system and verify space temperature poc kang
  room too hot 220/b146 replace re heat actuator diaphragm
  receive water detection cool section acu 3 1 check fan section and there be no water present clear alarm and verify proper operation
  room work area be hot 304/163 replair control air leak verify proper operation poc luther
  air in south end of room f013 be too warm 218/f013 1 degree too warm resent code to vav
  air conditioning unit make loud whining noise on start up 224/b230 service reheat valve and verify proper operation poc sara
  replace belt and filter in room b340 complete per request 1ea 29.5x28.5x2 filter and 1ea a40 belt
  room too hot 220/a309 send reque to safety office to remove insulation in order to repair valve replace valve and actuator verify proper operation
  no a c room b15 occupant report no a c in room b15 start acu-6 find off line
  room be hot 217 a153/155 poc joe wheeler 2471 resent code to vav box
  fume hood alarm 223 a228 continue problem replace belt to exhaust fan
  reset fault and alarm to ef-6 1 ef-1 1 and ef-6 3 complete per request
  repair damper to hood exhaust for room b227 complete per request
  trouble shoot and repair refrigerator in shop that be not work properly instal service valve vacuumed system charge unit and verify proper operation
  room be hot 245 b06 find e-11 off line start fan verify with customer that space be cool down poc jason
  room too hot 225/a153 adjust stat and repair control air leak poc robyn
  room too hot 222/a357 adjust set point
  exhaust fan a-500 run but damper be close repaired air line and free other damper rod find stuck poc robert higgs
  low flow alarm to hood room b343 new hood fan and nothing in hood call come in late and decide -PRON- could wait till tomorrow duct work not connect at top of hood in lab new installation and turn over to jatin for propper repair
  cooler system compressor not run 226/b225 please contact paul stutzman at 6715 so -PRON- can meet -PRON- at lab replace start and run capicator and add charge to unit.may need sharder valv replace if another charge be need down the road
  water leak in room d-03 vacuum up water from foundation leak in building
  request to check room temperature too warm in bldg 235-k-04 complete per request
  room temperature too hot in bldg 101-a719 replace valve actuator after furniture be move verify proper operation poc rosalyn
  warm and humid in 225/b267 clear clogged strainer on acu-2 calibrated room stat and verify proper operation poc edmond
  office be hot 233/a149 replace re heat valve and actuator have to remove the top of the induction unit to access valve repair leak solder joint that be find to be leak follow the valve replacement verify proper operation
  replace re heat valve and actuator to room b226 replace re heat valve and actuator verify proper operation poc robert
  check water detection on floor drain of acu-10 clean sensor on floor drain clear alarm and verify proper operation
  lab be hot b365 bldg 225 find strainer clog on acu-2 remove strainer and remove inner mesh to allow proper flow
  too hot in room b324 find acu-8 discharge high adjusted set point pull strainer and verify proper operation.adjusted set point on vortex damper and temperature come down discharge 55*f
  request to remove front panel off fan box at the window for engineer design survey in bldg 230-#203 complete per request
  request to check air in guide hall of bldg 235 find the call to be the new automate breeze way from the guide hall to k wing turn over to ddc to make adjustment
  too hot lady room a side second floor replace re heat valve
  fume hood not work 221/a340 fan off on reset start fan and verify operation
  double module 221 a340/342 be too warm have trouble control temp humidity repair pre heat 2 on acu-4.replaced t-2 controller.remov filter and roll a new face on the roll filter discharge be only 62*f have pipe shop verify flow of chilled water valve.unit to be renovate in oct 22nd and chilled water valve will be replace with automation
  no a c in 223/a262 serve by acu-1 no problem find speak with customer and -PRON- say that -PRON- only call in an exhaust fan problem
  4s low temp hotwater reheat p1&2 alarm be active replace sleeve diaphragm poc tommy
  5-w water detection system zone 5 show circuit trouble find bad up and plug directly into outlet later replace up with new poc tommy
  a02 water detection panel alm b17 show no answer on simplex system no alarm present in ccf area clear alarm in zone 2 and 3 and tighten loose wire on acu-2 fan section clear alarm in zone 4 no other alarm present on alertin system
  4-n w water detection system zone 3 show panel trouble 4 s w water detection system zone 4 show panel trouble out of service due to contractor work in area
  repair leak valve hc-318b in attic replace re heat valve verify proper opreation of re heat
  ahu 2 1 reheat selection h20 detector vacuumed water and clear drain
  walkway between k wing and guide hall very hot bldg 235 ddc adjust set point on lap top
  room hot a41 calibrate stat and adjust set point verify proper operation of supply fan and return fan
  bldg 222 b354 room too cold raise set point 2*f verify proper operation poc judith
  room too hot 217/b243 verify set point on the computer 22.5 and measure 22.6 in the space reset vfd fault and speak to customer
  burn rubber smell in 219/b002 replace belt on ahu-301 speak with customer
  large testing lab in 202/130 no cooling state acu-3 verify operation poc frank
  replace filter associate with system complete per request
  feel very warm and humid in lady room 411 find 35% rh and 72*f temperature no adjustment make poc suzann
  a c 30 will not come on 225/a02 adjust set point
  too hot in office 225/b152 replace valve actuator adjust stat set point for 72*f poc catherine
  request to check room temperature too cold in bldg 220-b39 trouble shoot system find re heat out on reset reset and verify proper operation of automated control poc robert
  request to check room temperature- too hot in bldg 304 155 find acu-3 down for pm
  the hvac system for the xcalibir lab in bldg 225-b68 as be do since the outage two week ago request to restart the unit one of the drive belt for the blower have a deep crack and be close to breaking and need to be replace replace 2 belt start equipment and verify proper operation poc ulf
  check operation of a c unit for build 423 unit freeze up have ground clear away tall weed grow up around condens unit secured duct air leaks.pressure test unit and add some r-22 refrigerant to proper super heat setting verify proper operation poc steve
  4 s w zone 4 and 4 n w zone 3 water detection panel show trouble zone out of service due to air handler renovation at this time
  receive water detection fan section acu 2 find small amount of condensation under sensor dry up water and clear alarm
  room too hot 226/b266 find space to be 74*f several pc 's in this space.explained to customer about load shedding on that day and that discharge of unit be reais induction unit be not add any heat
  room too hot 226/b266 induction unit be not add any heat.4 pc 's in office space explain to customer about load shedding
  office be blow hot air 224/a269 check induction unit and find -PRON- add heat adjust stat and verify proper operation of acu-6 in attic poc corrine
  clean up shop passage way and debris from floor complete per request
  room be very cold 411/a101 calibrate and reprogram thermostat verify proper operation poc jana
  burn smell come from a c 224/a134 check air handler suppling area and no door detect possible clock or light balast odor not strong enough to pin point at this time poc stan
  hot in office 223/b154 replace induction unit valve aactuator verify proper operation poc francesca
  hot in office 220/b362 find 69*f and air flow present
  hot in office 220/b244 due to load shedding poc sue
  hot in area 301/b129 discharge of acu-1 have be raise for load shedding system be back to normal now and so be space temperature
  early morning water detector on acu-6 and acu-2a find wire ground out in juction box repair and verify proper operation poc power plant
  room be too hot b248 replace re heat diaphragm verify operation poc david
  office be too hot a267 adjust set point to acu-5 verify room temperature poc nick
  office be too hot b166 find new valve add heat and adjust set point poc suzanne
  room too hot a265 reset overide and adjust set point poc jeremy
  office be too hot a203 furniture ahd to be move in order to replace re heat diaphragm repair control air line that have a hole in -PRON-
  office be too hot a109 adjust stat set point find unit add heat poc ellen
  receive water detection acu 7 filter section replace sensor in fan section reset alarm and verify proper operation
  office be too hot a145 due to high discharge of acu-5 room temperature be okay at this time poc ju lee
  office be too hot b246 replace re heat diaphragm verify proper operation poc mark
  office be too hot a155 action take replace valve and verify proper operation poc janet
  office be too hot b242 replace re heat diaphragm verify proper operation poc timothy
  room too cold a230 duplicate ms 50663
  room too hot a145 lower cool set point verify proper operation poc shaw
  no a c in office 220/a267 system be empathy over ride reset override poc nick
  room too warm 411/a110 repair stat wire connection and contactor connection replace schrader valve on liquid line and charge compressor poc customer
  repair mix box that supply hallway area from acu-11 replace damper diaphragm and calibrate stat
  reboot 230 wind tunnel system not communicate unable to reset turn over to ddc system back on line
  reset fault and start ef-6 3 reset and restart system
  customer be cold 225/a50 stat be set for 69*f adjust for 72*f poc wanda
  office be too cold rm b226 adjust stat set point poc michelle
  lab be too cold 227/a230 find bad module to re heat actuator order new module and instal after -PRON- come in verify proper operation.electric shop replace motor and hvac remove old pulley and reinstall on new motor with belt aligned and tension belt
  room too warm 221/b326 find room temperature 77*f replace re heat diaphragm and set stat for 72*f verify proper operation poc alicia
  reset fault to ef-2 2 and ef-6 3 repair control air leak and reset fault start equipment and verify proper operation
  room too warm 101/a825 room temperature be 77*f replace valve actuator and adjust set point for 72*f verify proper operation
  police report that c gate a c be not work properly clean coil and filter verify proper discharge poc danny
  fume hood not work in 223/b265 call x6023 with question replace broken belt 1ea 4l280 speak to customer
  exhaust fan 8 in room 100 be not run ef-8 be run all fan be run except e-13 turn over to electric shop
  exhaust fan 11 in room 100 be not run find broken belt on e-11 replace 1ea a40 belt.fan back on line
  repair control air leak in cabinet for 7 1,7 2,6 1 4 2 and ef-6 3 replace air line in control cabinet
  health unit area in 101/c33 too cold replace stat at sectrarys desk calibrate and set for 74*f poc customer
  receive water detection acu 7 fan section clean sensor and verify proper operation reset alarm poc ed
  receive water detection fan section acu 12 no water find reset alarm and speak with power plant
  room too hot b254 informed customer that air handler be down for pm
  temp be too high in 218/f018 resent code to vav
  water leak from ceiling by a c unit 221/b226 find cause of leak from room above replace valve actuator to room b326 and repair control alr leak to pneumatic line verify proper operation and clean up water present poc joseph
  request to check room temperature very hot in bldg 226-a363 and b362 informed customer that unit be be pm'd
  request for cool air flow in bldg 226-b150 to b164-very hot find acu-1 down for pm verify all room be control properly after the unit be back on line poc rise
  repair leak valve in hallway straight in from the lobby tile be remove where leaking after scaffolding be set up valve be replace
  wds alarm in fan section alarm be trip and no water be on the floor clean sensor and reset alarm poc power plant
  office be to cold b136 calibrate stat and adjust set point for 74*f poc mary
  room too hot 221/a363 speak with customer and -PRON- say that -PRON- be fine now poc yang
  replace belt 1ea b91 start unit and verify proper operation
  too hot a525 replace both induction unit valve and actuators.verifi proper operation poc alice
  request to repair valve for cool unit in bldg 221,per conversation with kennith pratt leak not repairable inform customer
  too hot room 126 and corridor outside of lab replace 1/2 valve and dual input controller calibrate controller and verify proper operation
  office too hot 226/b266 verify discharge of acu-1 57*f supply air flow be low adjust et point to increase air flow.room temperature be control at 72*f and temperature be good but there be now to much air flow lower air flow from 250 cfm to 175 cfm room temperature raise to 75*f so raise air flow to 200 cfm customer be sadisfi now.space temperature be hold at 74*f
  room temperature very hot in bldg 101-e106 remove induction unit cover and replace valve and actuator verify proper operation and stat calibration
  request to check warm temperature in bldg 221-a143 remove pleated filter over supply grill explain to customer that -PRON- restrict to much air flow and cause the system to add heat poc joe
  room too hot b150 due to acu-2 be renovate inform customer
  request to adjust warm temperature in bldg 101-a715 serve by acu a4 replace diaphragms on induction unit poc rosalyn
  canopy fan ch348b for room b353 be not run adjust pe switch setting and verify proper operation poc john customer
  office be too hot b324 replace diaphragm in induction unit verify proper operation poc howard
  request to check room temperature too warm in bldg 227-b126 reset vfd 's and adjust set point for space
  request to check room temperature very warm in bldg 222-a357 reset computer and adjust set point room control 72*f poc kim
  room too cold a143 adjust stat again and instal screw in adjustment door
  room be cold bldg 217 b255 resent code to vav
  hallway too cold bldg 205 adjust discharge set point of acu-4 space be be renovate and re heat be currently obsolete until renovation be complete.spoke with laurean and -PRON- much good now
  room too warm 223/a151 acu-3 serve this area find acu-3 down for pm poc janet
  room too warm 223/b358 acu-6 serve this area adjsut stat for 73*f verify temperature with customer
  water drip from ceiling outside room b242 30 action take find motor off on acu unit feed server unit coil sweat leaking thru bottom of unit turn over to hvac shop fan motor be bad and turn over to electric shop for replacement
  belt off motor for vent in ceiling safety issue 304 156 no problem find motor be run fine poc jeffrey
  too hot room b120 adjust stat for 72*f room control 74*f customer be okay with the temperature
  reset fault and start equipment ahu-1 1 check for other fault and reset as need complete per request
  main gate guard house a c unit be very dirty clean unit and filter per request poc tommy
  room too cold 221/a143 put a tamper proof screw in the door for stat adjustment adjust set point again customer be use cheese cloth over the discharge grill cause suplly air to blow across the stat element which give the stat a false reading.will follow up later poc joseph
  request to check too hot temperature in bldg 411-a187 and a143 adjusted set point
  room very warm 216/a203/05/07 resent code to vav box verify proper operation speak to customer
  bldg 224/b353 excessive air flow please adjust measure air flow per request
  acu 9,10,12 in alarm a02 no problem find all acu 's be run and work properly poc ronald
  office be too hot a141 adjust stat set point for 72*f poc calvin
  room too hot a1033 relaced induction valve and actuator verify proper operation
  lab be too cold rm b135 find hand valv off open valve and verify operation of re heat b135 have a stuck stem and lubed and free stem
  supply air duct filter need to be replace in 4 lab module b229 filter replace per request poc paul
  office be too hot rm a187 adjust stat set point verify proper operation poc customer
  room too hot a313 adjust stat set point informed customer that -PRON- should not make -PRON- own adjustment poc richard
  extremely hot in office 225/a167 due to acu-5 with a bad motor that have to be replace poc john
  bldg 225/a153 no a c find acu-5 supply fan motor bad contractor replace motor space be cool down now poc michelle
  reset fault and verify proper operation of ef-6 2 complete per request verify proper operation
  no a c in bldg 231/a02 restart acu-1 and acu-8 jump out freeze stat to acu-8 that be due to be replace in two week with the air handler renovation
  no a c in bldg 245 room b121 find acu-13 down for air handler renovation
  hot in office 101/a834 adjust stat in the area poc mukesh
  room too hot a213 find stat reverse calibrate stat and set for 72*f
  receive freeze stat acu 1 tighten connection of wiring and reset alarm verify proper operation poc customer
  lab be too hot a02 repair air leak in control cabinet poc nate
  the motor will not turn off on the 1st floor cross corridor instal pierce valve and add charge to system verify proper operation poc jame
  service ac unit above c-400 elevator machine room instal pierce valve add a little charge to system.cleaned coil and flush drain line
  ceiling leak a363 find acu-1 carr water into the fan section turn over to bob hellmuth to have contractor to address the issue poc customer
  room a123 currently under renovation be too hot replace damper diaphragm to mix box in several room verify proper operation poc kim
  wds alarm water detector alarm in cooling section probe be dry and no water be on deck find juntion box wet drain water and dry out box reset alarm and verify operation
  cut one piece of sheet metal 1 1/4 x 4 1/2 and deliver to const shop to be use as a patch complete per request
  too hot in room b112 verify proper operation of acu-4 lower discharge set point for 60*f
  too hot in room b361 calibrated room stat and verify proper operation poc customer
  too cold in room a723 adjust set point of stat poc customer
  adjust schedule for various room in 101 complete per request poc sarah
  ne to have air ajust in office blow in face in b314 adjusted direction of air flow poc customer
  office be too cold b134 calibrate stat and verify proper operation.set for 72*f
  need new hepa filter above office replace filter per reqwuest
  elevator 2 east end rm 401 exhaust fan not work properly contact rodger ullman for information start fan and find that -PRON- have a bad motor electric shop replace the motor and -PRON- remove pulley from old motor and instal on new motor instal belt and align poc marc
  request to check water come from ceiling in bldg 221-3rd.floor janitor 's closet vacuum up water pipe condense and drip on floor need to e insulate in order to eliminate the issue
  request to check warm room temperature in bldg 202 153 find unit down for pm inform customer
  office be too hot b234 adjust cool set point verify proper operation poc customer
  ne to have cfm check at the fan in the attic that serve rm b121 need to no if the cfm be 1200 or great if so in b121 open the damper at the hood until -PRON- reach 1200 find fan not put out 1200 cfm and not enough adjustment to make the 1200 mark advise john and darrell of result
  high pitch squeal come from wall please investigate 225/b153 just a return no exhaust fan check belt on e fan and find no problem not able to locate source of noise
  acu-8 freeze stat alarm find contractor work on replace the freeze stat poc kelso
  freezer alarm in 220/b220
  exhaust fan failure reset fan and start runninf in fast position will not run in slow position poc robert
  hot in office 235/a151 repair stat air leak poc paul
  water leak by door 225/a323 adjust set point on vortex to acu-9.vacuum up water in fan section speak to customer
  lab be hot 221/a130 replace controller chill water grad and duct sensor calibrate stat and re heat grad verify proper operation poc customer
  request to adjust room temperature too warm in bldg 101-a227 replace re heat diaphragm and calibrate stat
  a c not work 304/163 start acu-11 find off
  heat be run in office ongoing problem 235/a100 discharge out of defusser be 57*f suggest that another defusser be instal in the other half of the room there use to be another defusser but -PRON- be blank off needd to be reactivate
  request to check hot temperature in bldg 226-a357 verify proper operation of acu-1 verify space temperature 74*f customer be okay now poc dr lombardo
  request to check warm temperature in bldg 411-a141 find space temperature 72*f no other adjustment make poc customer
  request to check room temperature too in bldg 202-#138 replace re heat valve after scaffolding be errect to allow safe access to valve verify proper operation  poc roger
  check water leak from duct for ahu-#303 in bldg 219-c001 redirect to pipe shop for repair
  office temperature very warm in bldg 101-a702 find room temperature 76*f replace re heat actuator diaphragm set stat for 72*f verify proper operation poc customer
  there be no circulation of air in men room 233/b151 replace bad hoa switch
  no a c in bldg 238/200 replace broken belt on acu-2 replace fresh air filter 20x20x2 4ea replace belt on acu-1 and 4ea 16x20x2 filter speak with customer
  office too cold b107/bldg 222 replace actuator on hwc which be now control 160*f average space temperature be now 71*f
  hood not work 227/a110 verify proper operation of hood inform customer that sash need to be down when tank be remove
  please calibrate t stat bldg 411/120 calibrate and reset stat verify proper operation poc suzann
  request to check cold room temperature in conference room bldg 222-b341 and b345 repac actuator to hwc poc sara
  no air in rest room reset motor starter with electric shop assistance
  low flow alarm can not use hood 227/b163 hood do not go into alarm with sash 14 unless douoble door be also open have the air balance person verify air flow
  room too cold 222/b253/b255 repair actuator on hot water heating loop
  no a c in 202/129 restart acu-11 due to power bump
  heat be on in breezeway between bldgs 304 223 cooling be secure for energy conservation leave customer a phone message
  no a c in room 222/a153 replace belt on acu-4 have electric shop verify proper operation of drive for this system -PRON- find a wiring issue that be resolve
  a c be not work properly 411/a143 reprogramed zone sensor verify operation poc kathryn
  room too cold 235/b161 find stat set for 65*f adjusted set point for 73*f verify proper operation poc mark
  no a c 221/b43 replace diaphragm and valve to re heah replace sleeve diaphragm to chill water actuator replace both grad and calibrate
  no a c in 217/b243 send code to vav box and adjust air flow
  room too cold 222/b359 replace one of the actuator to the hot water converter space be now control 72*f poc vickie
  room too hot 101/1025 replace diaphragm on right side and replace valve actuator on the left side poc diane
  fan make noise acu2 bldg 220/attic find drive side bear a little noisey vertical reading ib = 31 horizontal ob= 23 new unit possiblt still under warranty
  green auditorium adjust acu b6 discharge customer be okay with the current temperature
  lab be hot a206 hot due to pm be perform explain to customer
  request to check acu- 4 not run in bldg 235-a wing basement replace belt on acu-4 poc mark
  fan in fume hood off and alarm be flash in bldg 223-b321 find acu-10 be down for pm follow up after pm be complete and space be back to normal  poc jeffrey
  office be too hot rm a143 find room 79*f adjust stat poc joseph
  room too cold a713 repair air leak and adjust stat set point poc reannin
  report of room b 349 too hot calibrated grad on actuator and stat verify proper operation poc ed
  fume hood be in alarm room b 143 find hood fan off start fan and verify proper operation
  replace belt on e-2 replace belt on e-2
  hv-12 not run 235/c01/call come in saturday bad motor starter be find and turn over to electric shop for replacement or repair poc gregory
  room temp too high 221/a247 action take replace diaphragm and calibrate stat valve start leak asbestos have to be remove in order to replace valve valve and actuator be replace follow the asbestos removal verify proper operation.adjusted stat set point for 70*f
  reset fault on ef-6 3 and start unit check for other fault while in the building complete per request
  room too cold 221/a306 adjust stat and verify calibration of 908 controller temperature hold set point pc dr rebecca
  a c vent be make noise in 301/b173 9 action take adjust theromstatic defuser set point
  check room temperature too hot in bldg 245-b001 calibrate stat and lower set point poc jerome
  request to check room temperature still too cold in bldg 221-a143 adjust stat for the 4th time screw be in the adjustment door poc joseph
  request to check too high humidity in lab in bldg 221-b43 calibrate stat and verify operaion of re heat valve poc steve
  the airflow from auxiliary fan coil unit do not work in bldg 245-b11 find fan to be work properly room temperature be 67*f and set point for the fcu be 70*f.verifi properoperation of belt and motor speak with customer and adjust stat set point
  check for proper damper operation repair as need replace ef switch to damper of ahu-1 1
  request to check water leak from ceiling in bldg 304-#150 1,see chuck the code to door entry be 555 find no leak in area check roof drain for debris and all be clear
  lab be too cold a16 restart brine pump
  too hot b349 rebuild valve and actuator repair control air leak on branch line poc ed
  check out water leak in room b173 multiple area action take instal door gasket on all 5 roof top units.adjust door handle
  check for fault and reset as need on air handler complete per request
  request to check room temperature- too warm in bldg 224-a253 no air flow to room find acu-6 off start acu-6 and restore air flow poc nathan
  request to check room temperature too cold in bldg 225-a325 readjust stat be to cool poc sushama
  request to check odor come from window unit in bldg 101-a1128 and a1130 check room and acu-5 serve the area no odor locate at this time pox heather
  request to check warm temperature in office in bldg 220-b104 action take rebuild valve calibrate stat and verify proper operation poc jay
  request to check no air flow from supply in bldg 312,see chris find acu run and replace belt on an exhaust fan poc chris
  request to check warm temperature in bldg 224-a369 a347 find acu-6 off line start unit and verify room temperature poc rodney
  room too cold 301/b134 action take adjust stat and verify proper operation poc debra
  request to check room temperature too cold in bldg 235-k118 and k119 find room temperature to be 73*f speak with customer and -PRON- say that -PRON- be okay now
  check fault and reset as need verify proper operation complete per request
  ptac unit be not drain properly on the gate house action take dave schmitt inspect the gate house to find the ptac unit not drain properly and cause corrosion to the structure -PRON- speak with kevin roman in reference to the problem action take fabricate and instal drain extension for ac unit
  no a c in 223/a224 replace diaphragm to re heat and free stuck stem verify proper operation poc tae joon
  water leak in rm b 140 due to roofer instal new roof to building
  room too cold 101/a825 readjust stat be cool poc david
  water leak from a c unit 221/b330 rebuild control valve reinstall and verify operation poc william
  room too hot 245/b014 verify discharge or acu-7 54*f and operation of mix box to space calibrate stat adjust stat and speak with customer
  room too hot a143 be due to pm be perform space temperature be okay now poc michael
  room too hot 225/a164 action take replace spring and diaphragm poc ken
  room be hot bldg 233/a101 due to pm customer be okay now poc connie
  room too cold lecture room b. action take adjust stat set point from 68*f to 72*f verify operation
  a c not work properly in 411/a143 action take instal air deflector to redirect air flow poc kathryn
  health unit be too hot c33 find broken belt on air handler c3 replace belt and verify proper operation poc betty
  repair air leak on controller for room a106 action take replace diaphragm on controller verify proper operation
  replace pre heat diaphragm to acu-6 action take complete per request
  check fault and restart as need action take complete per request
  temp too low in lab 220/a16 replace re heat diaphragm and free stuck stem
  seal roof curb action take complete per request
  very cold in office 222/b105/107 second request action take repair 30% valve actuator to restore proper hot water temperature verify proper operation
  west side a wing bldg 235 too warm action take lower return air set point from 74*f to 65*f exersiz re heat valve to verify proper operation on acu-7
  office be too hot rm b140 replace re heat diaphragm poc zoe
  secure chill water valve to roof top unit 2 action take secured valve on tuesday and open on wednesday per request
  check operation of refrigerator not work properly action take fire dept replace refrigerator poc ivan
  room /air too warm 220/a113 action take replace diaphragm and free stuck stem poc veronica
  request to check room temperature in bldg 101-lecture room e measure space temperature to be 71*f lady in room say the the temperature be okay at this time mike be not present at the time
  room too hot 221/a363 replace re heat diaphragm to induction unit
  temp go up in office when door be close 217/b231 send code to vav box
  temp be very cold 217/f118 send code to vav box adjust set point
  room too cold 235/k118 adjust set point from lap top
  sheffield unit honeywell controller battery 220/a16 replace driver to space control.gave battery to customer for replacement in controller space control temperature at this time poc tom bill
  remove mylar balloon stick in the vent grill area in old kitchen of cafeteria fabricate filler for miss grill grate above unused steam station in kitchen area contact kathy ritchie for exact location balloon have be remove
  replace drive bear to e-10 replace drive bearing and repair belt guard
  office too hot 220/a315 replace re heat diaphragm and calibrate stat verify proper operation speak with customer
  seal roof leak in closet of room c165 seal roof and duct work with flash cement and spray rubber to seal the roof penetration and duct seams.still light show but -PRON- turn out to be from the inside of the duct when the exhaust grill be cover the light disappear
  replace re heat valve to acu-4 complete per request
  room too cold 226/b362 raise set point from 70.3 to 72*f speak with customer
  temp in lab be too low 222/b165 adjust set point replace valve on hot water converter
  room too hot 221/a143 action take repac diaphragm to re heat actuator verify proper operation poc joseph
  air leak in attic bldg 224/j28 site 100 air line leaking turn over to pipe shop poc bron
  ac system make whistle noise a1005 find noise to be bad monitor screen of customer
  air vent make high pitch sound very distracting 225/b215 not able to locate source of noise at this time adjusted damper position poc pradip
  office very hot 101/731 rebuild valve and actuator adjust stat set point poc geeta
  room too hot 221/b146 rebuild valve 2 time poc aaron
  filtration 221/a224 make noise
  room too hot 226/b05 action take adjust set point of acu-7 check with customer to verify space condition
  receive water detection fan section acu a5 clean pan and drain lind instal tablet in pan to keep drain clear reset alarm
  receive water detection fan section acu 9 clean pan and vacuum water in fan section possible carry over reset alarm
  receive water detection penthouse still room find alarm already clear and everything dry
  inline coil leak mod 318/ rm a322 instal new piping to valve
  office be too hot a211 replace diaphragm poc raju
  overall bldg temp be too low child care center 320 find hot water pump off command pump on
  request to check room temperature too warm in bldg 223-b123 action take replace re heat valve and actuator reconfigured control for type 1 control due to chill water actuator have be secure for year verify proper operation poc john
  lab be too hot b05 calibrate stat and repair control air leak poc luis
  room be hot 225/a161 replace re heat diaphragm and calibrate stat poc robyn
  fan not work 224/attic after burner action take replace belt 3ea b68
  room too cold 235/k-109 adjust set point
  room too cold 202/138 adjust set point
  loud pierce noise from e104/245 action take find water detection system in alarm new system and -PRON- hasn't be commision yet no water present and alarm not respond
  room too hot 220/b226 dupliate ms 54954
  room too cold 222/b359/b357 reset calibration to vav box and adjust set point verify proper operation
  room 130 need a temp of 23 c -PRON- about 26 c right now 202/130,131 start acu-11
  heritage room too hot find room 69*f no adjustment make at this time per customer
  leak from ceiling 221/a309 shop 30 find acu12 pan overflow vacuum water out of acu-12 poc mark
  a306 loud airflow check air balance the airflow in a306 be very loud possibly due to high supply air please verify the airflow and re balance if necessary note original design call for 900 cfm supply and 1100 cfm exhaust rebalanced to 500 supply and 650 exhaust per new design
  acu- 1 sf-1 on top of control office have a loud squeaky bearing sound in bldg 235-c200 clean belt and inspect may require replacement on the next pm noise be go poc samuel
  hv-18 have a loud rattle belt sound in bldg 235-basement b2 clean belt and inspect may need to be replace during the september pm schedule for this building poc samuel
  request to check room temperature very hot in bldg 220-b226 replace re heat diaphragm after furniture be move for access poc robert
  wds not respond wds alarm for all zone be show nr restore communication
  temp too high by almost 2 c 245/b033 lower discharge set point for 56*f lower hot deck set point from 110*f to 90*f speak with customer
  room be suppose to be 23c and -PRON- be read nearly 25c please adjust temp 202/131 find chilled water valve secure open valve and raise set point of acu-1 discharge verify proper operation poc customer
  request to check room temperature too cold in bldg 245-c227 adjust set point of stat poc michael
  floor drain h2o alarm there be no water visible action take no water find verify proper operation of sensor reset alarm
  room too cold a02 04 bldg 245 call customer to inform -PRON- that acu-2 be be work on by contractor and -PRON- may have control over the system as soon as wednesday the 12th will follow up when -PRON- have access to system instal controller for re heats after contractor finish -PRON- work verify proper operation
  low airflow to room be signal from monitor 222/b168 adjust set point
  room too hot 221/b05 action take replace sensor controller and grad on re heat actuator cailbrat grad and verify proper operation.calibrated grad on chilled water actuator cc-002b and hc-002b replace controller and grad to hc-004b replace sensor to hc-004b.replaced controller and grad to hcoo6b verify proper operation and speak to customer
  hood monitor be not work properly per safety inspection 227/a238 reset monitor and still not work properly turn over to air balancer and monitor be replace with alnor 335 verify proper operation
  verify operation of all unit exhaust fan and ac office unit in build 206 building be be take over by another divisioe and -PRON- ne to make sure equipment be operational complete per request
  request to check noise come from newly instal exhaust fan in bldg 225-b127-b129 speak with ray and -PRON- be go to have contractor address the issue while -PRON- be still under warranty
  request to check no air flow hvac be off in bldg 304-#b15 action take find acu-6 off line start and verify proper operation poc kelvin
  request to check too cold temperature in bldg 220-b58 adjust stat set point and verify proper operation poc robert
  request to check no exhaust flow in bldg 227-b261 after check out the system and speak with the customer the odor appear to have come from customer equipment poc margaret
  office be too cold a265 action take adjust stat and verify proper operation poc brian
  room too hot 101/a41 find acu e2 off line start unit and verify proper operation poc theresa
  funny odor like mold in 301/c145 checked area and air handler and no odor be detect at this time poc monica
  sf-1 fan belt be noisy 235/c200 replace b-75 belt poc control
  ef-15 have 4 belt one be loose and vibrate action take replace belt on site outage 2ea b120 belt aligned and tension
  cold air be be pump into room 226/b104 repair control air leak on hot water converter system poc monyelle
  room lab too cold 226/b115 replair control air line to actuator verify proper operation of hot water converter  poc robert
  room too hot 236/128 free stuck stem and replace thermostat with reverse act stat direct act stat be find on unit pochaleh
  unit blower /airflow not work 235/e114 replace belt and verify proper operation poc alan
  visitor center be too cold bldg 103 turn on base board heat system
  room too hot 225/b342 replace diaphragm and adjust stroke of valve verify operation poc lon
  water leak out of heater in room a-259 replace re heat valve actuator in induction unit verify proper operation phone message to customer
  no a c in office 2nd request 224/a253 find acu-6 off on reset start unit and verify proper operation poc glenn
  too cold in lab 245/a004 adjusted set point of hot water converter from 100*f to 160*f reais set point to both re heats to 70*f leave customer a message that adjustment be make
  fume hood in low flow 235/e-136 find no issue with acu-8 at this time.verified proper operation of fan poc mark
  ac- unit stop cool in a58 clean room check for refrigerant leak and add charge to system replace belt to the booster fan in room a62 poc johanne
  request to check room temperature very cold in bldg 225-a35 adjusted air flow to space poc harris
  request to check room temperature too warm in bldg 245-c210 find acu-16 down due to renovation of unit inform customer
  request to check room temperature too cold in bldg 411-a183 adjust stat and re program verify proper operation
  too cold in room a525 already take care of by other mechanic stower le
  room too cold b161 adjust set poin of stat
  request to check room temperature very hot in bldg 411-a143-b adjust stat 7 for 73*f poc kathyrn
  request to check room temperature too hot in bldg 235-b131 adjust set point
  room be too cold a701,a705,a709 adjust set point for all 3 room to 72.5*f verify proper operation poc adrienne
  scorch hot in office 101/a1123 adjust stat set point poc denise
  water detection zone 2a ahu 402 no water present at this time
  too hot in 245/c118 find acu-16 down for renovation
  water detector zone 2 hc 211b supply valve be leak at heating coil hc 211b replace re heat valve to hc-211b verify proper operation poc plant
  please replace broken belt on exhaust fan in a203/231 and turn on any exhaust fan that should run to help exhaust welding fume replace b108 belt tension and align
  too cold in room a701,a705 and a709 bldg 101 adjust set point and free stuck stem on re heat valve repair control air leak poc rosalyn
  room too cold thermostat do not appear to work 235/a-144 instal retro damper kit wait on direct act thermostat replace and calibrate new stat
  too cold bldg 222 b127 acu-9 serve this area and -PRON- have a bad control board manually adjust discharge temperature from 44*f to 55*f until board can be replace document in andover automation book in office
  conference room in 217/h107 be too warm second request resent code to vav box
  acu 11 in bldg 225 be not run please restart start unit follow motor repair replacement verify proper operation poc richard
  too warm in 223/a232 adjsut set point of stat and repair control air leak poc adam
  c100 be too cold adjusted set point for 72*f verify operation poc ellen
  room be too cold 233/a149 find hand valv off open valve and verify proper operation poc connie
  request to check room temperatures- very hot in bldg 245-c14-c18 find acu down for renovation that serve the area poc jeffery
  room too cold 224/a269 adjust stat for 74*f verify proper operation poc connie
  too hot in room 245/c110 verify proper operation adjust stat set point
  room too warm 223/a365 replace re heat diaphragm verify proper operation poc dr kirkpatrick
  request to adjust warm temperature in dining room a in bldg 101 will request for cooling also for tomorrow 's meeting adjust set point as need per customer poc sally
  office temp too cold 227/a343 verify operation of control room be at set point customer be okay with -PRON- at this time poc matt
  heat come out of a c unit since begining of sept 101/a925 replace diaphragm on one induction unit and replace re heat valve actuator on the other.set for 71*f and verify proper operation
  water detector acu a6 fan selection find clogged drain clear drain and vacuum up water from floor poc power plant
  low flow afterburner exhaust fan the afterburner fan that be control in b359 do not seem to be run properly the motor appear to be run and the fan blade be move but the airflow be low this fan be a booster fan so the fan be probably just move from the air be push by the down stream canopy exhaust the low airflow be most noticeable in a350 replace belt 3ea b68 verify proper operation poc john
  room too hot c02 if sponser be not in lab contact kim on x2358 cell 240 361 8801 find discharge of acu-17 to be 65*f and room temperature to be 67*f instal filter medium in dufusser to stop debris from fall on equipment per customer
  check fault and reset alarm and equipment as need find ef-1 2 6 3 and 2 1 off line start and verify proper operation
  replace re heat valve and actuator to room 819 replace valve actuator and verify proper operation
  temp too cold in storeroom please turn heat up bldg 301/b163 raise discharge temperature and verify proper operation poc christopher
  replace bad bearing to e c2 peen shaft and replace bearing rsa 1 15/16 fafnir bearing
  too cold in green auditorium 101 raisesd set point of discharge temperature verify proper operation poc angela
  office too cold 223/a215 find space temperature to be 74*f no adjustment make poc leave message
  high bay hvac system be off never restart after breaker maint on 9/22 start acu-3 and e-3
  replace drive bear to e a2 exhaust fan replace bearing and verify proper operation
  repair leak valve in attic at column j28 and j30 replace valve diaphragm and actuator base to hc-315b replace valve and actuator to hc-211b
  investigate the flow meter for the 215 cleanroom pcw loop complete per request
  request to check room temperature very cold in bldg 236-#128 repair control air line to stat adjust set point for 71*f speak with customer
  request to check hallway ceiling water leak in bldg 236 speak with customer and -PRON- appear that every time -PRON- rain -PRON- leaks.leak be locate at entrance of room 115 water run down wall in hallway from panel box pb-1 9 to pb-1 10 another leak at back of room 125 by window turn over to oeg
  request to adjust room temperature too cold in bldg 220-b351 raise discharge set point of acu-4 from 51*f to 58*f.freed two stick stem and replace diaphragm on one actuator replace thermostat in lab calibrate all three stat speak to customer
  request to adjust room temperature too cold in bldg 301-b163 adjust set point per request poc dawn
  lab be too hot a232 informed customer that acu-7 be currently down for renovation.no adjustment make at this time
  design and build rack for raceway cover and divider complete per request
  install supply grill in room b343 and b345 complete per request
  room b105 be extremely hot refer to ms 10104
  request to adjust room temperature too hot in bldg 231-b101 find acu-2 discharge 80*f have apc adjust discharge due to the unit hasn't be turn over to -PRON- yet and be not on -PRON- computer
  toilet exhaust fan not work removed fan and reinstall after electric shop replace motor poc berni
  room too cold 223/b204 find valv off adjust set point for 71*f
  room too warm 221/b115 replace diaphragm to re heat and adjust stat verify proper operation poc peter
  no a c heat trailer 428 adjust stat set point since the day have warm up system be at stat set point when view poc angel
  snorkle in room c06 not pull air free stuck damper on one snorkle and find the other clog with metal sheaving
  exhaust fan for man 's restroom not work replace fan belt
  water detection cool section check unit and find no water present alarm have clear poc herb
  room be too cold a320 replace re heat diaphragm adjust stat and calibrate replace re heat valve with new on 10/10/12 verify proper operation poc sergey
  office be too hot 222/b131 bad board on acu-9 increased speed on drive until board can be replace by ddc group poc kerry
  request to check no air flow in bldg 220-a267 adjust stat set point poc nichola
  smoke odor call 223/b242 due to contractor work in build vent building
  check water leak from duct work of room b315 clear clog condensate drain verify proper operation
  perform generator phone test with electric shop in build 101 cpmplete per request
  check water on floor around acu-2 vacuum up water and clear clog drain
  a c noise from vent 301/173 9 mep area not able to eliminate noise totally noise be very light
  water detector alarm vacuum up water and reset alarm poc power plant
  bldg 223/a222,a224 calibrate t stat for 70 degree calibrate stat and adjust set point informed customer that the follow week the unit that serve the space will be down for renovation poc vincent
  fan section wd alarm water be vacuum from the floor of the fan section the probe be dry but the alarm would not clear vacuum up water and try to reset alarm sensor end up be replace
  receive water detection acu 2 fan section replair burn wire locate inside of junction box rewire device and verify proper operation poc ed
  room have no cool 220/a229 find acu-7 off line restart and verify proper operation poc evan
  office be too hot a701 adjust stat set point poc adrienne
  room too warm 223/b354 replace diaphragm on re heat actuator verify proper operation poc tong
  too cold bldg 245/c229 find hot water pump off for renovation to acu-16 and 17 start pump and verify proper operation poc customer
  too cold 101/a303 find room temperature 67.8*f adjusted set point for 70*f.left customer a phone message
  room too cold 411/a143 re program stat and adjust set point poc calvin
  replace bearing and shaft to e a7 action take remove old bearing and replace with new verify proper operation
  request to check heater put out cold air and hot air together in bldg 223-a363 find room temperature 74*f verify proper operation of unit speak to customer
  request to check room temperature too hot in bldg 101-a913 replace diaphragm to both induction unit adjust stat for 70*f verify proper operation poc customer
  humidity be too low in g007 adjust set point from 40% to 45%rh to maintain desired set point for customer poc vincent
  request to check room temperature- too hot in bldg 223-b328 replace valve actuator after the furniture be move set stat for 70*f
  request to check room temperature- too hot in bldg 221-b217 replace re heat diaphragm to actuator verify operation speak with customer
  bay area rm 129 be too cold replace dleeve diaphragm to re heat actuator
  check refrigeration level of ru-1 add charge to obtain proper charge
  replace top flex connection to acu 's 2,3,4 and 10 access door to acu-10 need to be reseal site outage work complete on outage
  remove eliminator and pressure wash fresh air intake site outage work complete per request
  odor call burn rubber 216/a119 check office and lab space check ahu 's 404 and 401 find odor to be come in from fresh air intake and cause from contractor replace roof on build 245 poc steven
  room lab too warm d05/245 due to contractor replace the controller for acu a6
  no hvac in room /lab 221/b115 repair control air leak verify proper operation of re heat poc peter
  remove replace thermostat b224 complete per request verify proper operation
  reset fault and start abo5 complete per request
  check noise on acu-5 vibration reading be a little above normal and bearing be to be replace at a later date
  bldg 411 room a143 room be cold second request adjust damper position to decrease air flow poc calvin
  office too cold 101/a701 calibrate stat and adjust set point poc adrienne
  too cold reset actuator and adjust set point on the computer poc sharon
  reset fault on ab05 and ab06 complete per request
  bad odor on 3rd flr of bldg 221/near a305 turn over to pipe shop
  verify that freeze stat alarm be reciev at power plant find freeze stat wire incorrectly turn back over to contractor through b. hellmuth
  repair or replace freeze stat replace freeze stat and electric shop re wire the new stat
  room too cold bldg 101/a821 vent air from coil and adjust set point verify proper operation poc john
  humidity be not hold at setpoint 218/c0005 turn over to pipe shop for repair humidity hold set point now
  hood alarm be sound in rm b213 reset hood monitor and verify proper operation find customer up also make noise poc kathleen
  check hood that be in alarm b217 customer have open the sash up beyond the stop clear alarm and verify proper operation of monitor poc stephanie
  room too hot b66 wait pipe shop to replace di electric coupling when access be gain in wall replace valve and actuator verify proper operation poc terrell
  office be too hot a183 adjust set point find stat in heating mode verify operation poc kathryn
  ne to have the attic ac check on unit 9,10,11,12 not able to locate the issue at this time customer say that frank potts be aware of the problem apc be also look into the issue poc ron
  too hot a713 rebuild 2 valve and repair control air leak poc reannin
  ne to have fume hood filter replace in e-132 replace filter 1ea 12x30x1
  building read nr on alerton system reset black box and verify proper operation
  repair or replace controller on acu-10 replace old 908a controller with 920a controller set up and calibrate new controller discharge 54*f now per design
  too warm b wing bldg 235 replace actuator body that be find break verify proper operation
  noisey air discharge fan noise in bldg 220/a132 filter grill cause noise
  bldg 221/a42 hood not work properly replace broken belt
  check fault and reset as need complete per request
  220/b149 room too warm repair controller air leak
  room too warm 301/b112 room temperature be 74*f discharge of acu-4 be 74*f t-2 controller be set to high adjusted set point repair control air leak on t-3 controller verify proper operation discharge be now 58*f and space temperature be 69.5*f
  replace freeze stat find freeze stat work properly but not annuciat to power plant.turning over to bob hellmuth to have contractor to take care of
  valve make noise on a c heat unit in 231/a106 action take replace valve actuator and set stat for 70*f verify proper operation poc stephen
  thermostat break in office part order and to be replace when in or scheduling allow this be replace on 3 19 2013 aok
  request to check room temperature too cold in bldg 101-a303 action take adjust set point of stat and verify proper operation/. poc tom wiggen
  request to have ventilation system clean due to air quality and health problem in bldg 101-a903 action take complete by safety office per k ritchie
  request to check room temperature too warm in bldg 225-a56 replace txv and instal filter dryer vacuumed system and charge verify proper operation poc mr soon
  heating unit be make noise a123 action take verify operation of system and be not able to locate any noise at this time pc megan
  request to check room temperature in bldg 101-e104,e106 and e108-very cold see diane action take find room temperature to be 67*f adjusted set point for 70*f verify proper operation poc diane
  too hot b wing re build actuator break part verify proper operation
  room too hot 223/b364 action take due to contractor work on system to calibrate control poc harold
  room too warm 230/133 replace diaphragm to re heat on hv-1 secure hv-1 only to run on customer demand speak with customer
  chill water be too warm 235/e133 air in chilled water line clear by pipe shop poc sarah
  room too hot 223/b264 no problem find at this time poc shari
  room too hot 223/b133 action take replace pre heat diaphragm acu-4 be currently down for renovation by contractor poc shelia
  too cold in room a143 action take raise stat set point to 74*f poc kathryn
  induction unit water leak room in question be a1019 not a1012 turn over to pipe shop due to die electric coupling leaking
  door ajar air flow seem to be close have b. hellmuth look into if the air balance be complete for that building
  room a 303 hot action take adjust set point for 70*f and verify proper operation poc andrew
  repair air compressor in mechanical space action take jump out air to bypass dryer dryer out of service and be to be replaced.turn over to oeg for replacement poc laurean
  find main air line cut employee plug line must assure not need action take repair mian control air line poc frank
  room temperature too hot in bldg 226-b135 replace re heat diaphragm to one side of module and free stuck stem to re heat serve the other side of module verify proper operation of system 
  attic west zone 3 water detection panel show trouble due to acu-2 be down renovation of air handler serve area
  room no a c 222/a156 replace bad bearing on acu-4 verify proper operation
  room too cold 223/b358 replace re heat diaphragm verify operation poc suzanne
  a c not work well 220/b33 replace re heat diaphragm and calibrate stat.room be currently at 68.8*f customer be happy with this temperature
  replace freeze stat to acu e4 verify calibration and proper operation of freeze stat alarm to power plant properly
  too hot in vestibule east side entrance replace re heat diaphragm and adjust stat set point poc gina
  room too cold 235/b-187 find room temperature 73*f customer be fine with the temperature at this point poc mark
  freezer area of clean room too warm 235/b125 clean condensor and verify proper operation
  poor temp control either too hot or too cold 224/b112 redirect air flow calibrate stat and set for 70.1*f poc joy
  airflow in room be off 222/b149 issue with acu-4 that be be resolve on another ms
  room too cold 101 1025 adjust set point verified operation poc diane
  room temperature very cold in bldg 101-e125 calibrate stat and verify operation poc stacy
  there be noise come from window unit in bldg 225-a159 replace stat repair coil close damper air volume and still noise find caulking miss from outside of window and outside air cause the noise turn over to construction shop.inform customer
  room temperature very cold in bldg 221-b214 find hand valv off open valve and adjust stat set point poc nino
  install control air line to chill water actuator complete per request verify proper operation
  request to check and repair leaky valve on unit heater 3a in bldg 245-a200 rebuild valve
  office be too hot b250 b252 find ahu 7 2 off line start unit and verify operation poc patricia
  fan be make vibrate noise in mech room bad bearing inverted shaft and replace fan bearing safety say that no 899 be need to perform this work
  office be too hot b264 find set point 68*f and room temperature 69*f no adjustment make poc gregory
  office be too hot b210 b212 find room temperature 72*f and set point 72*f no other issue find poc rachel
  check noisy exhaust fan e hv2a secured belt gard to fan that be find to be the issue verify proper operation
  repair max outside air damper to acu-4 replace minimum outside air damper actuator
  reset fault and start ae-6 6 6 5,ab-06 ahu-7 1 and ahu-7 2 complete per request
  remove scroll to ef-3 1 for electric shop complete per request back in operation
  room b-150 too hot room temperature be 71*f and set point be 71*f no issue find poc susan
  install return grill in room a346 of build 225 complete per request
  inspect exhaust fan in attic for flex connection need repair list repair to be make and follow 899 report repair will be schedule
  request to switch hvac fan on in bldg 202 129 start acu-11 and verify proper operation
  request to check room temperature too hot in bldg 227-b150 find space temperature 71*f and set point 71*f no other issue find poc daniel
  request to check room temperature- too cold in bldg 221-b318 adjust set point of stat free stuck re heat stem and replace diaphragm poc secratary
  bldg 235 b wing be hot b185 really hot action take find issue with hot deck and zone actuator
  lab f112 and f118 adjoining lab two different temp with f112 warm pls set temp to be the same complete per request
  water leak from an a c unit on the mezzanine 235/b148 repair leak
  225/b309 be too warm replace re heat diaphragm and calibrate stat poc colleen
  burn smell loud fan noise 223/a218 find filter rattle replace filter poc robert
  fan noise in office continue to get bad 2nd call 301/b173 9 check all rtu 's and no noise find on the roof level.not able to locate issue at this time
  temp extremely hot in breezeway between 223 and 304 adjust set point to control 73*f poc sally
  room temp much cold than require 233/b137 repair control air lek calibrate stat poc randall
  room too hot 245/c110 adjust set point for 72*f poc perez
  bldg too cold 236/122 find hot water pump off start pump poc moham
  air conditioning be not work in fire department action take be tell that this be relate to disconnect be off
  the roof top a c be not work at all 303/firestation action take find disconnet off
  the past several day too warm in bldg 411/a120 action take now be address by gfp
  office be too hot b255 adjust set point
  room too hot 202/157 adjust set point
  air flow from vent by doorway too noisy please adjust 225/b207 supply filter ne to be change and cause the noise find vortex damper close on the supply fan and the return fan manually open damper fan be to be renovate later in the month
  office be too cold b255 adjust set point
  loud noise come from hvac system 235/k107 tighten bolt on exhaust fan shroud for toilet exhaust
  no ventilation in lab 223/b239 no problem find poc william
  office be too cold a155 rebuild valve and replace induction unit stat poc madhavan
  room too hot a1201 start fcu 's in space verify proper operation poc jemellie
  no heat b266 b268 start hot water pump find in off position poc customer
  lab too hot 221/a324 verify proper operation of acu-10 's control 52*f and open booster chill water valve find secure from 1999 accord to the tag
  request to check room temperature very cold in bldg 221-b160 asap repair hot water converter control issue
  request to check room temperature very cold in bldg 221-b120 informed customer that hot water converter pump be off
  office be too cold b26 find hot water pump off start pump poc customer
  room too cold 231/b242 adjusted set point
  reznor style overhead heater fan make noise 205/123 turn motor noise over to electric shop pc laurean
  too hot in gym 101/a33 start acu-2
  too cold in 226/b127 find acu-5 discharge 47*f raise set point to 54*f.spoke with customer and lab space be okay now
  hood alarm no flow 245/c317 replace motor and pulley and belt oc thoma
  no air flow in room b188 start ahu-1 find off line verify proper operation poc thoma
  office be too cold rm a155 replace stat calibrate and replace re heat actuator diaphragm poc madhavan
  customer complaining of airflow from vent above head blow cold air 411/a183 adjust set point of stat poc kathryn
  hood alarm sound in hood b217 reset flow meter and verify proper operation
  check operation of ru-2 and repair as need verify glycol level add refrigerant to ru open flow control valve to acu-19 verify proper operation
  w.d alarm acu-10 vacuum up water in humidity section and reset alarm
  check operation of brine acu-19 find brine valv off open valve to set point
  too cold 304/107 raise set point of hot deck to 100*f room temperature be now 71*f poc duwayne
  bldg 101 room a41 too hot start air handler find off line
  start ahu-6 1 and 6 2 complete per request 02 have to replace a fuse on ahu-6 1
  hood alarm in 227/b261 reset flow meter and verify proper operation
  room too cold 245/b033 start hot water pump poc customer
  room be too hot 220/a131 room temperature 75*f replace re heat diaphragm and set for 70*f verify proper operation speak to customer
  investigate musty smell in room a836 odor due to up poc latish
  225/a257 no air flow hvac find acu-5 off line start unit and verify proper operation poc john
  room too cold 101/224 adjust stat setting poc essex
  room too cold in bldg 101/a328,a334 and a338 adjust stat set point for all room poc rene
  room too cold 101/a528 space measure 68.5*f customer be okay now no adjustment make poc melissa
  bldg 226 ahu 7 chilled water coil leak secured valve supply and return to chilled water of acu-7 open valve and no longer leak not able to locate a leak to repair close out ms possible storm rain water
  bldg 226 return fan 2 vortex damper be lock up lubed vortex blade at piviot point and exersiz verify proper operation
  change filter on vu 1 2 3 4 5 6 action take this be complete at the time do not know why this slip be not complete gfp
  office be too cold rms 10 11 complete on ms 13903
  office be too cold b104 adjust stat and verify proper operation poc jay
  office area in daycare bldg really cold 320 adjusted set point of ahu-1 and 2 for 62*f from 57*f per f. potts general area be 70*f and 68.5*f in other
  bldg 225 water leak in attic in room a502 get key from rich bodine down in computer room leak be suppose to be around glass pipe near roof remove crack area and apply flash cement.also sprai rubber patch to suspect leak area
  room too cold 101/a303 adjusted set point for 69.5*f poc tim
  room too cold 235/b-185 duplicate ms 13979
  room too hot 411/120 adjust set point poc suzann
  225/a145 too cold adjusted set point for space poc susan
  room too cold 101/a705 free stuck stem and bleed air out of two re heat coil poc rosalyn
  room be cold 220/a329 adjusted set point and verify proper operation poc siddharth
  room too cold 245/c135 adjust thermostat heating set point poc jerome
  room too cold b346 adjust stat poc terri
  room too cold 101/a713 adjust stat poc reannin
  room too cold 205 117 start acu-3 calibrate stat and set for 68*f poc laurean
  room too hot 220/a240 adjust stat set point for 68*f verify proper operation poc carlita
  reduce air pressure to build find e-2 e-7 off line start both find e-6 down and would not start turn over to electric shop find disconnect off to acu-13 and e-13 open dixconnect and start find acu-10 and e-10 off line start each verify proper operation of all
  room be too cold a209,213,243 find all room to be at set point 73*f
  b163 store room be too cold restart acu-5 that serve area and hv-4 that only run in winter speak with customer
  room be too cold a144 raise hot deck temperature from 80*f to 90*f.verified proper operation of mix box
  noise exhaust fan rm k-06 replace exhaust fan belt 1ea a33 belt
  repair or replace water detection sensor in fan section replace bad sensor in fan section verify proper operation
  no air movement 2nd floor a side corridor no issue find poc gail
  occupant report no heat in room b-150 free stuck stem run control air lind to re heat actuator in locker room verify operation and speak with customer
  water detection alarm zone 8 water from storm clean up water and reset alarm
  water detection alarm no frost section clear alarm and verify proper operation
  room too cold bldg 222/a243 re boot network for acu-10 and raise discharge set point 2*f poc robert
  room too cold 235/b185 reset microprocesser board no other issue found,70.5*f at this time .placed data logger in space to measure temperature space temperature at the time of place the data logger be 69.3*f
  office too cold 220/a359 adjusted set point and secured actuator to valve poc john
  lecture room e be too cold adjust discharge set point to acu c5 speak with customer
  room too cold 101/a239 space temperature be 67*f adjust set point for 70*f verify proper operation and speak with customer
  f.s on acu-14a reset freeze stat and adjust freeze protection set on computer verify proper operation of acu-14a
  water detector on no frost system reset a;arm and verify operation of sensor
  exhaust fan make too much noise again action take recently reliz this have not be complete have action do by another m slip but wait for answer form mr lemley just process today gfp
  room too cold b116 adjust discharge of unit serve area poc customer
  water detection alarm clear at this time no water present
  office be too cold b105 adjust set point for 70*f poc deborah
  hvac make loud noise a1000 after furniture be move replace re heat diaphragms to two induction unit verify proper operation speak to customer
  unit vibrate in the ceiling k07 action take by hvac hvac find the issue to be a exhaust fan locate above ceiling in women bathroom fan have be secure for now but construction shop be to provide support/ structure above ceiling to allow for hvac access to fan this appearently be discuss back in november 2012 but no action since point of cantact be willy lemley so that once structure have be put in place let -PRON- know 3 22 2013 gfp 02 replace motor and fan be back in serrvice
  room too cold c135 adjust transducer set point from 56*f to 72*f verify space temperature poc jerome
  no heat in the 301 store room rm b163 secured e-17 and no adjustment make per dawn space temperature be okay at this time
  office be too cold b168 raise set point of discharge to acu-5.space be now control 71*f
  office be too cold a303 adjust discharge to acu b5 speak with customer
  reset adjust or repair freeze stat unit be work on by contractor informed power plant and clear alarm
  water detector alarm contractor work in area notified plant
  humidity be too low b31 replace valve and belimo actuator to 2nd pre heat customer want humidity to control between 35 and 40% find that when system be in cool mode that steam be not availible to humidifier per design poc solomon
  office be too hot b158 replace valve actuator and set for 70*f
  office be too cold a117 find hand valv off open valve and verify operation poc yamil
  fabricate and install clip on grease filter in 101 cafeteria kitchen area fabricate 10 spring load clip and instal on new filter instal filter in rack as require pre customer request
  canopy hood not work properly for room b245 verify proper operation repair multipul air leak verify proper operation
  hallway by b116 be too cold adjust discharge to acu b5 speak with customer
  room too hot b106 find space to be 71.4*f no other adjustment make poc secretary
  room be too cold b168 adjust stat set point for 70*f be 65*f poc gail
  set up data logger and install in designate area of build 411 to monitor existing condition inform supervisor of all material need to make correction for humidity and space temperature action take this be complete two week after intial effort gfp
  office be too cold a711 713 adjust set point poc reannin
  too cold in room a525 and other on 5th floor adjust stat in room a525 and replace re heat valve in room a523 verify proper operation poc alice
  too cold in room 1100 1105 1126 and 1128 adjust set point and verify proper operation poc sudalin
  too cold in room b362 adjust set point for 71*f poc t
  heat not work e17 free stuck re heat valve stem adjust hwc controller for 200*f poc mark
  too cold in room a251 adjust set point poc erica
  too cold in lab a218-a224 calibrate stat and adjust set point for 70*f poc de hao
  room too cold a26 double module space find one re heat valv off open valve not able to access lab or contact customer leave phone message for customer
  office and hallway be cold b322 find space to be 71.6*f checked condition of hallway as well and no other issue find speak with customer and -PRON- be okay at this time poc terri
  floor drain acu-2 water detection alarm replace sensor locate at floor drain of acu-10
  fabricate metal for electric shop complete per request
  base board heating not work e101 free stuck stem on re heat valve adjust hwc controller for 200*f poc mark
  air balance problem in lab a110 a118 and a120 check all area adjust acu-12 west stairwell door need to be adjust
  room too cold b320 find 72.1*f on the computer and measure 71.5 in the space no adjustment make poc soupaya
  301 cafeteria too cold temperature be 67*f remove ratio relay from the control and tie into the automated system for the re heat valve per f. potts cafeteria be now hold 70*f
  build temperature mr seifert at ext 6553 be have problem control the building temp action take take verify proper operation of acu-1 and acu-2 discharge set point 67*f and 60*f on acu-2
  filter need change complete per request 2ea 16x20x2
  fan be loose instal rubber insulator to eliminate vibration
  too hot in room a232 and a234 correct humidity issue with acu 's 9,10,11 and 12
  too hot in room a183 and a143 adjusted set point
  b167 be cold thermostat may need re calibrate repair re heat valve and calibrate stat poc john
  room too hot a365 verify proper operation adjust stat set point for 70*f poc stephen
  room too hot b23 adjust stat pc zangmister
  room too cold c301 find all 5 induction unit hand valv off open hand valve calibrate stat and verify proper operation poc john
  b323 lab too hot adjust stat poc zangmister
  check operation of hvac equipment complete per request all run and operational
  build pressure again too extreme verify operation of all acu 's and e fan all run newly renovate system haven't be air balance yet and this be be perform by contractor turn over to bob hellmuth
  preheat valve leak by check replace valve and actuator to second pre heat verify proper operation
  room too hot green auditorium projector room find acu b6 off line restart and verify proper operation poc joseph
  room too hot b221 adjust stat poc karen
  room too hot and exhaust hood not work b46 find hood fan off line restart and verify proper operation adjust stat for 70*f per customer
  room too hot a257 replace re heat valve actuator.set stat for 70*f verify proper operation poc mary
  water detection alarm ahu 6 zone 3 find unit under renovation informed power plant
  a727 too cold adjusted stat and verify proper operation
  office have no a c 221/b229 adjust stat set point
  office extremely hot 411/a187 start unit and verify proper operation
  overhead heater make loud tap noise 303/128 in bay blow out trap verify operation
  office be too cold b145 replace filter in supply gril adjust stat set point informed customer
  exhaust issue on northside 1st flr bldg 230 action take related to shabby work by contractor resolve
  room too hot 220/b123 rebuild valve in attic calibrate stat in space poc jennifer
  chemical fume hood not work at all 221/a340 find fan off on reset start fan and let customer know
  bldg 218/d025 service galley area chiller not work properly perform service check up on equipment repair to be make on interdivision work order
  room too cold 411/b100 adjust stat set point poc girale
  chiller not operate properly 235/e133 find work properly at this time power plant lose control of chill water for about an hour and may have cause issue poc yamali
  office be cold 227/a321 repair control air leak in cabinet reset ae-2 2 ab-07 ab-09 and ae-6 5 and start verify proper operation poc mary
  chiller not operate properly 235/e133 follow up from yesterday call chiller work properly and maintain set point
  humidity not control 227/a330 pipe shop have to restore the steam generator that be secure for summer open supply steam to air handlers.found condensate drain line secure open condensate return valve
  temp be very high in office 221/b58 space temperature be 80*f replace re heat diaphragm and set for 70*f speak to customer
  heat not work properly 101/a925 room be 69.5*f explain operation of system to customer redirect air flow direction for customer.adjusted set point for 71*f customer inquire about plexy glass for top of unit and be tell that the construction shop may be able to provide that service
  room too cold b116/ elizabeth x 8295 find damper stick in mix box lubricate damper and adjust hot deck temperature poc customer
  room too cold 101 a221 find space temperature to be 73*f no adjustment make poc customer
  room too cold 411/b100 raise heating set point poc karen
  check water detection alarm in acu-9 vacuum up water and reset alarm issue resolve
  reheat for hall above a119 do not work 231/a119 rlac 908b controller with new 920b controller calibrate and verify proper operation speak with customer
  baseboard heat in bridge between g wing and k wing not on 235 action take issue be with automation and heat exchanger temp
  new guide hall chilled water loop differential pressure set too low 235/g100 action take be resolve by salvermoser just this slip be not complete
  room too cold 235/b100 raise hot deck set point on acu-8 to 90*f.replaced old summer winter stat with new 970a direct acting calibrate stat and set for 70*f speak with customer
  room too cold 301/b-185 2 duplicate ms 17961
  office be too cold b356 find hand valv off open valve replace diaphragm to re heat and set stat for 70*f poc customer
  perform control work need in lab b343,b345 and a346 complete per request
  ahu-202 return not operate properly adjust perameter verify operation
  water on floor around hx204 action take be relate to pipe shop perform work on pump seal
  room too cold 226/b224 no body by this name at this call customer do not call -PRON- in cancel ms
  no hood exhaust in rm b355 verify proper operation no issue find inform customer
  hood exhaust be too high a356 adjust damper set point be 175 14 sash and be now 120 14 sash poc chiara
  room too cold 225/a157 replace valve actuator repair control air line leaking poc michelle
  receive water detection acu 3 pre heat section clear alarm verify proper operation
  receive water detection nvvg2 cable 6 action take find end device of detection cable have fail replace and aok
  room be hot 222/b321 verify operation of system and after restore communication adjust set point of vav
  please reattach t stat cover 227/b162 complete per request customer have a file cabinet to close to the stat location and have do this several time poc ziva
  room too hot 221/b329 find acu-9 in heating mode reset computer set for cool mode unit discharge go from 74*f to 57*f replace valve and break actuator to room b229 re heat coil.verified proper operation
  area still cold second request 205/117 find clog coil and condensation drain have pipe shop clear drain poc laurean
  portrait room be too cold please raise temp thru 11/20 bldg 101 raise discharge temperature adjust stat set point poc sarah
  room too cold 301/b185 2 find problem with pump pipe shop resolve
  request to replace air controller in bldg 231-a115 replace stat controller and sensor calibrate stat and verify proper operation
  request to replace air controller in bldg 231-a145 replace controller calibrate and set per design pipe shop have to replace hand valve
  there be no heat in bldg 233-b114-too cold space 62*f adjust set point for 70*f
  request to check room temperature too cold in bldg 225-b352 adjust stat and verify propre operation poc customer
  build 235-b130 baseboard heater not work action take relate to automation control resolve
  room temperature too cold in bldg 217-b245 adjust set point
  too hot in room b100 lower set point per request poc jannet
  request to check room temperature too hot in bldg 221-b26 replace re heat diaphragm and set for 70*f poc customer
  lab be too cold b05 duplicate ms 18003
  low hood exhaust b131 air balance complete on ms 18032
  room too cold b23 verify temperature control for space one of the unit heater ne to be service a one man lift be need to service the equipment and the customer will call when access be provide to area
  too cold in room b370 adjust set point
  office be too hot a525 adjust set point for 70*f poc alice
  room too cold b05 replace 908b controller with 920b calibrate and set for design specification replace duct sensor verify discharge of acu-7 of 58*f raise hwc to 175*f room be 62*f and be now 69*f
  225 eh-339b and supply duct 339b replace section of duct and reinstall damper replace flex connection and seal duct work
  request to check room temperature too hot in bldg 221-b26 adjust stat set point verify proper operation poc stephen
  office be too cold f117 adjust set point on computer raise to 22c per customer poc john
  request to check room temperature- too hot in bldg 101-a705 adjust stat for 70*f poc rosalyn
  request to check room temperature- too hot in bldg 221-b229 calibrate stat and set for 71*f poc karen
  room too cold 101/a525 adjusted set point for 72*f poc alice
  too much flow in hood in 245/b133 e-29 and e-30 check out okay e-29 = 102 fpm 20 sash height e-30 = 115@ 20 sash height
  restart equipment after fault be reset and properly fix 227 and 225 complete per request
  damper fail at ventilation unit winterize system and secure outside metal door
  water detector alarm pre heat section reset detector and clean sensor tip poc power plant
  a c unit not work send in heat detector alarm 235/b123 adjust discharge to hv-18 that be to high reset freeze stat alarmto acu-9 and open steam to pre heat verify proper operation to both
  reset freezestat on acu-18 reset freeze stat and tag door to be leave open due to no return air for this system
  multiple lab be way too hot b119,120,121,123/ bldg 235 adjust discharge set point of hv-18
  fan motor be dead on heater unit in room 121/bldg 205 30 action take replace motor
  no a c in office 220/a267 adjust stat set point poc nichola
  humidity problem low 227/a330 second request adjust humidity set point to ahu-2 1 and 2 2 poc tony
  room too cold 220/a253 action spcace temperature 61*f calibrate stat and replace diaphragm free stuck stem verify operation poc will
  room too cold 223/a213 replace leak control valve calibrate stat and set for 70*f poc jingyu
  c-100 be too hot bldg 235 calibrate stat and verify proper operation poc mark
  room too cold 220/a359 adjusted set point for 70*f poc john
  leibert unit make noise contact darren at 3094 for access 222/b215 replace belt to unit bad odor in space find acu-10 with bad motor turn over to electric shop for repair switch belt and motor pulley follow the motor replacement verify proper operation of fan
  room too cold 245/c310 adjusted set point for 70*f poc craig
  room temperature very cold in bldg 221-a363 adjust set point for 70*f poc yang
  room temperature too cold in bldg 220-b308 replace valve actuator and adjsut set point inmformed bobby osborn that the furniture could be put back in place poc young
  room temperature too cold in bldg 235-k-118 adjust point on the lap top
  room too cold 224/a257 calibrate stat and adjust for 70*f poc erica
  hood 's airflow alarm 217/c105 pls call abby at 5172 for access no problem find at this time suspect that fan be down for pm when service call be made/.
  make final connection from exhaust duct to yes oven fabricate and instal manifold for exsist duct fabricated connection for yes oven and amonia pump per customer
  room too cold a245 rebuilt induction unit valve poc boris
  request to check room temperature- very cold in bldg 222-b245 raise set point on computer verify proper operation at 70*f  poc richard
  request to check low humidity in lab in bldg 227-a330 adjusted humidity control valve poc anthony
  request to check humidity in bldg 221-b31 find humidity level low due to acu be in cool mode poc solomon
  request to check room temperature- too cold in bldg 220-a349 adjust set point and calibrated stat poc rachuri
  replace leak valve on reheat replace re heat valve verify operation
  request to check room temperature in break room in bldg 304-#110-too cold adjust set point poc john
  request to check room temperature too cold in bldg 216-a103 raise set point 1*c poc sam
  acu 8 freeze stat alarm reset freeze stat alarm come back in within an hour reset alarm and verify proper operation poc herb
  acu 12 freeze stat alarm reset freeze stat alarm alarm back in before i get back to the office reset alarm verify calibration of freeze stat and raise set point poc herb
  room be hot 101/c33 health unit find belimo actuator out on reset reset actuator and verify operation space control 70*f poc betty
  room too cold c229 adjust set point poc wanda
  room too cold 225/a327 adjusted set point poc sandra
  ahu-2 make noise bldg 220 not a new air handler setup replace bearing
  exhaust hood not work 224/a356 verify proper operation of hood poc richard
  too cold in room 209 find hand valv off open valve and repair broken control air lind to actuator verify calibration of stat and set for 70*f poc lee
  room too cold 233/a103 find stuck stem replace valve actuator adjust stat set point for 70*f poc donmez
  room too hot 245/c310 adjust stat set point for 70*f poc craig
  bldg 312 need winter switch open hand valve to re heat and replace stat for room 101 free stuck stem to re heat valve.replac stat and re heat actuator for room 108 replace stat and actuator to re heat for high bay area  verify proper operation of all
  reset the vfd fault complete per request verify normal operation
  airflow problem on 1st flr 227 restart exhaust fan associate with area poc franklin
  room too cold in 304 111 122 raise discharge of acu-4 from 49*f to 57*f verify proper operation
  cold air discharge 101/b36 raise heating set point and adjusted air flow poc carolyn
  water detector alarm fan section replace sensor
  request to check air temperature in bld 225-room b214 and b217-too hot adjusted set point in computer to allow cooling mode poc jocevil
  unit not start troubleshot motor starter
  increase humidity to 25% rh rm a58 speak with customer and inform -PRON- that system be work aumat systen have to be in winter mode in order for steam to be present
  room too cold a203 a206 raise set point on computet for 71*f poc robert
  office too cold b342 adjust set point poc josh
  room too hot a529 lower heating set point verify adjustment poc linda
  too hot a wing due to problem with acu-1 resolve issue
  acu-5 water detector fan selection replace sensor to floor drain and condensate pan
  room too hot a126 replace re heat diaphragm
  check operation of the humidity system of acu-9 turn over to bob helmuth to have humidity pot trap that be instal upside down instal correctly by contractor.installed strap to properly support manifold humidity bar
  room too hot 225/b221 adjust computer set point to allow cooling mode poc mike
  room too hot 101/a705 adjust set point again poc rosalyn
  room too hot 221/b308 replace operator on actuator set for 70*f and verify proper operation spole with customer
  room too cold a/363/ 221 find space to be 73*f speak with customer and inform -PRON- that the system be down during the weekend for energy conservation
  room too hot 220/a349 adjust set point for 70-*f
  exhaust failure check e-4 and -PRON- be operate properly clear alarm and call power plant
  water detector on ahu-403 and 404 humid vacuum water up in ahu-403 and 404 due to humidity manifold issue
  loud whistle noise 245/b21 adjust damper set point
  room be too hot 220/a368 due to issue with acu-1 problem resolve
  room too hot 220/a167 adjust set point of stat poc allen
  too hot in room a122 adjust discharge of acu-11 from 74*f to 58*f speak to customer
  water detector on acu-4 floor drain no water find and alarm have already clear
  room too warm 225/a218 adjust discharge set point of acu-11 for 58*f
  odor come from ac duct in room b 106 no odor locate speak with customer seem to be okay now
  connect elbow for nano hood into existing exhaust duct b121 reinstall pipe from nano hood to exhaust duct and seal
  ac unit be make noise c217 rebuit induction unit valve poc anne
  bearing have be fail for over a year make repair ch-125b replace bearing replace hard ware and greased bearing verify proper operation poc frank
  bearing fail for over a year e-027b replace 3/4 bearing and a36 belt replace damper linkage sheet metal shop weld ceack fan frame
  room too hot a123 calibrate and adjust set point poc jasmine
  fabricate filter rack and install on fcu;s with filter fabricated and installled filter rack
  request to check room temperature in bldg 101-portrait room too hot lower set point on acu b1 from 64*f to 58*f
  training room be too cold a41 calibrate stat and set for 72*f poc sun
  request to check store room hot temperature in bldg 301-b163 adjust set point on acu-5 poc christopher
  e-025b/ rm a028 bearing ne replace replace bearing 3/4 and belt a33 verify proper operation
  acu-5 inboard and outboard bearing ne to be replace bearing to be order and outage will need to be set up for the bearing replacement repair will be make on another ms when bear be in vibration reading be in the 40 's
  request to check room temperature very hot in bldg 101-lecture rm d set room temperature for 79*f verify proper operation of re heat system and acu b4 discharge 56*f poc customer
  room be too cold rm110 adjust stat set point for 72*f poc stephan
  request to check no air flow in bldg 227-room b133,a120 b129,a130,a134 restart unit find off in attic room a120,b129 and b133 have door latch stick turn over to construction shop per customer
  fabricate and install filter box over diffuser in room b162 complete per request
  repair weld exhaust fan frame e-025b complete per request
  freeze stat alarm freeze stat alarm come in and have to be reset twice door be leave open unit be run find system in vent mode release over ride and alarm clear
  freeze stat alarm freeze stat alarm come in reset stat unit be run find in vent mode release command and clear alarm start system
  receive water detection acu 5 fan section no water find wire ground to box correct problem
  receive freeze stat hv 3 duplicate ms 21794
  verify proper operation of acu-12 complete per request no issue find system work properly
  request to check fume hood alarm sound in bldg 217-f122 in alarm due to pm inform customer
  room be too hot b253 replace 908 controller with 920 controller repair control air leak in control cabinet verify proper operation poc thoma
  office be too cold b322 rebuild valve wen li
  temperature control problem in lab gladhill familiar resent code to vav
  request again to adjust room temperature- too cold in bldg 225-a126 adjust set point
  request to check room temperature in bldg 224-room a153,a167 and a150-too cold adjust set point to room a153 and a167 per customer request also adjust controller for room a150 humidity be high poc gretchen
  request to check too hot temperature in bldg 235-e137 duplicate ms 21847
  remove pullie on hopper to allow shop 20 to remove motor complete per request align and tension belt
  turn the window unit off in room on the east west end of the 9th 10th 11th floor for work to be do on saturday see attach sheet to identify room where work will be perform secure acu 's a3 a4 and a 3 for weekend back on line monday poc bill
  room temperature- too hot in bldg 235-a117 adjust and calibrate stat set for 68*f per kim
  request to check room temperature too cold in bldg 226-b370 adjust set point
  request to check low temp on converter on h.w.c in bldg 245-a200 action take replace dia on steam actuator
  room too cold b324 adjust stat set point for 70*f poc gail
  office be too cold b320 adjust set point for 70*f poc souppaya
  lab be too hot e137 adjust stat and check calibration open chilled water valve and replace belt open damper to manual cold deck that be find closed
  office be too cold a103 adjust stat set point for 70*f poc m
  no air in rest room b131 fan off on reset start fan and verify proper operation
  room too hot b101 adjuisted unit discharge
  lecture room b too hot lower discharge set point of acu b4 adjust stat set point from 75*f to 68*f speak to customer
  office too cold b114 find unit add heat but would not control stat set point replaced thermostat calibrate and verify proper operation
  room too hot e137 adjust set point of air handler
  check operation of humidity in ccf area check for trend on chill water and return air for acu-9,10m11 and 12 air handler serve this area all unit trend on computer speak with ccf and humidity be okay now
  room be too hot 221/b50 find unit off on freeze stat alarm clear alarm and verify proper operation
  room become very cold after five p.m. 220/b246 inform customer of system schedule and that -PRON- ne to push the button locate in the hallway after 5 pm
  room too hot 225/b118 replace re heat diaphragm and set stat for 70*f verify proper operation
  request to check no air flow in bldg 221-b224 find acu-7 down for renovation that serve this area contractor be still work on the system at this time
  check ahu-6 for reheat diaphram 231/a side mech room replace grad diaphragm and valve seat for re heat coil 6 3 speak to customer
  replace flex connection to e-128b complete per request
  lab be too hot rm 157 reset acu-2 and start unit verify operation
  lab be too hot rm 157 adjust set point for 70*f poc paul
  vent not blow air a705 unit down for pm
  add filter medium to reduce air flow and increase filtration of supply air duct room b162 complete per request
  hood have no exhaust rm b118 hood in question be eh-117b find run and suspect that the customer notice -PRON- down while pm be be perform fan be run now and no issue be present
  wds alarm zone 2 nwig1-s_cable-5 alarm be in with no water on deck action take failed/ pinch cable replace and aok
  receive f.s on acu-3 reset same and the unit restart reset freeze stat and start e-3 return fan poc cole
  lab be too hot b253 calibrate both stat and adjust set point for 68*f poc thoma
  too cold in room a305 find hand valv off open valve and adjust stat set point for 72*f .hea- jeong
  replace faulty up to acu-2 action take up have be resolve and now aok however mupital issue with line voltage conductor be expose open hang and -PRON- can not determine who do -PRON- i have ask bob h. for support and now will be turn over to electric shop to resolve gfp
  repair or replace water detection sensor for acu-7 tighten wire on sensor and reset alarm no water present
  room be too hot b113 stat for mix box be locate in another office adjust set point from 72*f to 70*f
  low temp reheat alarm adjust set point on converter
  low air flow in hood a348 hood be run and monitor need to be replace or recalibrat turn over to zeek
  room be too hot c110 action take adjust set point from 75*f to 70*f speak with customer
  replace fail bearing on r-046b and eh-246b replace bearing to both fan
  assemble and install table behind 10 shop metal break complete per request
  acu-3 f.s open damper door and damper be closed.reset the low limit f.s and unit start back up max damper close raise cool set point to 58*f verify proper operation of pre heat increase low limit set point from 40*f to 55*f check trend log and find that unit have be in purge mode
  acu-4 need to be start and check for why -PRON- shut down find unit lock out for asbestos removal by safety office
  no hood exhaust rm b325 restart hood fan verify operation poc muhammad
  green auditorium be too cold adjust set point on computer for 71*f
  check hood low air find fan off start fan and verify proper operation poc customer
  office be hot a143-b switch stat to cool mode and set for 74*f space be 81*f
  lab be cold rm b253 adjust stat from 66*f to 70*f verify heating coil be activate poc customer
  office be cold a267 adjust set point for 70*f poc frederick
  no air in lab b363 due to acu-2 be pm'd poc margaret
  freeze stat alarm clear alarm and verify proper operation poc plant
  water detector alarm zone 4 no frost system reset alarm and no water be present
  freeze stat alarm clear alarm and verify proper operation poc plant
  freeze stat alarm clear alarm and verify proper operation poc plant
  alarm be go off in lab 227/a142 bad 02 sensor turn over to j. crank verify operatio of all exhaust fan poc jessica
  room too cold 220/b206 adjusted set point for 70*f poc cindy
  condensation come from hood 245/b152 no condensation find some oily substance be in the area but no water
  freeze stat alarm reset alarm and start air handler no communication to several unit and informed apc contractor
  too cold 225/a145 start pump to converter verify proper operation poc customer
  fume hood alarm low flow 226/b355 free stuck damper verify proper operation speak w customer
  gas storage area alarm go off 227/load dock area verify that all exhaut be run alarm turn out to be 02 sensor turn over to j. crank
  install a barometric damper for the mechanical room in build 237 action take material be in and will be instal this come week -PRON- be charge to 0200
  room too cold 220/b270 find room temperature 67*f stem be not attach to actuator set to control for 70*f
  acu 9 be off no ac 221/b123 find unit off due to pm be perform poc weston
  check fan noise e-10 replace broken belt fan back in service belt b128 1ea
  check operation of noisey acu bearing be fail and will need an outage to replace after get more bearing skf split housing 2 11/16 bearing
  check water detection alarm in zone 1 of attic reset alarm for zone 1 and check unit 7,9 and 11 for water all look good
  replace flex connection with proper seal follow 899 instruction fan label e-258b be eh-258b in maximo replace flex and section of duct from fan to drip ele
  replace flex connection to eh-346b follow instruction of 899 demo flex and duct from fan to drip ele and fabricated new section of duct and flex instal and seal
  temp control issue 237/109 unit serve 238/watt room please see david newell x4228 please bring to the attention of frank potts action take find primary issue to be with boli this be be address by oeg trick out hvac system for now
  relabel exhaust fan stencil and install plug seal hole relabl exhaust fan eh-120b eh-258b eh-346b to e from eh.plugged test hole to eh-255b replace valve actuator and grad to hc-120b check bearing on e-26bb serve room a262 fairly new fan and motor bearing seem to be a little noisy
  request to check too hot temperature in bldg 222-b131 find space to be 70*f no adjustment make poc kerry
  lab room temperature too hot in bldg 221-b05 verify proper operation of re heats informed customer that acu-11 be down for pm
  cut and bend a piece of metal and install under paper towel dispenser in 1st flr woman 's restroom fabricate and instal metal for towel dispenser
  confirm operation of unit heater complete per request no issue find at this time after verif proper operation
  water be leak from ceiling in room b-119 30 action take leak be from control valve send to shop 80 tighten pack nut on valve not leak at this time
  replace reverse valve and verify proper operation replace vevers valve.vacuumed system test for leak and add 10 lbs of r-22 refrigerant verify operation of system and stat
  replace stat that serve ru-24 instal new stat wire from roof to wall stat instal stat and programed
  request to check too hot temperature in bldg 220-b204 rebuild valve and adjust stat set point poc cindy
  check roof on building 101,202,203,245,206 and 304 for debris that can clog roof drain complete per request all building list ne to have tree cut back from the roof cause roof damage and drain clogging
  remove roof cap to eh-340b serve room a346 complete per request seal other cap while there
  repair air leak on the follow hc-338b hc-342b hc-323b and hc309b replace diaphragms to all 4 re heat verify proper operation
  install temp a c unit in hot room 226/. instal portabl ac unit for tempoary use of customer while air handler be be renovate retrieve unit bring portable back to shop
  check for proper operation of hwc-1 adjust temperature set point on hwc-1 and hwc-2 -PRON- be high 200*f temperature be back to design
  request to replace miss bolt on ladder to roof in bldg 235 turn over to safety kathy and bron find bolt pull out of the wall high up
  request to check noise come from heating and air condiitioning in bldg 216-b107 find loose louver tighten screw to eliminate noise poc amanda
  check low temperature alarm for hw converter 202 due to contractor work in mechanical room do abatement
  check operation of hw converter 101 reset belimo actuator and verify proper operation
  no air in office b105 find acu-7 off due to contractor renovation poc customer
  open door on acu-7 due to contractor not run system over weekend worried about freezing/ no st complete per request
  open door on acu due to contractor not run over weekend no steam/ worried about freeze complete per request
  office be too hot a359 adjust set point for 69*f poc william
  alarm go off on the freon leak monitor.the alarm be trouble point 12.fire department test air and be incidat no freon in air the monitor be in room a46 check system for leak and none be find poc r. cole
  freezer cooler not work in bldg 301 cafeteria repair loose fan blade on condensor motor poc dw
  room too hot 221/b05 find space temperature 78*f replace and calibrate grad to re heat actuator poc michal
  sf-11 vfd need reprogramm not work properly reactor relate equipment 235/c01 drive repair by electric shop
  room too cold 226/a357 adjusted set point and command heat mode poc yeo
  room too cold 222/b320 adjust set point duplicate of ms 22304
  room too cold 245/b121 adjust set point and verify operation of air handler
  replace motor pulley and belt from old motor to new motor remove pulley and belt from old motor and instal on new
  replace flex connection to acu-11 complete per request intake and discharger flex connection
  area really cold 245/b025 no communication to system apc restore communication and adjust set point
  check freeze stat alarm reset alarm and replace 2nd pre heat actuator verify proper operation
  check freeze stat alarm on acu-6 reset alarm and start equipment verify proper operation
  room too cold 221/b348 adjust stat set point verify proper operation poc jr
  heat not work breaker kick on 12th flr 101 room a1201 find airhandler off start system and verify operation poc joshua
  office too cold 101/a825 find 69*f in office andjust set point for 71*f poc lindra
  library in 101 be too cold reset fault on belimo actuator to steam converter cws hf replace several sleeve diaphragms to re heat actuator to different zone replace one re heat actuator poc alan
  301 dock by security check area have no heat come from duct 301/security dock restart hv-4 verify proper operation poc dl
  repair leg for band saw complete per request
  too hot in office b100/ call 4434 adjust set point of stat
  vent fan ne to be reset not work 304/122 126 complete per request poc jeffery
  room be cold 101/a509 adjusted set point verify proper operation poc ellen
  room be cold 101/a509 open hand valve and adjusted set point of stat verify operation poc ellen
  room be cold 222/b320 asjust set point
  gate c and f heater not work properly find portable heater stand keep go off turn over to electric shop
  water detection filter section replace sensor and verify proper operation
  reset adjust or repair freeze stat reset alarm and verify operation
  reset freeze stat reset equipment and verify proper operation
  acu 7 freeze stat alarm clear freeze stat alarm on acu-3 and 7 start equipment and verify proper operation
  too cold b150 due to freeze stat alarm check stat setting and verify proper operation
  too cold a1105 raise set point of hwc for 180*f from 140*f poc tc
  room too hot a209 replace re heat diaphragm and adjust stat poc jeanne
  too cold b24 adjust set point of induction unit stat and verify proper operation poc jame
  repair broken control air line on top of acu-11 repair broken control air line to acu-11
  customer do not like air blow on -PRON- head 411/b100 adjusted set point on stat for unit 3 to allow heat poc kathyrn
  office too hot 411/a120 adjust set point and program of stat poc kathryn
  area too cold 202/high bay area find acu-3 off line start system and verify proper operation poc kevin
  burn smell 224/b251 find contractor weld in attic area ventilated attic space nothing else can be do poc dennis
  replace bearing to acu-9 replace 2ea 2 11/16 fafinr bearing align and tension belt verify proper operation
  install blank plate over exhaust fan intake per customer complete per request.fabricat instal and seal
  fop office in end of trailer 412 call 2805 ofc britt for access no heat find stat in off position turn on and verify proper opeation poc db
  no heat in area 205/a117 acu-3 be off line start system verify proper operation poc laurean
  room too cold 220/a321 calibrast stat and set for 70*f poc lenard
  e fan 13 not run 202/100 mech room align and tension belt poc robert
  room too cold 101 a903 calibrate stat and set for 70*f poc maureen
  heat exchanger in computer area not work 225/a02 reboot hx-4 verify proper operation poc richard
  freeze stat reset alarm and verify operation
  freeze stat reset alarm and verify operation
  freeze stat reset alarm and verify operation
  freeze stat reset alarm and verify proper operation
  freeze stat reset alarm and verify proper operation
  wind tunnel area too cold 62*f start re heat pump and adjust set point of stat from 60*f to 70*f
  check temperature and humidity setting for room b024 and b033 reset hot water pump and verify proper operation space temperature be come down
  check freeze stat alarm on acu-3 reset alarm and verify operation
  office be too cold a723 adjusted set point poc annmarie
  rm 162 metal storeroom be too cold find acu-10,11 and hv-9 off line start and verify proper operation poc dwayne
  no air flow from sf-13 find unit be down due to schedule pm poc samuel
  canopy hood have low flow rm a354 tighten tension of drive belt poc richard
  reset adjust or repair freeze stat reset alarm start acu-7 and hv-3 verify proper operation poc herb
  check ductwork to eh-339b and s339b that be suppose to be disconnect cap as need per pm emp fabricate and instal cap seal other leak find
  vent be blow out cold air a227 action take issue with vav box now correct
  220/ hx p1 p2 temp too low alarm and building 202/ p7 temp too low raise temperatur set point or identify the issue cause low temperature reset alarm and find well sensor hang out of well verify proper operation and adjust set point
  office be too cold a705 find space temperature to be 69.5*f adjust stat set point for 70*f
  b255 fume hood exhaust be too high -PRON- use to be around 110 and be now around 150 160 cfm recalibrat monitor
  office be too cold b350 adjust set point for 70*f poc hildegard
  room be cold b150 adjust set point and verify proper operation poc robert
  office be too cold b258 adjust stat set point and set for 70*f poc kuldeep
  office be too cold b248 adjust set point poc chandramouli
  room too cold b162 adjust set point for 70*f notify pipe shop of re heat pump not run poc karen
  acu 14 keep come and clear freeze stat reset alarm and start acu-14 verify proper operation poc power plant
  room too cold 223/a305 adjust set point for 70*f poc brenda
  loud noise from air duct in ceiling and room be too cold 101/b42 old mailroom turn over to sheet metal for flex duct repair complete by doug
  freeze stat keep come in alarm then clear repeatedly action take issue be with programming preloaded heat valve for now
  baseboard heat not work e119 due to acu-15 down for pm adjust baseboard stat setting.baseboard heating measure 90*f poc mark
  room too cold 60deg b142 repair control air leak and replace diaphragm poc steve
  please adjust temperature in room a-23 cws secure hand valve temporarily.repair control air leak and verify proper operation all back in service
  too hot in room a365 adjust set point of acu-3 poc steve
  hood b not work in room b317 reset drive and start fan
  room too hot a321 adjust stat for 70*f poc leonard
  cut metal strip to size as discuss with phil deardorff complete per request
  room too hot a163 calibrate stat and adjust set point for 70*f poc gen
  too hot room b136 adjust set point
  freeze stat alarm acu-14 freeze stat alarm come in and clear several time then come again reset alarm and verify proper operation
  refrigerator in cafeteria hot repair condense fan motor blade
  room too hot b121 b122 replace diaphragm on re heat actuator repair coil leak
  room too cold k117 k118 measure space temperature to be 71*f no adjustment make poc mark
  room too hot a54 calibrate stat and adjust set point for 70*f poc siddharth
  heater not work in brush truck bay replace diaphragm to re heat actuator verify operation poc george
  fan motor smell like -PRON- be burn a16 find odor come from customer computer poc bill
  fabricate two drip ell for build 223 attic cpmplete per request
  remove pulley and install new pulley provide for motor complete per request
  repair canvas on acu-7 complete per request
  too cold in room b264 find room temperature 66*f adjusted set point for 70*f poc customer
  too hot in room b141 replace thermostat re heat diaphragm and free stuck re heat valve stem poc customer
  assist fire dept with odor call in room 1334 fire deptment find tube of caulk open in the building hallway and remove
  cut metal for stop for crane action take metal stop be cut
  conference room too cold 221/b-70 find hand valv off open valve and verify operation adjust stat set point
  exhaust hood not work 235/e136 check belt and have electrit shop restore power poc kim
  please evaluate temp control concern about air leakage between lab and high bay area 226/a162 temp range must be 20 25c repair control air leak on acu-8 verify proper operation and speak with customer
  hood alarm no exhaust 222/a150 replace broken belt verify proper operation
  office be cold 233/a103 replace re heat diaphragm and unduction unit stat verify proper operation
  too hot in room b115 replace diaphragm on re heat actuator calibrate stat
  oil bath need leak repair and recharge asap 218/f013 work complete on iwo
  lab be too cold 217/f101 resent code to vav box
  visitor center be too cold 103/visitor center verify space temperature to be 72.3*f
  repair canvas and insulation replace canvas and reinsulat top of unit
  room a165 have a new room occupant with computer and the customer say the room be too hot please see if the temperature can be lower find space not add any heat space be suspect to have to much heat load for design specification poc marissa
  conference room too cold 226/b205 09 verify calibration of stat and adjust set point
  check run status on acu-5 in 235 verify proper operation of system
  restart equip in 227 complete per request
  room be cold 220/a349 replace re heat diaphragm and adjust set point of stat poc rachuri
  check for bad bearing 225/ahu's-8,1,5 acu-8 h= 32 v=.21 ob h=.24 obv .14 bad acu-5 h=.12 v= .11 inboard bearing outboard bearing h=.13 v=.07 good acu-1 ib h= .15 ib v= .05 ob h=.16 ob v=.14 good replace inboard and out board bearings.to acu-8 poc bob
  ac unit be blow out cold air a257 adjust stat set point poc mark
  clear fault and start equipment find in fault clear fault and restart equipment find ahu-1 2 running backwards have electric shop reverse rotation of fan
  no heat 245/b23 customer will call ms back in when there be room to bring in a one man lift to access unit heater to make repair close out ms
  exhaust hood not work 222/a150 find acu-4 off line this also affect the hood fan operation start system and inform customer
  hot in police office 101/a16 find space temperature to be within guide line
  rooom too stuffy please increase airflow 101/a24 lower discharge and stat set point space temperature be currently 71.5*f poc teresa
  noisy air discharge 220/a226 check area and no noise be locate
  request to check hot temperature in bldg 202-#209 inform customer that acu-5 be still under renovation
  request to check low air flow in fume hood in bldg 224-a330 replace belt and tension no alarm present poc
  request to check hot room temperature in server room in bldg 301-c152 adjusted set point as need poc kathy
  request to check room temperature too cold in bldg 222-b359 find space temperature to be 71.2*f within nist guide line for winter set points.(68*f + or 2*f leave customer a phone message
  room too hot 225/b141 find circuit setter close open to design setting discharge be now 54*f informed customer
  room too cold 202/162 free stuck stem on valve verify proper operation poc customer
  exhaust hood not work 222/b149 acu-4 off line this affect the exhaust hood as well start acu-4 manually set discharge foe 54*f poc customer
  hood still alarm low flow 224/a330 replace fan belt inspect damper operation and belt tension reset flow monitor.still show low flow alarm redirect to air balance person action take make adjustment and confirm with customer all be good at this time
  lab be too hot 221/a24 replace valve and actuator replace dome diaphragm on controller verify proper operation poc solomon
  vent blow cold air on head 411/a183 reprogram stat and verify proper operation
  room too cold 221/a209 adjust set point poc jeanne
  office be too cold b05 calibrate stat and adjust set point poc mical
  request to check stuffy air in mep space bldg 301-c163 area adjusted set point to air handler and some vav 's
  request to check no air flow to lab fume hood in bldg 221-a324 replace broken belt and start unit verify operation poc
  office be too cold a60 call be for room b60 adjust set point poc customer
  outside air damper not wor 320/mech room 1 ahu#2 verify with ddc group that the damper be work
  conf room too hot 226/b205 adjust stat set point and repair air leak on controller verify proper operation poc loretta
  airflow issue too high 226/b205 adjust damper set point
  room too hot second request 220/a321 rebuilt induction unit valve and verify proper operation poc lenard
  room too hot 220/a321 find no issue at this time poc lenard
  lecture room e be too hot 101/e lecture adjust discharge of acu c5 to 58*f
  red auditorium be too cold 101 adjust discharge of acu b5 for 60*f
  room too cold 220/b124 adjust stat set point and reposition supply grill to direct air away from customer poc alma
  unit in -PRON- office blow dust and black particle please clean or install filter 220/b116 turn over to safety
  office be cold 220/b140 adjust stat and reposition supply grill poc brian
  fume hood monitor do not work fail safety insp please inspect and repair 227/b133 reset alarm and verify operation poc lane
  temp too hot in 220/a14 should be 20c calibrated room stat and replace valve actuator poc michael
  conf room be cold 221/b70 adjust stat set point poc customer
  fabricate 2 drip ell for build 221 complete per request
  fabricate and install flex connection for e223b action take complete
  fabricate flex connection and install complete with dripell complete per request
  put new drill press together and set in place for 02 to wire up action take complete
  make bar lock for const shop see greg action take be complete by sheet metal
  f.s on acu-7 open damper door and reset f.s and unit start back up increase mixed air set point and release from purge mode clear alarm and verify proper operation
  f.s on acu-1 the pre heat selection door be already open i open the door to the damper and reset the f.s and the unit start back up increase mixed air set point cleared alarm and verify operation
  f.s on acu ib come in about 3 time thru the night reset f.s and unit start back up find pre heat valv off by contractor open pre heat and verify proper operation
  inspect operation of humidity system on all air handler for repair and part need action take make all repair that could be do order of new valve and actuator in progress
  office be too cold b206 adjust stat and set for 70*f poc cindy
  room still too cold b140 adjust stat and set for 70*f be 68*f poc brian
  hvac make buzz noise a345 adjusted water pressure to valve verify proper operation poc jatinder
  office be too cold b148 adjust stat snd speak with customer
  office be too cold b348 adjust set point of stat poc christina
  water detector alarm reset alarm after pm and verify operation
  request to check cold temperature in bldg 220-b118 reset alarm and verify operation find new valve instal but stem be not connect to the actuator poc wei
  request to check room temperature- very cold in bldg 221-a151 adjust stat set point poc customer
  request to check room temperature very cold in bldg 221-a151 adjust stat set point
  crank case heater be missing/ not instal replace action take none trailer be remove
  replace thermostat in room a102 and a156 remove and relocate stat per request calibrate and verify proper operation
  e-026b fail bear ne replace and poss 899 be hood out of service sign up replace both bearing to e-026b verify proper operation of exhaust fan
  preheat valve not work properly ne safety involve to gain access see safety office and get need harness to access job safely kathy know about this job action take calibrate polit positioner and replace a diaphrgam
  bear noisy what be the issue out or inboard replace bearing and belt verify proper operation
  e-025b and e-027b bearing be fail after receive 899 from safety inverted shaft and replace bearing to e-025b and ch-125b e027 be okat at this time repair control air line to e025b return back to service and verify proper operation
  outboard bearing fail replace both bearing rsa 1 1/2 fafnir verify proper operation
  e-1 possible bearing failure check and confirm action take replace bearing shaft belt tension belt and make flex repair by sheet metal mechanic talmadge fossett aok gfp
  e-3 indicate as not provide proper exhaust for area have this always be so or do -PRON- have an iss action take new fan be order by lemley 02 replace motor and fan be work properly now
  low temp alarm reset alarm find well thermometer out of well reinstall and verify operation
  too cold red auditorium adjust discharge of acu c3 from 63*f to 68*f adjusted set point of secondary hot water system
  ahu-7 bldg 231/a03 second preheat coil have steam leak repair several leak find
  room too hot 202/209 adjust stat setting contractor be still renovate acu-5 and that be most of the problem
  lab be too hot b39 thru b43 adjust set point of discharge be 71 lower to 54*f reset one controller to lab re heat
  room too cold a145 adjust stat poc susan
  room too cold 225/b148&150 adjust stat from 67*f to 70*f
  room too cold 221/a224 adjust set point of stat and replace re heat diaphragm poc jingyun
  request to check noisy thermostat in bldg 225-b141 secure loose connection on thermostat verify proper operation poc deborah
  room too cold a600 a609 adjust several stat in room poc david
  no heat in storage building add refrigerant and replace relay from shop stock
  freestat alarm reset alarm and verify operation to acu 's 7 and 8 in build 220.acu-12 in build 221 and acu-7 in build 224 poc power plant
  too much airflow in room a004 raise discharge of acu-1b forward to air balancer for flow adjustment air balance check and adjust temperature set point per customer go from 19c to 22c speak with customer
  lab be too hot b325 find humidity set point set for 68% lower set point and verify 54*f supply air discharge
  low exhaust in fume hood rm a166 start exhaust fan and verify proper operation eh-161b
  room too cold a230 replace re heat valve poc shanee
  room too cold c103 adjust set point replace re heat valve
  freeze stat alarm alarm come in and upon reset the unit start and be in alarm within minute reset alarm and increase mixed air set point
  freeze stat alarm alarm come in and unit start on reset reset alarm and increase mixed air set point
  reset repair or adjust freeze stat reset alarm verify operation
  reset repair or adjust freeze stat reset alarm verify operation
  exhaust fan failure keep come normal verify operation of acu-1 alarm clear at power plant
  receive freeze stat acu 7 reset alarm and increase mixed air set point
  receive freeze stat acu 10 reset alarm and verify operation
  reset repair or adjust freeze stat reset alarm and verify operation
  trouble alarm on unit no alarm present humidity 30% poc herb
  trouble alarm on unit no alarm present humidity 30% poc herb
  reset adjust or repair freeze stat reset alarm and verify operation
  reset adjust or repair freeze stat reset alarm and verify proper operation
  reset adjust or repair freeze stat reset alarm verify operation and set point
  freeze stat alarm reset alarm verify operation
  freeze stat alarm reset alarm and verify operation
  freeze stat alarm reset alarm and verify operation
  freeze stat alarm reset alarm and verify operation
  freeze stat alarm reset a;larm and verify operation
  freeze stat alarm reset alarm and verify operation
  freeze stat alarm reset alarm and verify proper operation
  freeze stat alarm reset alarm and verify proper operation
  freeze stat alarm clear alarm and verify proper operation
  low limit alarm reset freeze stat alarm and verify proper operation poc customer
  freeze stat alarm reset alarm
  freeze stat alarm reset alarm and verify operation
  acu-4 in alarm and off line reset alarm raise freeze protection set point start acu-4
  replace belt on ahu-324 replace belt and tension to specification
  lab be hot 221/a324 adjust stat in all three room calibrate and verify proper operation poc l
  room be cold 223/b352 adjust set point for 70*f poc anoop
  room be too cold 101/a323 find room 65*f adjusted set point poc customer
  room too cold 225/a217 adjust stat from 67*f to 70*f speak to customer
  room 2,4,5,10 and 11 be too cold in bldg 320 adjust vav set point and raise discharge set point on acu-1 and 2 poc jolene
  room too cold 101/a123 space temperature be 65*f adjust stat for 7-*f poc customer
  request to check room temperature in bldg 220-b39/b43-too cold adjust set point verify operation
  request to check no air flow in bldg 220- whole building acu-6 off due to blow control fuse and freeze stat alarm poc neil
  request to check room temperature- very cold in bldg 224-b232 repair control air leak on actuator poc kathleen
  request to check cold temperature in suite in bldg 101-a800 adjust stat set point poc customer
  221 a corridor 2nd flr very cold start air handler find off on freeze stat verify operation
  222 a corridor very cold 1st flr adjust discharge of air handler
  low humidity 226/a120 sensor be in a118 and a130 measured humidity read in space to be 30.9% unable to reach bill payne but speak to john wamsley and -PRON- say that 30.9% be okay poc john
  f.s on acu-6 open damper door and reset f.s and unit start back up reset alarm and verify proper operation of acu-6 poc power plant
  freeze stat alarm reset alarm and verify proper operation
  freeze stat alarm reset alarm start air handler and verify operation
  freeze stat alarm reset alarm and verify proper operation
  freeze stat alarm reset alarm and verify proper operation
  freeze stat alarm reset freeze stat and start acu-6 verify operation
  water detector alarm reset alarm and clean sensor
  no heat in c gate house verify proper operation and no issue find poc eduardo
  no heat in room 160 welding room reset alarm and verify operation of hv-4 poc ed
  lobby and west corridor of bldg 222 be very cold informed customer that acu-9 be currently under repair to control board and vfd drive of system no communication to vav 's on the west side of building
  check heat pump operation at charlie gate inspect heat pump and verify operation no problem find unit operate properly at this time poc tommy
  room too cold 301/b113 find acu-4 off line on freeze stat alarm reset alarm and start unit speak with customer
  temperature in construction shop need to be adjust to warm setting adjust stat set point and verify proper operation of mix box
  no hvac at all 222/a150 to a156 ddc work on issue and freeze stat trip unit off poc angie
  high humidity in room a 205 find ddc adjust set point for humidity and rh% be lower as -PRON- go poc lori
  high humidity 225/2nd flr a side ddc group be address the isue poc tracey
  room too cold 101 a600 adjust set point poc jacqueline
  water leak thru ceiling 221/b332 adjust humidity set point of acu-7 vacuum up water in unit poc wm
  room too hot in 220/b166 adjust stat set point and start acu-6 poc suzanne
  no hvac on 3rd flr 220 per n. zimmerman find acu-6 off due to freeze stat alarm and blown control fuse replace fuse and restart unit
  receive freeze stat acu 4 reset alarm and verify proper operation poc ed
  receive freeze stat acu 6 reset freeze stat alarm and replace bad control fuse verify proper operation
  receive water detection fan section acu 5 reset alarm and clean sensor poc plant
  vent be blow out too much air c125 adjust damper set point poc anthony
  request to check extreme humidity in bldg 221-one half of 3rd floor action take automation call for system to add due to fail sensor replace sensor aok
  request to check very cold temperature in suite of bldg 101-a705 adjust stat set point poc rosyln
  request to check office thermostat not work in bldg 226-b360 adjust set point for 79*f no other issue find poc pan
  open supply damper and start hv-1 and unit heater to mechanical room per f. potts open supply damper and start hv-4 turn on unit heater and tag to remain in on position to maintain load for mechanical room per f. potts check mechanical room 3 time a day to verify proper operation
  request to return to adjust cold temperature in class room in bldg 320,see jolene raise set point of air flow to room 10 and 11 raise discharge of air handler 1 and 2 day care staff indicate that the floor temperature have to be 65*f or high and this be be direct to design engineering poc jolene
  exhaust fan failure come in and go to normal verify operation alarm clear
  too cold in room b111 adjust set point of stat poc carol
  room too cold 101/1123 replace diaphragm to one re heat and adjust several stat
  freeze stat alarm reset freeze stat alarm on hv-4 verify proper operation
  room too cold 245 c221 find space temperature 67*f free stuck stem and replace thermostat calibrate stat and set for 70*f
  room too cold k102 adjust set point on lap top
  build 235 b-120 room temperature too warm repair pre heat coil and adjust set point poc mark
  room too cold 245/c231 adjust stat set point verify proper operation
  room too cold 231/a250 not able to access room speak with steve and -PRON- ask to just raise set point of acu-1 raise set point for a 64*f discharge per customer
  room too cold 101/a729 adjust set point verify operation
  ice maker be produce too slowly /check operation 227/b108 verify operation and customer state that someone have already repair -PRON-
  check freeze stat alarm on acu-6 reset freeze stat and verify proper operation
  check freeze stat alarm on acu-1 reset freeae stat and verify proper operation
  check freeze stat alarm on hv-18 clear alarm and repair leaky coil
  the a wing lobby area be cold baseboard heating do not appear to be work adjust stat set point poc john
  receive freeze stat on acu-1 someone need to show -PRON- the procedure on when -PRON- get a f.s .i turn the return fan breaker and supply fan breaker off and turn then back on and the drive start up acu-1 be locate in basement south reset and start acu-1 verify proper operation poc plant
  receive freeze stat acu 7 reset freeze stat and verify proper operation
  room too cold 245/c231 adjust stat set point poc wanda
  high humidity temp 221/b021 door too lab be unlock per bob f. find rh at 71% in space and humidistat set for 70%rh lower set point foe 40%rh humidity be come down and the follow day be at 49%rh and acu-9 be read 80.1% speak with apc and -PRON- say that adjustment be be make per engineering group
  office be too cold 101/1123 verify proper operation make small adjustment
  room too cold 222/b230 ddc have send control board out to be repair
  room extremely cold 222/b362 due to control board that be send out to be repair electric shop work on vfd that be also bad
  request to check office very cold in bldg 222-b324 ddc address issue per f. potts
  noise come from attic relate to ac equipment check air handler above space and also in lab space find that equipment in lab space b321 be the cause of the noise speak to customer to let -PRON- know poc wen li wu x6839 joseph kline x4356
  request to check haskris chiller model r050 not cool in bldg 216-sg-2 galley find faulty condensor fan motor order and replace verify proper operation poc glen
  room be cold 233/a141 adjust set point and verify proper operation
  office be too hot b229 adjust set point of acu-5
  room too cold 222/b224 manually adjust set point on acu-5 until processor board be replace to warm up space
  room be very hot 222/b229 adjust set point on acu-9
  adjust pre heat on acu-9 and acu-5 to provide heat to office space complete per request due to bad board of acu-9 that reflect discharge of acu-5
  adjust temperature in room b146 adjust set point verify proper operation
  request from sponsor to have dust filter for hvac unit blow out black dust in bldg 224-a155 and a153 place filter over grill for customer poc christine
  induction unit not work properly verify problem and schedule outage with customer room b206 replace industion unit valve adjust stat set point poc customer
  office be too hot b350 lower discharge of acu-5 poc customer
  office be too hot b324 adjust discharge to acu-5 in manual position due to issue with acu-9 board that be in the process of be replace
  room be too hot b110 adjust set point and set for 70*f poc craig
  office be too hot b164 adjust set point of acu-5 poc customer
  office be too hot b250 calibrate and adjust set point poc john
  repair or replace cc-319b hc-319b and hc-321b serve room 319b and 321b schedule hot water actuator not work verify operation of summer winter mode
  per conversation with bobby osborne to check and repair any control valve leak in bldg 101-a409 thru a417 as well as vacuum unit as require replace a couple of re heatdiaphragms poc robert
  request to adjust room temperature very hot in bldg 220-a359 replace re heat diaphragm verify proper operation of stat  poc william
  room temperature too hot in bldg 222-b148 acu-9 repair all unit and be back to normal leave customer a message
  too hot in room b206 replace re heat diaphragm and verify proper operation poc lisa
  check noise that be make noise behind b20 replace drive belt 1ea a46 verify proper operation poc val
  too hot in room b119 repair all unit back to normal leave customer a message
  water leak around induction unit 30 action take find control valve leaking turn over to shop 80 replace re heat valve and actuator
  no air in office b147 replace re heat diaphragm replace grad and calibrate verify calibration of stat and proper operation poc hilary
  room temperature- too warm in bldg 235-k117 adjust set point on lap top.rais discharge of air handler
  room temperature- too hot in bldg 223-b244 replace diaphragm to re heat actuator poc william
  request to check warm temperature in bldg 222-b131 back of office all unit vav 's back to normal board to acu-9 be replace by ddc room temperature be back to normal
  room temperature too warm in bldg 301-b116/b118 room temperatureis 71*f verify calibration of stat adjust set point poc adam
  temperature in office be too hot in bldg 221-b314 calibrate and adjust stat poc wilbur
  left air intake louver in the compresser buildng be not open repair damper linkage and have sheet metal shop weld bracket instal damper and bracket and verify proper operation poc mark
  office be too hot b154 repair all unit
  request to check too hot temperature in bldg 221-a209 calibrate and adjust stat poc jeanne
  room temperature too hot in bldg 225-b52-b58 replace re heat diaphragms in attic
  water detector alarm check all compartment of acu-5 and find no water present reset alarm and verify operation informed power plant
  operator in computer room receive water detection in room a46 compressor room water detection not in alarm device need to be adjust and secure to floor verify operation
  water leak out of ahu 5 repair coil leak vacuum up water from floor replace filter discharge sensor be out of range
  turn on heat in shipping receive in 301 find fcu on in -PRON- space secure fcu and verify proper operation of hv-4 switch window unit over to heat mode poc michelle
  check water detection communication or lack of find wire ground repair issue and verify proper operation
  room too hot 411/a120 adjust set point and set the fan for continous run poc scott
  freeze stat alarm reset alarm and verify operation of air handler
  freeze stat alarm verify proper operation and reset alarm
  room too hot a26 replace diaphragms to re heat on a-26 and a28 calibrate stat and verify 72*f room temperature poc joe
  temporary bucket still set in hallway under acu unit several attempt make to repair coil but metal be just to thin need to be replace
  water fountain by rm b126 have the constant sound of the compressor run verify operation and no noise detect
  door seal on the roof top acu be fail and need to be replace door seal be not fail design issue unit should probably be replace seal have be replace a couple of time and -PRON- resolve the issue
  hose break on the perchloric hood exhaust rm b153 replace line and fitting to magnehelic gauge speak to health physics
  freeze stat alarm reset alarm and verify proper operation poc herb
  water detector alarm repeatedly come in fan section replace sensor and verify proper operation poc herb
  acu-3 fan selection have bad water detector sensor per mr.bouque replace water detection sensor verify proper operation poc r.cole
  supply fan vfd could not reset fan from computer try to reset drive turn off and on drive would not come back on bad motor and blow fuse.repair by shop 02 back in service
  room be too cold b150 find stat set for 60*f adjust set point for 70*f poc zulma
  too humid in room b316 and vicinity no high humidity issue find in space or air handler.at this time poc customer
  request to check cold temperature in bldg 222-b324 thru bw adjust set point on computer verify space temperature
  request to check cold temperature in bldg 222-b164 action take be resolve by ddc but need to gain access above optic table and not allow at this time
  request to check room temperature- very cold in bldg 101-a524 repair control air leak adjust stat poc alice
  no heat in a wing hallway adjust discharge set point of air handler
  no heat in entire building restart acu-1 find off for no appearent reason
  office too cold b48 calibrate stat and verify proper operation poc customer
  receive call no air flow in b364 replace control fuse
  office be too cold b253 send code to controller and replace stat
  235 e wing room service by acu-14 have burn smell find bad drive bear secure acu-14 contractor repair and put back in service
  office be too hot b115 find blow control fuse to acu-6 replace fuse and verify proper operation
  no exhaust to vacuum pump rm b08 vacuum pump be not attach to any exhaust explain to customer iwo would be need to have instal poc dale
  office be too cold b224 adjust set point of vav
  f.s on acu-16 reset alarm and verify proper operation
  request to restart air conditioning unit in bldg 205,see lauren replace pulley and belt to new motor verify tension and operation
  room temperature too cold in bldg 101-b116/b118 calibrate stat and adjust set point poc sarah
  there be bang sound come from hvac unit in building 101-dining room executive room and portrait room see sarah and the request be to have noice complete before wednesay due to conference meeting due to refrigerator in cafeteria on other side of wall move equipment away from wall poc customer
  no heat in restroom repair control curcuit to hv-1 verify proper operation poc bruce
  room temperature in bldg 301 storeroom have no air flow see dawn start unit and verify proper operation poc dawn
  pneumatic valve leaking action take replace valve and actuator
  acu-3 fan selection water detector keep come and clearing replace faulty sensor verify proper operation poc cole
  office be too cold b322,24,26 adjusted set point of all verify operation and set point of hot water converter
  office be too cold a356 replace re heat valve calibrate stat room temperature be now 69.8*f poc veronica
  room too cold a245 a267 repair re heat actuator adjust set point of air handler
  room too cold a934 repair control air leak and adjust set point poc shelia
  confirm all control relate to hvac environmental control be function properly for the portriat room area verify operation of stat hot deck temperature and acu b4 operation adjust set point of schedule run time
  request to check office temperature too cold in bldg 216-b153 adjust set point of vav
  filter section water detector on acu-4 find contractor work in unit and trip alarm poc bobby
  check operation of acu-1 and 2 verify proper operation and zone temperature and boiler temperature
  verify proper operation of humidity system of ahu-2 2 fix or repair defiencie find verify operation of humidity on ahu-2 2 check that all unit be run lap valve seat on ahu-1 2
  verify operation of b wing hot water converter verify set point and operation of pump
  portrait room too cold 101/c100 adjust set point of stat speak to customer
  alarm on chemical hood not work 225/a310 verify monitor not work turn over to air balancer and monitor be replace and calibrate verify proper operation poc customer
  ahu 5 in bldg 231 steam coil(preheat leak coil not repairable and need to be replace if remove the pipe shop be willing to try to repair but no guarantee
  vent over desk be too noisy 411/a143 adjust damper set point poc kathyrn
  room lab too cold 217/f117 tim and i replace hang sensor new sensor resolve issue
  smoke /steam in lab in 227/a232 due to testing of humidity system of ahu-2 2 poc jamie
  repair leak coil sheet metal shop cut access hole to repair coil coil have to have one tube cap off and coil ne to be replace at some point
  room too cold 222/b232 find room temperature to be okay after ddc group replace control board to acu-9 poc camillo
  flange on piping leaking preheat coil piping mark with an x 30 action find nipple off the header to be rot away on the bottom action take willy to see if arra project have a coil that may be use for replacement of the exist coil more to come gfp
  room too cold 222/b230 ddc replace control board to acu-9 and re program poc mike
  conf room too cold 101/9th flr adjusted set point on a couple of induction unit poc maureen
  room too cold 222/b259 feel like a c blow from vent find room to be okay after ddc prograd new control board poc john
  request to check room temperature in bldg 222-b322 thru b326,see barbara ddc replace control board to acu-9 and re program poc barbara
  request to check room temperature very hot in bldg 301-b112 adjust stat set point complaint be that in the morning -PRON- be cold and later in the day -PRON- warm up suspect that -PRON- be due to system go down at night for energy conservation may need to reset schedule run time if adjustment do not help
  room too hot 222/b324 ddc replace control board to acu-9 and re program poc barbara
  room too cold 222/b336 ddc replace control board to acu-9 and re program poc koo
  freeze stat alarm freeze stat alarm come in while the unit be run in hand alarm already clear and no issue find not in hand position either
  freeze stat alarm alarm come in and clear on reset find no alarm present and unit run no other issue find at this time
  water detection alarm pre heat section respond to alarm find door open and large amount of steam and water in preheat section drain be operate this unit have signage that door be not to be open alarm already clear and no issue find
  freeze stat alarm alarm already clear and no issue find
  freeze stat alarm alarm already clear and no issue find
  noise come from vent 220/a203 noise be from unit heater run in hand position turn back to auto position and verify operation poc customer
  request to restart hvac unit in bldg 235-b125 area see greg in room b183 find both unit run speak with customer
  room too cold 222/a244 ddc adjust program and verify with customer that space temperature of 70.6*f be okay
  this be a triple module with one room hot 24c 220/b39 verify temperature to b39,b41 and b43 supply duct to b41 be not cool try to flush coil but -PRON- appear that something be clog turn over to pipe shop pipe shop clear clog and cooling have be restore
  bldg 223 room 400 e13 ete belt be shred e18 and e19 off bathroom exhaust be off start toilet exhaust fan and replace belt to ete 1ea a56 belt
  water detection distribution level reset zone view port verify proper operation and no water present
  check freeze stat alarm on acu-6 reset alarm and verify no alarm set to power plant
  check freeze stat alarm on acu-9 reset alarm and verify no alarm set to power plant start unit and verify proper operation
  room a362 water leak water leak due to water purification system maintenance being perform by pipe shop clean up water and dry out control panel
  office be too hot b363 replace stat in room b363 replace grad and re heat actuator diaphragm to hc-357b replace valve grad and re heat actuator diaphragm to hc 359b replace diaphragm to hc-159b and hc-259b re heat actuator
  room temperature be very cold in bldg 235-k-117 action take heat exchanger issue as well as just poor design and location of sensor
  exhaust not work b119 find 2 exhaust fan down start fan and contact customer ef-6 5 and ef-6 6
  remove supply duct and cap as need remove unit and duct work fabricate cap and instal seal duct work
  room be very cold 411/a183 adjust set point poc kathryn
  acu-4 return be read 81*f check operation of system cool mode disabled verify any other issue
  wire mesh control box cover 231/gas generator complete per request
  room temperature very cold in bldg 216-a206 raise set point .5 c. resent code to vav-2 37 space at 72.5*f poc gina
  room b304 thru b318 be too hot 222/b304-b318 reconnect loose wire to vav box verify proper operation poc barbara
  senoir lunch room too hot find stat rvers calibrate and adjust set point
  water detector zone 2 no water present cleeared alarm poc power plant
  request to check no air flow in bldg 245-c wing 2nd.floor acu-17 off line due to communication door be to remain open at filter section per f. potts until further notice contractor restore communication poc diana
  hvac noise in office 220/a203 find unit heater run in hand position cause noise on second floor switch unit heater back to auto position poc john
  odor come from hvac vent 301 b-173 7 find acu c5 down due to bad fuse electric shop replace fuse and verify electrical side of system poc monica
  pneumatic controller for supply air rm a146 by col j14 be leak air replace controller and calibrate replace diaphragm to re heat actuator poc john
  adjust and verify 15 psi control air pressure in build 236 see mr wixom for more information complete per request
  office be too hot rm b324 adjust set point poc gail
  tape tunnel area too hot 220/c04 find acu-15 off line start and verify proper operation poc dan
  low flow air hood alarm 235/e-134 replace belt fan run and still have low read at monitor per frank potts employee be to measure air at hood action take airflow be take by airbalance tech aok
  air supply to room b-52 thru b58 be too warm booster system may not be work 225/b54/b-56 replace re heat diaphragms
  room too hot 222/b316 adjust set point of vav
  request to check room temperature too hot in bldg 221-a117 replace re heat valve and actuator poc suman
  no ventilation in hood and room 111 122 find acu-5,6,e-10,e-11 and e-4 off line start all but e-4 electric shop repair e-4 poc aaron
  room too cold b143 find space to be 74*f verify stat calibration.no adjustment make poc joan
  office be too hot b243 adjust set point poc john
  f.s on acu-7 reset f.s and unit restart reset start and verify proper operation
  f.s on acu-7 open damper door reset f.s and the unit restate find in purge reset purge mode and clear alarm
  f.s on acu-5 open damper door and reset f.s and unit restart verify proper operation of alarm and adjusted mixed air set point
  f.s on acu-4 come in twice and the unit have sign on doors.open yhe door to the damper and reset the f.s the unit restart and the f.s do not come in again resset alarm and adjust freeze protection set point
  unit heater leak in b120 pull induction unit cover find dielectri couple leaking and turn over to pipe shop replace induction unit cover poc b. cole
  room b112 too cold adjust set point
  cafeteria be too hot 301/cafeteria start acu-4 and adjust hot deck controller
  no heat in office 202/111 adjust set point poc rick
  leak from hvac unit 224/b224 replace control valve and actuator verify proper operation poc christopher
  too cold 101/a417,415,413,411,and 409 adjust set point find a lot of air in system turn over to pipe shop poc april
  please check humidity 301/a100 action take humidity find to be with in build spec no humidity control reguardless
  too hot in room a51 bldg 220 cause heat detector to alarm box block unit move box and adjust set point poc rodney
  too hot 235/b wing east warm lab near b-120 adjust set point on controller
  room too hot 222/a255 adjust set point of vav verify operation of re heat valve
  receive f.s on acu-1 reset f.s and unit restart verify proper operation and clear alarm poc herb
  freeze stat alarm clear alarm to acu-1 and 6 verify proper operation poc herb
  water fountain at front of building water not cold find temperature of water to be 54*f compressor and condensor fan run
  office be too cold b304 b324 raise discharge temperature from 56*f to 60*f verify space temperature and be okay now poc barbara
  office be too cold b218 find hand valv off open valve and verify calibration of stat poc cindy
  request to check bad odor smell come from acu unit in bldg 222-b367,see larry find ddry trap to condensate pan fill with water poc larry
  water detector room e04 verify proper operation of all sensor no problem find
  acu a1 have high squealling sound come from the fan selection turn off breaker inside the unit for the fan mr.deweese be on site and -PRON- be check out the unit and the cause of odor replace 2 ea b79 belt on unit align and tension poc bobby
  f.s on acu a4 verify proper operation and clear alarm poc bobby
  lab too cold 222/a160 thru a168 replace actuator on vav-6 flush coil on vav-7 poc edwin
  bldg 220 a203 rattle from unit in loading dock area find unit heater fan motor make noise adjust set screw verify proper operation poc john
  phone equipment room be too hot 101/b03 urgent find stat set for 76*f lower set point for 68*f rotate system poc mary
  room too cold 222/a255 check opeartion of system ddc have make adjustment to program work properly now poc nien
  room too hot and humid bldg 221/a227 replace re heat diaphragm and free stuck stem verify proper operation set stat for 70-*f informed safety that insulation need to be remove in order for valve to be replace valve replace
  water detection alarm no water present clear alarm and verify proper operation poc power plant
  check 227 ahu equipment complete per request poc frank
  room too cold 411/a183 and a161 find space temperature to be 71*f no adjustment make
  noisy vent over desk 411/a161 desk be second from last adjust defuser poc suchite
  room too cold 222/b304 adjusted set point of vav verify operation
  fan alarm ahu 202 reset freeze stat alarm verify operation
  freeze stat alarm find e-6 off start and clear alarm verify proper operation poc herb
  please fabricate two piece of metal 22 x 22 with a 1/4 hemmed edge to be use as access cover complete per request
  replace flex connection to acu c4 remove old and instal new seal for air tight connection
  request to check room temperature- too cold in bldg 227-a143 adjust set point on computer
  request to check fume hood flow monitor indicate air flow low and noisy in blg 235-e131 replace belt 2ea a26 tension and align poc mark
  too cold room a245 and a267 adjust set point to av-61,62,63 and av-64 to allow reset schedule to maintain a 75*f space temperature poc steve
  reset vfd 's and start wind tunnel find breaker trip reset breaker and start vfd verify proper operation poc customer
  remove clean room filter and identify b355 see ralph whalen 3365)or jamie bassanes 6954 not able to remove filter with out break customer supply filter information turn over to frank so filter can be order once instal and coordinate with customer the filter will need to be certify poc jamie
  fan on unit not run rms 117 123 start acu-5 not able to start acu-3 turn over to electric shop
  verify proper operation of acws clear fault find bad cool fan for drive turn over to electric shop.install portablt pedistol fan to blow on drive until electric shop can install replacement fan
  room temperature keep fluctuate rm b212 adjust stat set point for 70*f verify operation poc customer
  room too cold rm 113 free stuck stem and verify proper operation
  room too hot a16 find acu-18,19 and 18a off due to pm be perform schedule outage poc customer
  too cold room b100 adjust set point partially due to door to outside right at desk area
  room too hot b222 repair control air leak calibrate stat and verify proper operation poc cindy
  replace bearing to e-10 replace drive beating aligned belt and tension
  repair or replace leak valve hc-115b replace valve and repair control air leak to chilled water valve
  fume hood b in the lab have no air flow in bldg 227-b317 hood down due to contractor replace drive to motor inform customer
  low flow alarm b255 customer be use canopy hood at this time and be aware of the issue poc dave
  damper be not open on e-4 room 109 free stuck damper verify proper operation poc wayne
  room b 100 be cold action take i talk to customer directly and explain the present effort and stage of effort that -PRON- be at with resolve duct work issue thermostat issue and other i record 75 and 74 degree in the area which two customer say -PRON- be freeze i let then know -PRON- be work on the entire building and would try to help -PRON- out in the near future but for know i need -PRON- to be patient gfp
  room too hot c229 find acu-17 discharge high 67.8*f switch system over to cool mode system back to normal restore communication poc diana
  request to check room temperature in bldg 220-b323 and b324,see gale adjusted set point poc gail
  request to check noisy exhaust fan motor in bldg 220-a132 verify no noise at fan adjusted damper setting poc customer
  request to turn down air duct fan make too much noise in office in bldg 411-b100 no supply damper at this time to reduce the air flow part be order and will be instal when in
  check roof drain and clear any debris follow last night wind and rain to building 101,304,206 and 245 complete per request.cleared 4 drain find clog on 101 roof 2 on 304 roof 2 on 206 roof and and 1 drain in 245 all have standing water up to 3
  room too cold b39 open hand valve find in closed position to room b43 verify proper operation
  restore communication to acu-5 restore communication
  clean attic of 224 per the e mail set out last week by b. mathew when complete start on build 225 226 227 304,235,312 or aml all of these building be assign to the hvac shop another ms will be assign as need 224-removed 6 chair load dock full of trash 225 remove 9 chair table load dock full and some remain trash in attic just off the elevator informed ground so -PRON- can all be remove 226- remove 5 chair and load dock full of trash make ground aware of this
  room too hot b133 replace re heat valve replace diaphragm to actuator calibrate stat and verify proper operation poc john
  repair pre heat coil leak complete per request
  install new motor pulley belt pe switch and pneumatic tubing for damper motor for eh a134 complete per request verify proper operation fan still trip out on overload will order new fan pulley to resolve issue instal new pulley ordered.3/27/13 air balance complete 3/28/13 1003 cfm for exhaust after fan
  check freeze stat alarm and verify proper operation clear alarm and verify proper operation
  too cold in room a109 find space 70*f speak with customer
  room too hot b115 valve have to be replace due to stem sticking schedule for next week due to shortage of man power friday crew replace re heat valve verify proper operation
  water leak in build 217 2nd floor find strainer leaking turn over to pipe shop
  reset vfd fault in 227 a400 area complete per request
  receive freeze stat acu 6 clear alarm adjusted set point on computer to bring pre heat in sooner poc customer
  receive freeze stat acu 8 clear alarm and verify proper operation poc power plant
  receive water detection acu 8 pre heat section clear alarm and verify proper operation poc power plant
  receive freeze stat acu 1 reset alarm on acu-1 and acu-7 verify proper operation poc ed
  up room high temp mw 2019 action take ahu serve area be discharge to high as well the room fcu be find off line but place back into service
  receive freeze stat acu 10 reset alarm and verify proper operation poc ed
  receive freeze stat acu 5 reset alarm and verify proper operation
  too cold room c124 and c126 raise discharge of ahu-3 and 4 check office space and -PRON- be now 72*f poc customer phone message
  request to check low flow alarm sound in bldg 224-b343 verify proper operation of exhaust fan inspect belt alignment and tension check hood in lab and no alarm present poc customer
  request to have increase air exhaust in man 's restroom bldg 233-1st.floor replace belt on e-4 exhaust fan align and tension belt poc michael
  room too hot a116 electric heater run continously no control from line voltage stat turn over to electic shop
  room too cold a813 adjust set point of stat to 2 induction unit verify operation poc customer
  request to check cold temperature in bldg 225-a231 adjust set point poc john
  there be dirt come from overhead ductwork where work be perform by weekend in bldg 411-b100 inspect area of supply defusser and desk find dirt on defusser and on the desk inform frank and -PRON- turn over to safety
  too cold in room b162 adjust set point from 68*f to 70*f redirect air flow poc chandler
  check operation of hot water converter in k wing action take belimo actuator need to be reset aok
  receive freeze stat acu 3 unit in purge mode reset purge mode and clear alarm verify proper operation
  receive freeze stat acu 1 find air handler in purge mode reset purge and clear alarm verify proper operation
  request to check heat exchanger 4 too hot in bldg 225-a02 action take find alrm/ fault on heat exchanger reset and verfied operation aok
  break belt action take replace belt with new one
  clean attic of 227 and organize stored filter with support of pm crew remove chair palletts and trash from attic also stack filter
  request to adjust hot temperature in bldg 411-a183,see arden for additional adjustment make to set point
  water detection alarm no water present clean sensor and clear alarm poc power plant
  receive water detection acu 8 pre heat section clean up water in pre heat section and tighten pipe fitting.clear alarm poc ed
  1cb1 floor drain water detector no water present clean sensor and clear alarm poc power plant
  request to check room temperature too cold in bldg 227-a143 adjust set point on computer from 68*f to 70*f verify space temperature poc laurell
  request to check room temperature too hot in bldg 217-f117,see john find that airhandler be down for pm that serve this area inform customer
  check mechanical room and remove excess as need building 101 and 304 building 101 have trash that appear to be leave over from the contractor in d-01 and a200 area.mechanical room e04 have a box of dirty filter that ne to be remove build 304 have chair fan and trash that ne to be remove by pm and service mechanic
  check roof leak above acu-4 in build 226 check area of leak and drain not able to pin point penetration area
  request to check exhaust in bldg 227-b311- too high for instrument adjust set point
  office be too hot b124 find discharge of the induction unit to be 76*f adjusted set point verify proper operation poc jennifer
  high voltage finish outage.reset f.s in acu-18 the filter door be already open.restarted the unit on the motor control panel action take check all system and start what need to be start aok
  ahu-116 discharge temp out of range keep come in adjust set point
  guide hall be hot action take find thermostat set to 75f talk to customer and set the temp to 70f and guide hall come down to 71f last check aok
  request to check room temperature hot in bldg 235-guide hall action take dupilcate 30708
  there be a fume hood alarm sound in bldg 224-a321 action take find no issue with exhaust fan check calabration of fume hood monitor and this be root cause/ issue now resolve
  check chill water leak to room b321 also check for air line hang action take pipe shop replace nipple and end cap -PRON- hvac replace valve and confirm proper calibration and operation
  request to adjust room temperature too cold in bldg 221-a209,see jean action take make adjustment to thermostat and check calabration
  request to readjust room temperature- too hot in bldg 225-a231 action take find thermostat to be properly calibrate but adjustment be need as -PRON- be allow for heat to be added.gfp
  request to adjust room temperature too hot in bldg 101-a411 action take adjust thermostat and this resolve the issue with reheat be add also confirm calibration gfp
  office be too hot a701 action take employee make an adjustment to thermostat gfp
  check for faulty flex connection in building 220,221,223 and 224 action take check building 220 221 223 224 for defective flex connection on acu 's turn list into mr lemley for site outage work most be complete on site outage and any remain will have 899 's request and repair om indicidual ms 's
  purchase and install hasp on air handler door in build 224 so door can be secure as need action take purchase and instal lock on the door of the follow unit for safety concerns.acu-1 2 3 4
  request to check no air flow to fume hood in bldg 224-b321 dipilcate 30729
  roof leak between 5 boiler action take find that the fan cover be not reinstall properly allow for water to run under seam into building make correction to this and aok gfp
  room temperature be too warm in bldg 224-a324 action take issue be with 908 controller replace with new calibrated controller and confirm space temp ok aok
  request to check bust air supply line for sinker edm machine in bldg 304-#13 action take find broken 100 air line on system and direct sponsor to either have an iwo perform or buy part/ air line and -PRON- can relace -PRON- for -PRON- gfp
  room temperature very hot in bldg 227-b313 action take employee find that no supply air duct capped no thermostat no return air in space sponsor be instruct to seek an iwo to have space design for meet -PRON- need however i receive a call from darrel s. relate to this on 3 21 2013 and i find with to other service employee that the root cause be due to a fail hot water actuator locate above corridor ceiling this be be properly address by hvac shop and will be complete on monday 3 25 2013 gfp
  room be too hot rm b310 b312 action taknen employee adjust the thermostat and confirm calibration at same time gfp
  office be very hot in bldg 220-b222 action take employee check calibration and make adjustment to thermostat aok gfp
  clean mechanical room as need in build 312 and aml complete per request
  hood alarm sound no exhaust rm a324 replace fail actuator on eh-321 and another one on eh-124 and communcat to customer gfp
  re heat coil hc349b have a leak control valve action take replace the valve and actuator
  receive water detection acu 8 pre heat section action take find no water present but beleive the sensor be be test by personnel all clear
  request from ralph to check air supply air flow and change exist filter in bldg 221-b33 complete per request
  motor belt break on heating system hc-1 action take replace with new belt and informed customer
  freeze stat alarm action take reset freezestat and find no issue agian this be a programming issue be resolve
  freeze stat alarm action take employee reset the freezestat and start unit find this issue with several system be the new arra project and programming config will be resolve but system run for now gfp
  air line leak on drum sander in the const shop see greg pittman for info action take this need to be repair by outside source have be communcat to general foreman also gfp
  high air volume althrough room k112,113,114 action take discussion be hold with mark about this air flow do oscilate as -PRON- be a vav system all be with in spec
  request to check room temperature very cold in bldg 220-b124 action take issue be due to ahu be off line back in servce and aok gfp
  clean mechanical room locate in build 235 complete per request
  check roof and drain clear debris as need to 101,304 206 and 245 clear all clogged drain to list building tree sorround 101 low roof be cause damage to the roof drain this have be an issue for over 20 year need to be trim back or remove
  exhaust damper be not work remove filter medium from duct work
  fully expose spin air handler fan drive shaft need to be cover rm b200 inspect fan and have sheet metal fabricate and install guard for expose area
  request to check room temperature in bldg 101-b111-very hot action take the induction unit stat need to be adjust as -PRON- be find to have be place so that control be now act as reverse act this be typicaly due to sponsor adjust stat and go a little to far these stat when calibrated/ adjust require pneumatic gauge to assure pressur stay within range gfp
  freeze stat alarm action take reset the freezestat and start system issue be with programming and be address gfp
  office be too hot b131 this be a double mod and find one reheat valve that need to be replace and the secon one the actuator need a new dia now aok gfp
  b-113 be too hot related to airflow damper operation mr howie 's room thermostat primary control action take -PRON- have configure for mr howie room to now have -PRON- diffuser supply air come from ajoin offic and b-113 be now control by -PRON- 's own thermonstat the b-113 be a little nosiey when complete and -PRON- may have to adjust voulme damper in the corridor ceiling -PRON- be ask let wait and see gfp verify calibration of stat in howie office verify operation of stat and damper in confference room speak with howie and -PRON- say that the noise issue hasn't be a problem lately or at least nobody have complain
  return make load noise b267 action take find a screen instal in front of return grill cause excessive noise when screen be remove all be normal customer want screen in place so this be complete gfp 3 25 2013 customer call back say there be other similar type of return but not ad noisey please check agian gfp
  office be too cold b262 action take find room temp to be 68 f and raise temperature and discuss with customer aok.gfp
  water detector fan section action take reset alarm after investagat to find cause but none be find
  steam return control valve leak 30 action take find control valve leak at head 02 action take replace valve and dia on acuator aok gfp
  investagate to see if return diffuser can be instal and if so install one room b-113/ howie 's room also relocate stat and return grill be no longer need speak with cindy on 6/18/13 and the tewmperature have be fine
  make cover for street light base complete per request per exsist measurement.3/19/13
  request to check high air flow in bldg 235-k-144,see mark action take airflow be check and adjustment make as well as communcat with customer gfp
  request to check office temperature too cold in bldg 227-b262 action take dupilcate m slip 34861
  request to adjust temperature 2% centigrade in bldg 217-a203 resent code to two vav box adjust av set point
  222 a160-a168 too cold why actuator have be replace action take go through alot of effort with various point of control system as well as the mechanical primary issue be find actuator to be wire incorrectly cause for reverse motion thus temperatur issue in space a160 be fine just could not keep up with the cold from other lab aok gfp
  check all automation pc 's for alarm and issue to be resolve action take employee confirm that all automation system up and run as well as equipment go to 227/ siemen and resolve a few alarm relate to vfd 's aok gfp
  determine root cause for chiller not run list need replacement part filter oil sensor that be require to bring this system back on line system out on safety lock part order for proper repair as of 4/2/13 5 17 2013 still wait on material dso close this and will do work in near future place in e mail to lemley
  request to check room temperature very cold in bldg 411-a161 per gfp all change if need i want to be discuss with -PRON- prior to do so reset allthermostat to correct time and in heat mode with fan continous run rtu 12 indicate cool mode all the time
  request to replace heating and air conditioning in bldg 309-room 109 to replace thermostat complete per request
  system fail in wall get tonnage of the system size new split system and make purchase this be in hvac control room complete per request installation will be on a seporate ms
  reinstall register in ceiling main lobby behind temporary wall complete per request
  rm a-45 repair leak induction unit hot water valve also can just replace if need action take induction unit hotwater valve need to be replace and confirm calibration of thermostat and set point aok gfp
  check all automation server for faults/ alarm relate to hvac equipment once identify make need action take find issue with acu-9 ef-6 6 ab-07 ef-6 2 reset and make a few repair to actuator aok
  lab user be sense excessive vibration in b343 this may be due to ch341b or ch337b exhaust fan ch341b and ch337b be locate above room b343 and seem to be vibrate more then usual -PRON- be the only fan around b343 that show sign of excessive vibration action take find that belt be very poor shape cause for the excessive vibration replace tension and back in service with no issue aok gfp
  room too cold a701 action take make adjustment for customer
  request to check lab fume hood not run in bldg 224-b365 action take find a broken air line on branch signal to damper repair and now aok gfp
  receive freeze stat acu-4 action take reset freezestat and start system no appearent reason except for the outstanding issue with program be look into gfp
  room be too hot k101 action take this be not resolve yet i have issue a ti document for ddc group to look into the control of the hotwater valve -PRON- be confirm on 3 21 2013 that the valve continue to goto the full open position when room condition be 86 degree f. more to come but will be resolve by ddc group gfp 2 22 2013
  repair valve on hc-127b and hc-223b action take instal new valve on both coil aok
  b311 be double mod with small room at front which be very hot point log show that 100% reheat valve be open and 100% air flow on b3111l b3112l show 100% air flow with reheat valve 8% open be b3112l fail cause for b3111l to try and compensate thus dump heat into entry room normally mainta fine not temperature control in the small entry room reset control board to vav box verify temperature hold speak with customer
  request to check loud sound come from attic in bldg 223-a349 action take send bourque and le and -PRON- say acu-3 supply fan motor make noise affect sponsor please confirm motor bearing or what be root cause.acu-3 supply fan will have to have the bearing replace due to noise in bearing bearing have be order and an outage will be request to replace the bearing acu-5 have to be replace first since -PRON- be in bad condition and in the same building new ms will be generate for the replacement of acu-3 bearing
  request to check room temperature too hot in bldg 101-a705 adjust set point of stat verify operation
  acu-4 f. open door and reset f.s unit restart reset alarm and verify proper operation
  f.s on acu-5 open door and reset f.s and unit restart reset alarm and verify proper operation of unit
  f.s on acu a4 reset alarm and verify proper operation
  f.s on acu-10 reset alarm and verify proper operation
  f.s on acu-10 reset alarm and verify proper operation
  too cold in room b124 adjust set point of stat verify proper operation poc alma
  conference rm b113 be too cold adjusted set point and temperature be okay now poc cindy
  negative pressure in lab mr inn at ext 5541 report negative pressure in lab c135,137 and 138 find acu-10 off line start acu-10 verify issue resolve
  receive f.s on acu-5 open door to filter and reset f.s and unit restart find system in purge mode release overide and clear alarm
  too cold in the front corridor 62*. find re heat 100% open and discharge 78*f only supply be in front of building and corridor be be only return air -PRON- get -PRON- 's air from office space no other issue find
  request to check room temperature- humidity too high in bldg 220-b39 b43 drop to room b39 and b41 worl properly b43 discharge 94*f reset belimo actuator and be work properly now humidity and temperature be back to normal poc customer
  request to adjust room temperature very hot in bldg 304-#127 due to acu-8 down for pm poc customer phone message
  request to check control on high humidity in lab bldg 221-a58 measure humidity at 30% in lab acu-2 humidity be 42% rh no adjustment make poc george
  room too hot b109 calibrate stat room temperature 70.3*f poc chengen
  too cold in room b115 adjust set point of stat verify operation poc wyatt
  replace re heat valve hc-036b after receive new valve instal valve actuator and verify proper operation
  replace actuator to hot water converter in k wing replace actuator with new set dip switch to the position that the old actuator be in inform ddc t. salvermoser appear to be work properly ddc to verify
  supply air off in rest room instal new blower motor and relay verify proper operation
  room be too cold c002 resent code to vav box
  repair damper motor on acu-10 find damper on supply side of acu-10 dissconnect connect linkage and restore air to space c137 c135 inform customer
  too hot room c117 replace reheat diaphragm and set stat for 72*f speak to customer
  office be too cold c117 adjust set point verified operation
  check alarm on chiller find no alarm chiller run on self test
  vibration noise come from the attic can be herd from rm a267 find hot water pump p-2 make the noise switch pump and inform pipe shop check with customer and noise be no longer present
  heater unit noisy in room a153 find hot water pump p-2 make the noise switch pump and inform pipe shop check with customer and noise be no longer present
  ne to check vibration noise in the portrait room c100 find walk through refrigerator cause the noise when compressor be energize informed manager to have -PRON- contractor to check -PRON- out poc ellen
  office to hot rm a143 74*f in space verify proper mode and operation no adjustment make
  office be to hot a208 find stat set for 90*f verify calibration and set for 72*f poc cindy
  replace valve to hc-312b instal new valve
  replace valve to hc-224b replace valve with new
  replace belt to eh-226b complete per request
  repair control air and water leak in 221 attic replace valve actuator and grad to hc-055b replace valve actuator and grad to hc-137b replace valve /actuator on hc-318b replace valve actuator and controller on hc-003b replace controller and diaphragm to mod-305b serve room a308.replaced valve and actuator diaphragm and controller to hc-107b
  net work closet be to hot e204,a532,a932 find chill water pump off.lower temperature of hot water converter.verified temperature of space poc deborah
  check air pressure in room a41 per frank potts alan crabill 's discussion above floor be serve bu acu e2 below be serve by acu e3 find e3 run secure acu e3 and tag out of service.no other issue find
  exhaust fan c2 in room 111 only half the damper be open service damper and lube joint verify proper operation poc herb
  replace valve actuator to room b128 dismantle induction unit and replace valve reinstall and verify proper operation
  lab be to cold b165 find circuit setter valve close open to about 2% to restore flow verify proper operation poc david
  room be to hot a262 a264 calibrate stat and adjust set point poc michael
  receive water detection acu 3 cooling section due to pm be perform at the time
  office be to cold b216 adjust stat poc loretta
  check operation and communication of hx-3 and hx-4 of ccf system would not re start follow generator test verify all fuse and reset board.system run and maintain temperature at this time calibrate chilled water actuator to hx-1 thru 4 verify proper operation by do two transdfer test with no issue
  too hot in spectroscopy area c06 and c07 lower discharge set point foe acu-15 and 16 replace re heat valve and actuator.replaced duct sensor controller and stat to hc-15 5 verify proper operation and calibration free stuct sten and replace diaphragm to 15 6 that serve the dark room c-07 speak to customer
  repair control air leak in attic of build 220 replace controller with new 920b calibrate and set to design replace duct sensor all work perform to module 044b serve room a50
  room be to warm a136 repair control air line adjust set point of stat and verify proper operation
  room too hot b320 bad valve and actuator furniture and wall access have to be take care of replace valve and actuator once access be gain verify proper operation of system poc colleen
  request to check dab odor come from a c unit 28 in computer room bldg 225-a02 replace b45 belt per request an extra belt be leave for acu-28 and 27 at disconnect poc kathy
  room temperature have high humidity in bldg 227-b137-b143 speak with customer and -PRON- be okay now due to pm be perform
  room be to cold b118 repair several control air leak replace thermostat calibrate and verify proper operation.replaced re heat valve and actuator set space temperature for 71*f per customer
  fume hood monitor be not work and the light be on b141 reset monitor and clean sampling tube poc ph message to customer
  request to check room temperature to low in lab in bldg 245-a10 space okay now per customer no further adjustment make poc jody
  request to check room temperature too cold in bldg 225-a256 adjust set point poc carol
  freeze stat alarm clear alarm and verify proper operation
  freeze stat alarm clear alarm and verify proper operation
  freeze stat alarm clear alarm and verify proper operation
  freeze stat alarm reset alarm on acu-13 and verify proper operation
  confrence room be to hot a222 find stat set for 80*f adjust set point for 70*f and verify proper operation poc myriam
  request to check air alarm on fume hood in bldg 223-a144,see cindy find fan down for pm after fan be start air flow be fine poc cindi
  a354 supply air be unusually loud tighten section of defuser that be find vibrate poc john
  room be to hot a132 adjust stat set point and controller set point verify proper operation poc steve
  check refrigerator not work in lobby area clean air filter and condensor coil adjust set point set to low poc kim
  office be to hot rm b166 resolve issue with acu-6 vortex poc suzanne
  reset freezestat on acu-1 reset alarm and verify proper operation
  acu-6 vortex damper not open verify operation of system and find loose conection and switch in wrong position resolve issue
  check operation of e-19 very noisey clean belt and sheaf noise go
  request to check room temperature too hot in bldg 220-a329 replace control diaphragm and repair another control air leak on pneumatic line
  room too hot b314 replace induction unit valve actuator calibrate stat and verify proper operation.acu-5 be in heat mode release over ride to cooling.unit discharge 57*f poc daniel
  room too hot b157 find acu-1 drive trip reset drive and start unit poc thoma
  check and restore communication to building 221 and 223 if possible check connection to all bti 's in both attic afterwards the communication be restore root cause be never determine
  too hot in room b316 lower set point of discharge and vav set point.space temperature be now control 74*f poc barbara
  thump noise come from attic mechanical space look for cause of noise and -PRON- be go now per customer no other issue located.contractor be work outside of the building at the time poc steven
  air be blow too hard out of window unit rm b206 reverse grill direction to blow against the window poc customer
  request to check hot temperature in bldg 220-a203 temperature be back to normal operation suspect that power plant have issue with water temperature
  request to check room temperature- too hot in bldg 101-a705,a701,a702 and a709 adjust set point of discharge from 65*f to 58*f adjust stat set point as well poc rosalyn
  request to leave cool air on all week in bldg 101-portrait room very hot create an event to take care of customer request poc sarah
  thermostat be hit and be comm lose from the wall b358 replace stat with new verify proper operation
  replace up to ahu-1 1 complete per request
  program stat in build 411 for cooling program all stat for cool mode and adjust schedule
  too hot in room b105 replace stat controller and run new main air control line calibrate and verify proper operation poc customer
  hood flow alarm not work in room a344 reset hood monitor and verify proper operation poc anthony
  office be to hot b146 adjust stat set point for 70*f poc customer
  room be too hot b316 replace operator in ceiling verify proper operatoion poc timothy
  room be too cold b221 find valv off open valve and verify operation of stat poc stan
  haskris r175 chiller stop work b227 add small amount of refrigerant verify proper operation poc paul
  request to check hot temperature in bldg 101-e212 replace re heat diaphragm and calibrate stat speak to customer
  check too high humidity in sheffield room in bldg 220-a16 find acu-19 discharge 81*f -PRON- be in heating mode switch to cooling mode and the temperature be come down.at 1 pm the temperature be 51*f and the customer be good
  request to check room temperature too hot in bldg 225-a309 verify operation of system and find circuit setter close to chilled water valve set be set to same as other air handler unit poc brian
  too cold in room a256 adjust set point of stat verify proper operation poc yooyoung
  please make two each 20""x20 24ga w/ 1/2 turn and smash these be for construction shop action take be not need
  loud noise from ac- unit a353 repair rattle in supply vent poc hsuan
  too hot in north lobby/ unit 2 valve leaking by in mezz transducer have issue valv off steam till -PRON- can be further investigate replace tran ducer with 920a controller wait foe safety to remove insulation to repair or replace valve leaking by repair be make to valve leaking by insulation be remove by safety office pack to acu a6 chilled water valve will be repack when part be in on another ms close this ms out drain drum collect chill water from pack leak acu a6 pack be order and will be replace when in hold ms open until repair be complete
  office be to hot reset high limit on system start system and verify proper operation secured baseboard heating system for summer poc chris
  no ventilation a262 due to acu-2 chill water turn off open valve and verify stat setting in room poc mike
  request to check room temperature very hot in bldg 224-a354-a358 find circuit setter to chill water close open to setting of other air handler
  office be too cold b339 find hot water supply valve close open and verify proper operation poc lori
  need to ha ac unit check main gate house clean condensor unit coil and evaporator verify proper operation poc david
  heat unit too noisy in b315 adjusted air flow and ws unable to secure the noise have sheet metal shop install new return duct to quiet the noise
  request to check strong odor from hallway outside of room a139 in build 222,possibly in utility closet check area and be unable to locate any odor speak with customer and the odor be no longer present
  receive water detection acu 12 fan section clear alarm and find no water in area poc ed
  no air come out of ac unit a263 find wire off actuator reinstall wire and verify operation poc michelle
  office be too hot a239 adjust stat set point verified operation poc jacqueline
  no air in the high bay b141 find damper close open damper to restore air flow poc adam
  room too hot b146 replace re heat diaphragm poc ursula
  request to check no air flow in bldg 231-b141 find supply damper close open damper verify proper operation poc adam
  low temp hotwater reheat p-7 find contractor insulate pipe and have remove well sensor reinstall sensor and alarm clear poc dan
  room too hot a213 adjust set point of stat verify proper operation poc christina
  check operation of ac unit not work clear and reset alarm on ac system start system and verify proper operation discharge be 61*f poc mr soon
  check operation of acu-11 verify operation of control microprocessor stat fan compressor safetys and relay contactors.unit shut off intermittenly find bad wire in junction box and replace wire verify operation of system after start do a follow up on monday to make sure unit be still run properly
  lecture room e d be too hot lower stat set point to accomidate number of people in space verify discharge of system poc michelle
  ch341b be shake either the belt or bear need to be replace please investigate remove old bearing and replace with new 2 ea 3/4 899 be issue for this task
  request to adjust room temperature in office- very hot in bldg 301-b121,asap calibrate stat and set for 71*f poc michael
  the refrigerator in room a-112 be leak water out on the floor no water find at this time adjust temperature set point suspect ice up no other issue find poc david
  room temperature too hot in bldg 220-a257 replace valve actuator and repair control air line to induction unit verify proper operation poc mark
  room temperature too hot in bldg 222-a168 adjust discharge temperature verify operation poc customer
  no frost system water detector keep come in and clearing mr le and pat i know -PRON- be late in the day but check to confirm no flooding if issue be related to excessive water from system pan then contact vance payne or john wamsley check all alarm sensor in area and wireing no water find on floor and alarm have cleared.no other issue find
  no air in office a167 reconnect damper actuator linkage poc john
  office be to hot b264 replace valve actuator calibrate stat and set for 70*f poc customer
  stat be not work a353 adjust set point for 70*f verify proper operation poc customer
  room too hot lecture room a. find stat set for 80*f adjust set point for 70*f verify proper operation poc leon
  room too hot b254 replace re heat diaphragm and calibrate stat poc anthony
  ne to have tin sheet remove from air vent rm b185 walk job with supervisor and speak with customer plate blank will remain in place until further notice due to the face that until change be make to system -PRON- can only blow hot air or what ever temperature be outside at the time
  reset and start equipment in 225 that be find off line this morning complete per request
  monitor the building air pressure in build 233 throughout the daydue to the emergency compresse pressure be back to normal monitor all day and -PRON- be steady
  room be too hot a415 adjust set point of stat verify proper operation poc elisabeth
  too hot in room a232 no problem find verify proper opeartion of system serve area and find all to be work properly space temperature be about 72*f poc dr laskowski
  room too hot 90 deg b008 find acu-17 off line start acu-17 and verify proper operation discharge 65*f poc dale
  office be too hot rm 123 10 adjust stat set point to cool the space poc brenda
  booster fan be make a loud noise a56 secut = red motor do not seem to be work properly.02 repair loose connection on wire nut replace belt and return to service
  room too hot b251 replace diaphragm to actuator on hot water converter.restored proper temperature poc sharon
  request to check room temperature very hot in bldg 301-b116 adjust acu-1 discharge temperaure set point.space temperature 70.4*f calibrate stat and verify proper operation poc adam
  replace induction unit valve actuator as need for room a227 instal new valve speak with customer karen
  secure air supply to room c110 per safety for break window secure air for construction shop and open back up when shop complete -PRON- task
  too cold in room b130 adjust defuser to redirect air flow from customer poc kenneth
  request to check room temperature very hot in bldg 223-a315 find system out of calibration calibrate system and verify proper operation poc amber
  request to check room temperature- too hot in bldg 225-a218 find acu-11 down for pm inform customer
  room too hot a527 replace valve actuator and stat set for 72*f poc customer
  request to check room temperature too hot in bldg 225-a161,see robin calibrate stat and adjust set point verified operation poc customer
  room too hot a223 adjust stat and repair control air leak
  request to check room temperature- very hot in bldg 223-b246 replace induction unit valve and adjusted set point poc mark
  room be too hot a525 adjust set point poc alice
  here be another water leak from ceiling in bldg 216-g120 30 action take foun control valve leak on ahu-403 on the distribution level repack valve
  request from gate g to replace air filter clean filter and reinstall
  make 4 each templates for signal shop 13 1/4 x 5 1/2 x 1 complete per request
  too hot in room a323 replace re heat diaphragm and set stat for 70*f poc customer
  fume hood be in alarm in room b121 replace belt 1ea a25 aligned moter pulley and set proper tension poc customer
  acu-#16 be leak water from base in bldg 235-e wing basement vacuum up water and verify proper operation drain be dry and no water be make -PRON- through the trap
  replace valve to hc-227b hc-229b and hc-045b complete per request
  room temperature- too hot in bldg 245-c229 replace re heat diaphragm and free stuck stem poc customer
  check the leak valve on acu-1 typo leak be not over acu-1 -PRON- be at the hot water converter find relief valve leaking by and correct issue also find pressure switch to chilled water heat exchanger leak and turn over to pipe shop for repair
  supply fan ahu 336 be bad key for lockout in bldg 302 room 109 replace motor and belt 2ea b62 verify proper operation
  request to check room temperature too hot in bldg 101-a901 adjust set point poc customer
  request to check room temperature too hot in bldg 227-a120 adjust set point poc ziva
  room be to hot b110 adjust set point poc ellen
  request to check chemical fume hood alarm sound in bldg 221-b43 suspect that -PRON- be due to hood fan be pm'd at 14 sash hieght the hood monitor do not alarm at this time no other issue find poc customer
  room be extremely to hot in bldg 101-a825 adjust set point and verify proper operation poc customer
  freeze stat alarm unit be in freeze stat alarm no reset be on the stat reset alarm and verify proper operation of control poc dan
  office be too cold a143 find space temperature to be 71*f no adjustment make at this time phone message to customer
  room too cold a253 start hot water pump on a side of building poc customer
  troubleshoot split unit in room a334 increaased fan speed replace diaphragm to re heat actuator poc robert
  too cold in room a313 start hot water pump on a side of build find off poc customer
  no heat in a wing corridor by rm a117 find hot water donverter pump off on the a side of building start pump poc customer
  thermostst break b370 calibrate stat room be 75*f adjust set point for 72*f poc jame
  office be to hot b154 calibrate stat in both room and set for 72*f poc customer
  lab hood will not turn off run in hand a346 replace pe switch calibrate and replace grad on actuator and snap act relay hood back in service now inform customer
  build 309 room cold free re heat valve stem that be stick closed poc bruce
  hc309b repair or replace control and calibrate replace grad and rebuild actuator to re heat valve recalibrat stat
  room too hot a224 replace re heat valve and actuator calibrate stat and verify proper operation poc bin
  room too hot b248 space be 78*f after furniture be move replace re heat valve and actuator adjust set point for 72*f speak with customer
  hood not work b165 acu-1 have no communication direct out put 4 be in overide for the exhaust isolation damper redirect to ddc for communication issue to be resolve issue correct by ddc
  room too cold c227 adjust set point for 72*f verify operation poc diana
  hood alarm not work properly in a318 find that acu-12 be down for pm when the call come in no other issue at this time poc kurt
  office be too cold b126 replace re heat valve in ceiling ris at 72*f poc william
  air in lab be blow out to hallway and lab hood be in alarm rm b165/167 no communication to acu-1 and direct out put 4 be in overide redirect to ddc tom resolve issue
  room be too hot b116 adjust set point for 72*f poc holly
  check on refrigerator in a112 free clogged drain line
  unit serve test firing range not run reset controller on acu-3 back in service now
  verify operation of ab-05,06,07 and 08 find ab-08 and 06 lock out with drive issue ab-05 and 07 back on line after reset fault
  fabricate and install water baffel to eliminator complete per request
  room too hot b208 adjust stat set point poc william
  measure air flow in b223 b225 b227 mark position of damper and read current supply air to list room open damper to full position and read available air supply to room return damper to original marked position contact jatin patel x6915 for question measurement be take and result be give to jatin
  lab be to hot a344 thru a348 calibrate and adjust stat verify proper operation poc robin
  office be too cold a413 adjust set point verify proper operation poc melinda
  office area have no air a257 free stuck damper motor and linkage in several room poc gail
  room temp be sw from hot to cold b133 calibrate stat and set for 68*f poc john
  hvac system not restart b68 ddc restart soft ware program repair wire on start relay circuit verify operation poc ulf
  pump fail alarm pump 303a fail alarm come in and reannunciat whenever -PRON- be reset switch pump pipe shop be look into faulty pump
  no air in office a267 adjust set point of stat plenty of air flow present poc nick
  receive water detection acu 7 all section trip and acu 9 preheat section acu-7 sensor have to be rewire acu-9 when the contractor renovate the system the conduit and sensor be remove informed warren livingood and this will need to have conduit ran and sensor replace close out ms until further notice that the hvac shop be require
  too hot in room a228 find unit off start and verify operation space temperature be good poc joffery
  investigate black dust come out of induction unit in room b370 black dust present complete in maximo and redirect to kathy ritchie in safety office
  too hot in room b250 replace re heat valve and actuator verify proper operation poc peter
  too cold in room b185 find room temperature to be 72*f poc melissa
  lecture room e to cold adjust set point poc nancy
  office be too hot b250 switch to cool mode and refresh system hold 71*f at this time poc dr rohmiller
  no air flow in health unit c33 find off line start and verify proper operation poc betty
  rm k-138 to cold adjust set point on computer
  lab be too cold 135 raise set point of controller of acu-11 verify proper operation poc joseph
  request to check room temperature- very cold in bldg 230-rm 101 replace reverse act thermostat calibrate and verify proper operation poc sherry
  acu-15 in e03 have a 1-inch square rip in the cornerof the shroud bellow and air be blow out replace 39 1/2x27 flex connection fabricate and instal seal flange leak with backer rod and foil tape
  here be a request to check room temperature too hot in bldg 220-a267 adjust set point to maintain 72*f leave customer a phone message
  check ventilation in man 's restroom too low in bldg 227-b338 find broken belt replace belt and verify proper operation poc mr rabb
  afterburner exhaust fan be not run the belt be probably broken contact john shield to start the system up replace break belt
  ne to have leibert unit check replace belt and filter perform operational check and verify proper operation poc brian
  repair motor adjustment rail weld break motor adjustment rail.verifi proper operation
  check odor in acu-11 remove old bearing and wait for new bearing to install that have to be order skf- syr 1 11/16.5/7/13 instal new bearing 1ea sry 1 11/16 piller block bearing align and tension new belts.install guard and clean grease around fan housing.unit back in service
  bear noise report in machinery space b08 investigate mechanical room for bear noise and be not able to locate -PRON- find customer and take -PRON- to the mechanical room and the noise be go the day before acu-17 be pm'd and -PRON- could have be a belt noise since -PRON- be replace and the bearing be grease
  request to check fume hood go down and not work in bldg 224-a346 replace a couple of control relay and system still not respond may need to have the camebridge contractor to come in to try to repair the system.clos out ms and will have to speak with the building manager to see if -PRON- have any information on the contractor
  hood alarn sound c317 find hood turn off start hood and verify proper operation poc tom
  request to check room temperature too hot in bldg 303 107 replace break belt find on acu-1 restart unit and verify operation poc brian
  request to check hot room temperature in ladie 's restroom bldg 220 free sten on valve on one actuator and calibrate stat replace re heat diaphragm on other unit and calibrate stat speak to customer
  ac unit be not work in build can cotact ann virt by cell 301 676 1837 find system lock out of service remove lock out and start system poc ann
  request to check room temperature very hot in bldg 220-a109 adjust stat verify proper oeration poc ellen
  room too hot a223 adjust set point poc karuna
  room b339 and b341 too cold find re heat valv off to room b341 open valve and replace grad to room b339 and calibrate verify proper operation and space be hold temperature now
  put acu-17 in total exhaust for the week per customer request action take find issue to be with automation override now resolve
  no exhaust to hood and the alarm be sound rm 112 reset fan starter verify proper operation poc john
  ne to have the refrigerator check in the cafeteria find system to be low on refrigerant informed manager the the system need to be leak test and repair leak before charging.not a simple fix and will require some time to trouble shoot and repair which be why -PRON- have a contract in place for these type of service poc darrell/ manager
  request to check room temperature- too hot in bldg 220-b262 remove and replace induction unit valve and actuator verify proper opeation poc nikolai
  request to check no exhaust in bldg 301-c117 reset breaker for fan at mcc panel p{oc customer
  room temperature too cold in bldg 220-b206 adjust stat set point poc customer
  request to check acu-9 make excessive noise in bldg 235-b200 no noise find at this time and customer be present unsafe to read vibration of bear due to limited access
  replace or restore up to communication box in room b001 of 222 remove old up and replace with new verify proper operation
  swelter in green auditorium control room replace pre heat diaphragm
  portable a c unit not work in room b114 replace up to controller restore communication poc sarah
  check 227 nbuild for fault and reset as need verify operation of equipment and be unable to log on system siemen technition be work in the area and have to make adjustment to programing of update instal after log on verify system status
  check shop computer for alarm and clear or address as need gpl 's and 222 verify operation of all system
  too hot in office 5 of hr area room a123 adjust set point of stat and verify proper operation poc teresa
  request to check no air flow in bldg 230-office find supply air down due to pm outage of acu-2 explain to customer poc joey
  too hot in room b216 find diaphragm leaking instal new diaphragm and free stuck valve stem poc linda
  replace leak valve and actuator in the attic of build 220 replace valve and actuator on hc-135b replace valve and rebuild actuator spider base and diaphragm to hc-038b replace valve and rebuild actuator to hc-149b replace valve and acuator to hc-149b 
  room temperature too hot in bldg 235-a136 replace old summer winter thermostat calibrate and verify operation of mix box speak with customer
  request to check room temperature too cold in bldg 235-a144 action take have to configure mix box to work with a direct act thermostat vs. exist reverse acting also have to replace diaphrgam on damper actuator aok
  there be an air failure alarm go off in bldg 224-a306 find that acu-10 and associate exhaust fan be down for pm inform customer
  replace valve and actuator to uh03a replace leak valve and actuator to unit heater verify proper operation
  room temperature too cold in bldg 225-a209 action take -PRON- be need to replace the valve actuator thermostat -PRON- appear that another hvac employee have be to job prior to this effort and just hand valv the coil off vs. properly resolve the issue as mr thoma have now aok
  room temprature very cold in bldg 221-a244 action take confirm calibration of two thermostat and then find that one hot water valve have -PRON- steam oxidize and be not move make need repair and now ok
  fan selection water detector clear alarm and find no water present
  air blow out of canopy hood room b347 customer be tony per trouble desk find after burner fan off line start fan and restore proper flow to space exhaust
  reset fault and start equipment find off verify proper operation of any equipment start complete per request
  no air rm 238 replace belt 1ea b60 align and tension poc frank
  lect room b be to hot adjusted set point from 74*f to 72*f.set schedule for all day event through friday on acu b4 due to space being occupy all week per customer poc customer
  hc-239b be leak and need repair action take replace the hot water valve and -PRON- actuator now aok
  verify possible bad ep switch to eh-205b action take replace the need ep and confim proper operation of hood fan and hood aok
  room temperature too hot in bldg 101-a413 action take adjust thermostat
  fabricate 12 metal trim piece per discussion with rick way action take fabracat 12 ea per spec give by construction shop
  repair or replace damper motor to eh-137b action take replace damper actuator on eh-137b
  request to check hepa filter not flow in bldg 218-d006 customer on vacation till 1st of july customer instruct mr gladhill to not do anything until -PRON- return to work 7/1/13 check acu and all vav 's associate to space for hepas to room d004 and d006 all work properly readinf take for hepa be close to design at this time and ne no further attension speak to customer and -PRON- be okay
  make cover for street light action take fabricate as request
  check operation of unit ice up in room a56 find unit ice up clean coil replace filter and belt add small charge to system.monitored system for a couple of day work properly at this time poc mr soon
  check office blow hot air in bldg 101-a600 action take four induction unit tie into one thermostat make adjustment to set point and correct over heating issue appear customer may have be adjust thermostat
  fabricate flex connection for build 223 and 221 and associate duct work fabrication for list e fan have be complete individual ms will be make to perform installation once the 899 's have be reciev from safety office
  check vav too hot action take rtu set point be at 78 degree lower set point to discharge 58 degree and room become proper temperature of 71 degree f.
  too hot in customer service area of library action take find two thermostat in the area set to 80 degree lower the set point to 70 degree and confirm the calabration of both space begin to cool and -PRON- place the acu e1 in purge as outside air be 15 degree cooler to help recovery time acu e1 have be release aok
  make light post cover rick way familiar action take fabricate as request
  install sani pan strip in the acu 's condensate pan instal the sani pan strip as instruct on the follow system 101 a1 a3 a4 a5 a6 e1 301 rtu-1 thru 5 acu-1 2 320 ahu-1 2
  roof be leak in hallway outside room 100 action take leak be due to acu-1 condensate pan overflow resolve by vacum up but still need further work do on coil cleaning frank p. will handle
  acu-4 fan selection water detector keep come in and clearing check system in area and -PRON- be okay no issue find
  request to check room temperature too hot in bldg 220-a261 action take dupilcate see 13 39731
  low airflow in both fume hood and can not open glass front in bldg 223-b165 replace operator on hood poc phone message to maureen
  request to check air cool in bldg 220-a267-too hot action take find the need to reset the belimo actuator on acu-5 probly due to power bump now work find and tracking
  acu-1 flood vacume and secure cw action take see 13 39722
  humidity be too low rm a330 action take see 13 39752
  request to check no air flow in bldg 221-room a12- thru a16 action take ddc be automated logic and -PRON- have no means of software communcation or at this time even see what be awrone with device -PRON- have find that room may have a pc in -PRON- and i frank be work on try to find further information more to come but -PRON- will work this on ddc cost
  request to check and adjust low humidity in lab in bldg 227-a330 action take make adjustment to supply air humidity set point at this time will monitor
  have to replace water detection sensor in cool coil section aok
  investigate burn rubber smell in c wing 3rd floor action take find belt fail on acu-16 replace and aok
  fan not run action take fan be turn by pm mechanic h. fourquet as not run and can not get system on line service mech have find that system have be o.o.s for quite sometime and electrical have be remove for system
  move control cabinet into build 227 a400 area place so roof leak will not effect action take move the new ddc cabinet into a400 area of 227 as request in support of siemen upgrade
  request to adjust room temperature very cold in room k110,k111 and k112 of bldg 235 action take all room have ambeint temp of 70 to 72 degree f. no issue at all with the temperature informed mark english also aok
  chemical fume hood be make loud noise in bldg 235-e136 action take replace the bearing and belt still an issue with the duct work associate with hood in room refer to mr lemley via email
  replace hot water valve and thermostat in 223/ hc- hc- 324 349b action take rep[lac all valve and actuator as request also the thermostat for b-351 be replace all be confirm of proper operation
  too cold lecture room b. adjust set point of stat
  room be too hot rm 135 lab temperature 83*fchecked operation of trane unit and find condensor fan motor not run shut unit down and rotate fan blade and find -PRON- to be tight.fan run now with unit and new motor be be order 5/20/13 add refrigerant to achieve 12 super heat room temperature be now 68*f(set point and system seem to be good at this time poc sherry
  rest room be too hot space temperature be 76*f check operation of valve and stat calibrate thermostat and set for 70*f
  request to check room temperature in bldg 101 lecture room a b- too cold action take this be two room that need to have the thermostat set point adjust aok
  request to check fume hood not run in bldg 225-a318 action take find hood fan off start system after change belt aok
  disconnect duck work from hood b341 complete per request verify 6/18/13
  no a c air flow room 227 231 action take all system in be be off line have to have electric shop come to reset primary breaker feed the mcc aok
  alarm on alerton viewport off line resent code
  door in lobby will not close all the way action take the const shop inspect the door but the air pressure need to be adjust for the door to close check with control and mark english and no one be certain which door have a problem control think -PRON- may be e0-w door and -PRON- be operate properly.spoke with polly and -PRON- say that the door for c wing be not close all the way find these door to be hang up at just about an inch from closing turn over to air balance person to verify balance of system
  request to check room temperature very hot in bldg 221-a207 find space temperature 72*f no adjustment make poc customer
  too hot in room b166/see suzanne before leave action take adjust the thermostat
  room temperature very warm in bldg 220-b316 action take have to change diaphrgam on actuator and confirm proper tempt be maintain
  water leak in room 2 at child care bldg 320 tighten union that be find to be leak
  room temperture too hot in bldg 320-rm 4 find space 72*f no adjustment make poc customer
  request to check room temperature too hot in bldg 220-a205 action take make slight adjustment to thermostat set point but find the damper work in a reversed condition correct aok
  room temperature very hot in bldg 217-f112 resent code to vav box
  request to check air flow in bldg 203- too hot see mark action take find main cw line valv off at street pipe shop open and aok
  install flash on roof above 12th floor action take instal flash on roof of 12th floor be electric shop have to make repair to conduit
  room temperature too hot in bldg 101-lecture room d adjust stat set point
  bend sheet metal for door as discuss with victor grime complete per request
  room temperature- very hot in bldg 223-b310 rebuild actuator on valve
  bend flash for aml panel as discuss with greg pittman fabricate aluminun flash per spec of gregg
  offic eis to hot a163 replace re heat valve actuator free stuck damper and set stat for 70*f poc customer
  office be to hot b116 space temperature be 75*f no response from thermostat replace stat calibrate and set for 70*f poc customer
  check room temperature too hot in bldg 220-a54 replace diaphragm to re heat actuator calibrate stat poc customer
  check room temperature too hot in bldg 227-a115 lower set point from 73*f to 72*f seem okay now siemen be perform work in attic at this time and there be some communication issue poc laurell philip
  d-07 have low air temp action take customer need low discharge temp for experiament change discharge toemp from 60 to 54
  water detector fan selection check unit and no water present verify sensor be okay reset alarm
  water detector in fan selection acu i check alarm and fan section no water present alarm clear
  restore damper to design status and verify proper operation damper reconnect work with ddc to correct purge issue within the programing frank be aware of this issue
  hvac not work find space temperature to be okay check a c unit running and okay at this time poc chris
  fume hood in room e136 be noisey sheet metal install bracket to stabilize duct work/ baffel customer have request to reduce the air flow be there be too much redirect to air balance people clear paper and plastic wrap around scroll measure air flow and calibrate monitor
  cut one piece of metal 1/8 thick x 2 1/2 wide x 80 1/2 long as discuss with rick way complete per request
  this be a second request to adjust room temperature in bldg 217-f112 and f118 very warm and cold in f118-see steve for additional resent code to vav and adjust high and low set point
  there be a water leak in h.r 30 action find acu in room a-150 full of water and leak down to the first floor vacuum up water in acu a3 and instal a piece of metal to deflect water carry over from fan section will monitor and install more metal as need
  room too hot conference room adjust set point on computer to lower discharge check operation
  humidity be very high in bldg 231-b141 need to have adjust before wednesday adjust set point of discharge of acu-8 low space cool down and humidity be drop poc timothy
  check 101 1st floor b wing and c wing for warm temperature lower discharge temperature on air handler serve area adjust stat set points.valv off and tag re heat coil to a2 4 due to transducer failure will replace controller with 920a at a later date to maintain control of re heat coil for that zone that be not need at this time serve lobby discharge be 90*f lower set point on the remain perimeter area for cool
  room too hot b118 acu-8 chilled water valve be in overide for 30% release overide and discharge be hold set point of 56*f leave phone message for customer
  calibrate temperature on ac unit in const shop suspect diaphragm bad in mix box secure acu-2 and replace diaphragm calibrate stat and set for 72*f poc daniel
  office be too hot a1019 replace re heat diaphragm and calibrate stat poc diane
  ne to have chill check in b107 trouble shoot system and work be complete on an interdivision work order
  too hot in room a811 replace re heat diaphragm and calibrate stat poc priyanka
  room be very hot in bldg 235-b162 find econimizer damper wide open drawing in 100% outside air and discharge set for 60*f close outside air damper and adjusted set point for 54*f will have ddc check on why the system remain in econimizer mode since -PRON- would not allow -PRON- to be switch out of this mode
  room temperature too hot in bldg 235-b54-b56 adjust set point to system
  room temperature too hot in bldg 225-b348 find 79.3*f calibrate stat and set for 72*f poc christina
  room temperature in office be very cold in bldg 223-a364 find converter temperature at 95*f raise set point to 150*f also find exhaust damper close open 25%  poc maria
  room too hot room 1111 replace diaphragm and calibrate stat poc linda
  room hot office side b+wing front of bldg duplicate of ms 42765 poc customer
  request to check room temperature too hot in bldg 220-b106 find chilled water valve on acu-8 command to 30% release command and unit be discharge set point poc prem
  room temperature too hot in bldg 101-a705 room temperature be 76.4*f calibrate stat and space be now control 74.1*f poc rosayln
  receive water detection acu 6 fan section find drain clogged clear clog and vacuumed water reset alarm poc dan
  conference room be too hot rm b139 replace diaphragm to re heat and speak to customer
  office be too hot rm 123 contractor work on system in mechanical room poc laurean
  ne to have ac check in b145 7 call angel and leave a message.found space temperature to be 71*f no other issue find
  request to check hood in rear of connected room not work in bldg 224-b157 find fan off start in hand position and informed customer
  room temperature very hot in bldg 101-a926 replace diaphragm to induction unit actuator and calibrate stat space temperature be now 72.5*f poc mark
  office be too hot a161 readjust stat set point
  request to adjust portrait room temperature too hot for meeting will be there all week in bldg 101 lower discharge set point fo acu c1 and schedule event for a week due to customer request poc shari
  lab hood keep go in alarm rm b343 find exhaust fan run and damper open check in lab and monitor be read low 81fpm contractor reading be 113 fpm and brian wright be read 105 fpm turn over to air balance to either calibrate monitor or replace -PRON- inform frank and customer
  check operation of acid scrubber for room b153 verify operation suggest water filter change and to have contractor look at small leak at flange area between fan and scrubber poc polly
  office be too hot b140 space temperature be 76*f replace bad re heat diaphragm after furniture be move to access valve.had to dismantle the induction unit to access re heat valve informed bobbyo that the furniture could be put back in place poc customer phone message
  room temperature very cold in bldg 220-b208 adjust stat set point and speak with customer
  room temperature to hot in bldg 225-a161 readjust stat poc michelle
  room temperature too cold in bldg 220-b351 adjust set point for triple module lab space and set for 70*f poc marlin
  room temperature too cold in bldg 220-b131 adjust stat set point for 70*f poc marlin
  credit union too hot adjust hot deck discharge and thermostat
  room too cold b124 adjust stat set point for 73*f poc alma
  pick up two piece of steel angle hinge pattern from const shop and drill hole to install on bldg 233 hatch door cut piece of steel and drill hole as need request
  air not working/ no air movement c33 replace belt on acu c3 align and tension poc health unit
  office be too hot b216 adjust stat set point poc linda
  request to check hot temperature in bldg 223-b209 space temperature be 78*f replace controller and duct sensor calibrate stat actuator and controller poc customer phone message
  room temperature too hot in bldg 235-k-135 have ddc adjust set point and space be back to normal now
  check air handler in building 101 227 202 225 and 223 for water carry over to floor in fan sec check for carry over water to the fan section and address as need
  room too hot b216 replace diaphragm to re heat actuator poc terrell
  acu-1,2,4,9 need to have water vac out of unit vacuum up water from all ac unit
  hot deck be hot acu-2 reset belimo actuator to re heat valve
  room be to cold a47 adjust set point
  office be to hot b216 replace valve actuator
  request to check room temperature- too cold in bldg 226-b266 raise set point from 70*f to 74*f room b266 room b268 70*f 74*f and lower mimium air flow to 150 from 200 cfm poc kellie
  request to check room temperature too too cold in bldg 226-b304 find re heat valv off open valve and restore re heat to space
  check room temperature too hot in bldg 223-a355 replace re heat diaphragm adjust stat set point for 70*f poc customer
  return for acu-4 fan be not run in bldg 205-#101 e-4 do not run due to location -PRON- be unsafe to access be that -PRON- be over high voltage area poc chris
  room temperature very hot in bldg 223-b216 duplicate of ms 42880
  request to check room temperature too hot in bldg 301-b164 find discharge of unit 62*f and space temperature be 71*f customer say that -PRON- be okay now
  office be too cold b232 replace re heat diaphragm relocate grill to redirect air flow.adjust stat set point poc camillo
  fan selection water detector check unit and find no water alarm clear poc bobby
  request to check b wing office b105 be too hot in bldg 235 replace switch relay on acu-10 room temperature 78*f discharge off of acu-10 now 58*f speak to customer follow up and replace 908a controller with a new 920b controller set up controller and calibrate poc mark
  to hot room b54 and b56 repair control air leak verify discharge of acu-6 check space temperature with customer okay now
  hi temp alarm room 127 1 replace break belt on acu-8 b75 2ea align and tension phone message to customer
  office be too hot b112 check temperature and -PRON- be 71.5*f adjust hot deck temperature on acu-1 poc brian
  office be too hot a19 replace diaphragm to induction unit re heat actuator after furniture be move to gain access to repair area poc david
  office be too cold b328 pricing request from alerton technology once the pricing have be comfirm the part will be order wall sensor instal
  visitor center be too hot replaced filter belt and clean unit poc chris
  ne to have the hood alarm check in a220 replace damper actuator poc robert
  lecture room e be too hot lower set point of acu c5 calibrate stat poc gabrielle
  verify operation fo damper on hv-1 part on order need a 920b controller set up and instal part instal and repair be complete
  check out loud hum sound come from attic investigate sound and find -PRON- to be come from motor control center in center of attic turn over to high voltage shop inform customer
  office be too cold have ddc adjust set point on computer from 68*f to 70*f
  lab too cold rm 127 adjust stat set point for 70*f serve a double module lab space calibrate stat
  secure hot water converter 1,2 and 4 for summer secure hwc 's 1 and 2 for summer lower temperature to 140*f on hwc-4 that serve e wing leave mark a phone message
  to warm in old olbby area adjust set point of acu-8 lower discharge of hot and cold deck to acu-8 adjust damper set point to area poc mark
  office be too hot b342 adjust stat and calibrate
  water fountain be not put out cold water on the 3rd floor front and in the middle of buliding find all fountain on the third floor trip at breaker reset breaker and all be work now poc janet
  no air in health unit c33 stat turn up to high adjusted set point and calibrate set for 70*f poc betty
  check belt on acu-28 rm a02 replace belt on acu-28 1 ea b45 belt speak to customer
  office be too cold rm 183 action take follow up on email send by sponsor for the various condition and concern somewhat still in progress but mainly all issue have be resolverd now deal with sponsor concern of i m too cold air blow on -PRON- and the possiableity of partical come from two diffuser in building -PRON- have place cheese cloth to determine if these diffuser be the cause of the particulant more to come
  check noise comm out of air vent rm b363 find return fan damper wide open adjusted damper set point by ddc control
  office be to hot b314 recalibrat stat
  lab be to hot a32 replace re heat diaphragm and free stuct stem calibrate stat and adjusted set pointfor 68*f poc abby
  office be to hot b266 find stat control 78*f adjust set point to control 70*f poc mr helm
  office be to hot a319 replace re heat control valve
  water leaking into room a100 off of the back loading dock lab cabinet storage area due to water carry over in fan section of acu-2a adjusted vortex on supply fan.vacuum up water 6/4 6/5 6/10 6/24/13 adjust voetex more to eliminate carry over will follow up and have sheet metal install deverter if need
  replace re heat valve 1/2 to hc-226b replace re heat valve actuator and grad calibrate grad poc willy
  too hot in room a365/ callback replace re heat diaphragm and repair two control air line leak poc dr freiman
  c-100 be too hot disabled econimizer damper control to acu c1
  no air flow in the b wing 1st floor find acu-16 down due to electrical issue that be resolve by electric shop by noon of the same day poc customer
  check build 227 for fault and reset as need verify proper operation reset fault and start equipment as need also check operation
  check operation of acu-5 discharge high find control air line disconnect to t-3 controller and chilled water actuator.advis supervisor of dirty exhaust filter cover room accord to employee the filter in questtion have be install by the customer and -PRON- have be advise to replace the filter poc laurean
  water leak in lab b033 30 action take find water on lab floor that look as if -PRON- be from acu-11 no water present when -PRON- arrive pipe shop have already take care of the issue correct an issue with out side air damper to acu-7 and acu-14a while in the area
  room too hot a324 reset controller to vortex damper work properly now poc customer
  no ventalation a228 find vortex damper close on acu-10 reset controller on unit and -PRON- be work properly now poc customer
  low humidity in lab a330 find humidity at 40% no adjustment make poc anthony
  office be too hot b201 due to air handler be pm'd control at set point now
  room too cold b103 reset system and restarted.system add heat now speak to customer
  air blow on customer room a123 hr after furniture be move to access the diffuser adjusted air flow that be blow on the customer poc terry
  lecture room a to hot adjust hot deck temperature and adjust stat set point in the area
  fabricate metal bracket for picnic table as discuss with greg pittman complete per request
  prefab a piece of metal for ground shop leaf vac complete per request
  too hot in room a740 have construction shop try to notch frame to remove valve frame be to close to wall to do so be able to access actuator and replace diaphragm to re heat both valve be close and not leak by poc megawati
  replace re heat diaphragm to room a368 complete per request
  replace re heat diaphragm to room a230 complete per request
  check hot water temperature for a side of attic find pump off line to hot water converter start pump and informed pipe shop of do so
  too cold in room b328 replace wall sensor and set up perameter verify operation of vav box poc gregg
  ac not work b08 b06 replace bad timer relay
  burn belt smell report in b339 check out odor and suspect that -PRON- be cause by ground run a chipper outside the building be draw in the fresh air intake poc dr maslar
  office be too hot b250 siemens contractor be work in the mechanical room at the time and there be no communication on the computer adjustment be make by the contractor will follow up with customer to see if this can be close out.clos out since customer hasn't call to say that there be any other issue
  too warm in lab b18 find acu-18 and 18a down due to blow fuse replace fuse and system be back in service now poc phone message to customer
  green auditorium too cold raise set point of ahu check stat and -PRON- be control 70.4*f poc angela
  repair coil leak and fin on coil take mesurment of exist chilled water line in b185 and provide information to frank potts repair make as need
  make 12 diameter coupler 10 long for leaf vac complete per request
  start e-21 start exhaust fan and check rotation after electric shop replace motor
  room b250 too hot in 227 this be a repeat call that employee respond to yesterday duplicate ms of 43175
  acu-6 condensate drain be clog clear -PRON- drain pipe have break loose from pan appear that something have bump the drain lind and break -PRON- loose from the pan a 55 gallon drum have be place under the broken drain until sheet metal can make the need repair instal new section of drain after remove wet insulation instal new insulation and muslem cloth on bottom of pan send ms to pipe shop to insulate condensate drain line that be condense and drip on the floor
  ice machine noisy perform pm service to ice machine poc robert
  room 42 be too cold adjusted set point from 70*f to 72*f poc jolene
  water detector keep come in then clear fan section vacuum up water from floor adjust set point on vortex
  water leak from vent in room a112 find drip ell clog turn over to pipe shop to clear
  check operation of ru-1 and 2 and verify glycol level of system verify operation of ru-1 and 2 glycol level be in normal condition
  water fountain will not turn off by room a339 30 action take water be ok compressor will not shut off clean condensor coil and adjust set point poc john
  rm 150 put up tarp to catch roof leak along south wall complete per request clean all roof drain strainer
  control valve leaking b314 replace control valve in induction unit calibrate stat pcoc customer
  room too cold c310 adjust set point for 71*f poc customer
  room be too cold k-109 supply air temperature be 57*f and space temperature be 67*f poc mark
  room be too cold b-145 room temperature 71*f left message with mark
  no flow in hood a310 find fan off line start fan and hood be okay now
  room be to cold b157 tom ddc have to resend code to the vav actuator be now work and add heat to space poc customer
  room be to cold a1038 free stuct stem on induction unit valve room control 72.3*f poc donna
  room too cold b104 calibrate stat in room and adjust set point for 72*f poc kathleen
  room too cold a16 space be 63*f check system on lap top and set point be 44*f adjusted set point for 54*f find re heat circulate pump off start pump and restore reheat to a side of building end of day system be almost back to set point read 68.7*f poc bill penza
  room be to hot b366 replace re heat diaphragm and attach valve stem to actuator that be find unhooked poc shelia
  check thermostat in lab meet sponsor first 220/room b364 to meet mr neil z. find unit down for pm poc neil
  water on floor a310 water on floor of lab and ceiling tile wet water be come from attic no water find in attic room dry at this time poc david
  too hot in hr a123,room 9 replace both induction unit re heat diaphragms and free stuct stem on one unit calibrate stat have to have furniture move before start work to access unit poc mary
  receive water detection acu 4 fan section some water in fan section due to carry over close vortex down some poc ed
  receive water detection acu#9 pre heat and fan section no water find in unit poc ed
  ne to have air filter change and box block the air ventilation into the hallway from the inner office need to be clean by rm b256 remove filter box -PRON- be use to dampen noise not filtration poc customer
  office be too hot b224 no adjustment make okay at this time
  lab a54 be too hot this be a double modular lab so both thermostat and re heats will need to be check replace grad and diaphragm to re heat actuator cailbrat thermostat
  room be too hot a263 speak with customer and -PRON- be okay now
  lab be too cold rm a140,a142,a144 open circuit setter to 3 valve and have pipe shope flush the other poc customer
  lab be too hot b110 calibrate duel input controller and room stat poc maureen
  wds alarm alarm come in and clear when -PRON- be reset -PRON- come back in within a couple of minute due to carry over in fan section throttle down vortex damper and vacuum up water in fan section clear alarm poc dan
  room be too hot b316 adjust set point poc lawrence
  office be too hot a105 typo b105 have to send code to vav box
  office be to hot b117 adjust set point poc stan
  room still hot b105 duplicate of ms 45803 resent code to vav box
  heat unit uh-9 locate under stairwell in blow hot ai secured stairwell heater poc david
  room b-220 be too hot mr gillman report the room to be 80 degree -PRON- can be reach at ext 6573 replace re heat diaphragm and adjust set point
  request to check room temperature very hot in bldg 224-b220 instal new valve poc mr gilman
  too hot in room b107/ 2nd time report resent code to vav spole to customer
  room be too hot c105 check room temperature and read 71*f customer be fine with temperature now poc sarah
  lecture room e be too hot have talk all week adjust stat set point and scheduled system to run all week
  request to check room temperature be too hot in bldg 223-b366 replace re heat diaphragm and re connect valve stem poc shelia
  temp control knob -PRON- be break on unit on the right in rm a105 due to bear replacement in acu-5 also adjust stat that be out of calibration and call for re heat poc dr vanderah
  check water leak in rm 123 clear stop up condensate drain
  room temperature too hot in bldg 225-a212 replace re heat valve and actuator room temperature be now 72.2*f poc tracey
  room temperature too hot in bldg 225-a217 replace re heat diaphragm in induction unit room temperature be now 73.1*f poc darrin
  room temperature too hot in bldg 224-b218 rebuild valve actuator in induction unit poc kathleen
  too hot in room 140 after furniture and asbestos be remove replace 4 re heat diaphragms and free stuck stem to re heat valve replace 1 thermostat poc kelly
  to hot room c145 vav box 3 be 72.5*f ddc program acu-11 to run 24/7 7 day a week poc brian
  room be to cold a118 rebuild re heat valve and calibrate thermostat poc grayson
  woman 's restroom too warm and muggy in bldg 235-k163 adjust set point to space
  request to repair leaky valve in bldg 221-c01 30 action take find control valve leak over wall cabinet hc-15 3 action take replace 1 1/4 valve to hc-15.3 verify operation poc customer
  too hot in room e220 rebuild actuator on valve poc virginia
  too cold in room b11 adjust all stat and repair two stuck stem and replace diaphragm poc customer
  no air flow alarm in central computing facility a02 check with kathy alarm be go and that -PRON- have be come in and out make apc aware of the issue also frank potts poc kathy
  air be blow out of vent too hard b104 adjust vav set point speak with customer
  vu-2 make unusual noise at motor bearing and shaft be order to make repair randy be do an interdivision work order for repair close ms
  no air to hood b311 have a bad motor replace by shop 02
  room be too hot a332 turn over to ddc dut to no communication
  room too hot a324 turn over to ddc due to no communication
  ac unit be make noise a1126 adjust stat set point to make the valve work at a different range noise be go now poc customer
  too hot in room a522 adjust stat set point follow up next day per customer request still be to warm and make another adjustment poc customer
  to cold room b266 instal new valve actuator poc eric
  room too cold a116 find pump to hot water converter off line start pump leave customer a message
  room too hot a348 contact louis to have siemen to check -PRON- out due to not be able to access the soft ware while -PRON- be do the update
  repair or replace leak induction unit valve in room 140 duplicate ms 45901 poc kelly
  request to check low temperature- high humidity in bldg 223-a116/a118 find pump to hot water converter off line start pump leave customer a message
  too cold in room a267 find pump to hot water converter off line start pump leave customer a message
  room temperature too hot in bldg 101-a123 unable to access unit until furniture have be move furniture be scheduk to be move on 7/3/13 customer be aware of this schedule.6/24/13 7/3/13 furniture be move and the valve and actuator be replace replace re heat diaphragm to the other unit in the space poc customer
  room temperature very cold in bldg 223-a218 thru a224 find pump to hot water converter off line start pump
  room too hot 122 133 replace diaphragm and adjust setm on valve.discharge on acu-1 be 62*f and may need to be lower at some point.space temperature be okay at this time
  request to check room temperature very cold in bldg 225-a324 find room temperature to be 69*f adjust stat set point speak with customer
  request to check room temperature not air flow in bldg 222-a324 ddc work on resolve problem bad board on one of the system
  too hot in portrait room adjust stat set point and scheduled unit to run for the next two day poc angela
  request to check no air flow too hot in bldg 301-b118 let customer know that acu-1 be down for pm
  exhaust fan for b353 be not run also one of the belt be badly crack and the other belt have come off the pulley replace belt two ea a52 align and tension
  office be to hot b117 let customer know that acu-1 be down for pm
  temp too high a16 tempurature in lab too high and air balance be off find acu-19 down for pm poc customer
  too hot in room b308 through b314 call customer to let -PRON- know that someone be work on the computer and have make adjustment and that a person would follow up first chance -PRON- get.adjust set point and speak with customer
  request to check hot room temperature in bldg 222-b322 call terri and confirm that the temperature be good after adjustment be make to computer and that someone would follow up to verify if additional adjustment be need as -PRON- be back up at this point adjusted set point to system customer be okay with the adjustment
  request to check air conditioning not work in office of bldg 301-b185 2 action take azdjust set point and explain to customer how the stat work system blow cold air
  request to check room temperture no air flow in bldg 222-a106 still issue with ddc and tom s be work to resolve when complete on ddc end will follow up with customer.6/27/13 7/1/13 action take manually open vav damper to supply cool to space until ddc can replace bad board poc customer
  request to check hot temperature in green auditorium bldg 101 lower discharge set point of acu b6
  leak in ceiling of room a313 action take carry over in fan section adjusted set point on vortex to fan and speak with customer vortex currently set for 50% on both sypply and return.sheet metal instal two piece of metal to deflect the water back into the condensate pan last piece be instal 7/1/13
  ac unit not cool a c gate action take clean evaporator and condensor coil at c gate discharge 52*f with door open clean evaporator coil at a gate and discharge be 42*f off the unit with the door close to building speak with customer at both gate
  room temperature very hot in bldg 222-a317 and check for wall vibration action take manually positioned damper to vav to allow cool to space due to contro board per ddc move ceiling tile to remove vibration noise
  there seem to be no air flow in bldg 218-c002 find unit down due to pm call customer
  room temperature too warm in bldg 226-b349 action take suspect dirty coil to be clean on pm 7/22/13 speak with customer and -PRON- do not want to shut down the unit acu-18 down until the schedule pm outage alos sheet metal will need to cut access hole in supply duct the check for obstruction
  room temperature very warm in bldg 235-c202 find room temperature to be 72*f no further adjustment make poc daniel
  request to check hot temperature in bldg 218-c017 due to unit serve space be down for pm call customer
  grate on exhaust fan fall for ceiling secured supply defuser in men room poc r cole
  too hot in room a324 action take manually open damper to vav to add cool to space frank and willy be aware ddc be go to have to program and replace a control board to acu-10 to resolve per ddc
  there be a large amount of black soot come from a c unit in bldg 245-c101 action take instal filter over top of induction unit customer be to maintain filter poc janna
  repair broken exhaust fan damper to room b227 eh-225b 899 have be request to perform this work do not start without -PRON- tighten screw that secure damper blade will inform zeek that -PRON- can resume -PRON- air balance to this space
  replace flex connection and possibly the transition to the drip ele follow 899 instruction fan be e-243b compete per request
  fabricate spill pad hanger per safety office fabricate 12 hanger per drawing
  room temperature too warm in bldg 233-a101 a103 and a109 action take adjust set point in room a101 and a103 instal two new diaphragm and stat poc connie
  request to check water trouble alarm on zone 6 in bldg 220 001 shop 25- trouble with detection power in control cabinet not simplex module 30 action take after talk to tommy armstrong and -PRON- say this go to shop 80 i go over to room 001 and check for water on the floor there be water but not near the detector no issue find and alarm be already clear
  request to check trouble alarm on detector zone 6 in bldg 221 action take reset up and speak to tommy -PRON- say that -PRON- would reset point no water find in 500 area and panel indicate no alarm present poc tommy
  room too hot b113 action take replace grad with new calibrate and verify operation poc bruce
  too hot in room a265// callback action take manually open vav damper to allow cooling until ddc replace control board poc message to customer
  room temperature too warm in bldg 225-a351 after desk be move replace re heat diaphragm and repair air line poc nhan
  request to check room temperature too cold in bldg 217-b255 action take adjust set point poc customer
  wds alarm alarm come in and clear repeatedly with no water present action take no alarm present and no water in unit unable to locate issue at this time
  water detector alarm fan section action take replace old sensor in fan section with new from shop stock
  water detector alarm distrub level s cable 14.9 reset alarm find no water at this time
  chilled water leak chill water be leak from a hose connection in the gatehouse air conditioning unit action take repair broken condensate drain line poc customer
  room a-120 be hot ms regina montgomery ext 2181 report the room be hot action take manually open vav damper to supply cool to space until ddc can replace bad board poc customer
  insulation be peel off ductwork b-1 attach insulation that wsa peel off.appli muslem cloth to the repair area and seal
  check leak on water chiller b113 inform customer of part need for repair customer order part and work be complete on an interdivision work order poc customer
  acu-2 1 reheat selection h20 detector action take find unit down for pm
  too hot in room a309 action take find damper stuck in position free damper and restore proper operation poc christopher
  too hot in room a216 a212 action take repair air leak rebuild re heat valve and calibrate stat verify operation poc jeanne
  water leak from duct work b105 action take replace re heat valve and actuator and verify operation poc connie
  gate f ac unit be not work check filter and control set point which be 60*f 49*f be the supply discharge and seem to be run properly like the other gate with the door open the unit can only do so much to keep the space cool
  trailer too hot beside build 508 action take replace air filter clean coil and add small amount of freon verify operation poc angel
  cut one piece of metal 16""x 16 one 12""x 24 for patch hole in a metal wall action take complete per request
  pneumatic controller for acu-8 re heat be leak air at dome diaphram pneumatic controller be locate on the wall behind ef-2&3 this re heat control the temperature for b141 if controller have a diaphragm leak replace controller with new 920a or 920b replace controller and trouble shoot all other control poc john
  check fault and clear as need in build 227 reset drive and clear alarm start equipment
  replace bearing to ahu-332 in build 218 replace drive bear to ahu-332 replace belt align and tension
  lab temp be 26c rm c01 calibrate stat and replace re heat diaphragm to one zone of system and replace diaphragm to another zone of the same system verify space temperature be back to design
  investigate roof leak in humvee lab room 150 no able to locate penetration ne roofer to investigate.cleared what little debris that be locate at drain on roof redirect to d. campbell
  no air flow in rm a143-b find that customer only have air when the ac unit be run when stat be sadisfi the unit cut off and at that point there be no air flow normal operation
  room be too hot a160 replace re heat diaphragm and calibrate stat set for 68*f per customer request lab space poc cs dillon
  start stop equipment as need for contractor replace drive in build 227 drive to be replace be ahu-2 2 ahu-3 1 ahu-3 2 ahu-4 2 ef-1 1 and ef-4 1 complete per request
  replace stat and diaphragms on induction unit in room c108 replace stat on one unit and diaphragms to re heat on both unit in the executive dining room c108
  room too cold c111 adjust stat set point poc lynne
  exhaust vent need to be clean in men lock room a33 remove and reinstall after clean defuser as need poc katie
  room temperature too cold in bldg 101-a221 adjust stat and speak with customer
  too hot in lab b361 noi power to motor and have electric shop check -PRON- out bad fuse at buss duct electric shop replace fuse and air handler be start space temperature be back to normal now poc kirill
  acu blow a lot of air into room b348 close air valve of customer that be find open poc ed
  request to check and repair exhaust at lab fume hood not pull in bldg 245-c137 asap find all hood operational speak with customer and -PRON- be okay now
  request to check room temperature very warm in bldg 225-b314 replace re heat diaphragm to actuator adjsut set point of stat poc lori
  request to check hot temperature in bldg 225-b246 find acu-6 off line reset board on computer and air handler be run okay now room temperature be back to normal poc jonathan
  request to check too much air flow on customer too cold in bldg 101-b104,see kathy after gain access to defuser adjust damper position to reduce air flow.customer want a deflector instal and -PRON- no longer prove -PRON- due to condense issue on the inside of deflector poc kathleen
  room temperature very hot in bldg 222-a332 manually open vav damper to increase supply air until the control board be replace by ddc speak to customer
  office be to hot b251 speak with customer and -PRON- be a double module space that go through to the a side of the building as well the a side be as hot or hot than the b side calibrate all six thermostats.replaced re heat diaphragms to room b249 b251 and b253 also there be an issue with acu-2 where the stainer be clog and that be repair by dt and kd poc customer
  locate and repair or assist pipe shop repair chill water leak find leak area make access for pipe shop and -PRON- repair leak close up access and restore chilled water flow make d. campbell aware of cpmpleted job so customer would know emergency outage be over
  clear drain to cc-035b cc-229b and cc-006b that be leak on floor vacuum up water and clear drain to all booster coil drain that be clog
  investigate noise in acu-7 in mech room adjust damper linkage
  request to check humidity 27%-too high in bldg 236-rooms 132 133 find acu-1 discharge 63*f chilled water valve be 100% open open sercuit setter to increase chilled water flow discharge be now at set point of 55*f space be now at or below set point
  low air flow in fume hood b317 find hood out of service due to contractor replace the vfd to the system hood have an out of service sign on -PRON- as well
  wds alarm fan section alarm come in while there be no water on the floor find sensor in supply fan wet clean sensor and clear alarm poc power plant
  request to check water leak from a c unit pipe in server room in bldg 223-b340,call larry for server room entrance find main power secure to liebert system show customer how to shut system down and still allow power to condensate pump to run when full
  request to check water leak from ceiling in bldg 220-a39 find dielectric leak on the second floor rest room turn over to pipe shop for repair
  replace flex connection to e-128b demoed duct work and fabricate new transition instal transition and flec connection
  replace flex connection to e-130b demoed duct work instal new transition and flex connection
  office be to hot b148 adjust and calibrate stat poc cathrine
  room be to humid and very hot a150 clear clogged strainer on acu-2 poc customer
  office be too cold b158 adjust and calibrate thermostat poc diane
  request to check room too hot in bldg 224-b157 clear clogged strainer on acu-2 speak with customer and lab be cool now
  too hot in room b110 explain to customer that acu b3 be just start and that the room would soon cool down along with corridor
  too hot in red auditorium coat room start acu b3 speak to customer
  remove pulley from motor in electric shop tag and store if good remove motor pulley and tag for shop stock
  check high discharge of acu-4 replace diaphragm and grad to seconf pre heat of acu-4
  room temperature continue to be real cold in bldg 222-a324 due to part to be replace in acu-10 speak with tom and customer
  too hot in room a40 replace belimo actuator to one of the re heat for this system inform customer
  room too cold k109 find temperature to be 70*f speak with tom and -PRON- say that -PRON- be okay poc robin
  room too cold a307 due to outage by pipe shop that have the hot water secure for a repair in the building poc customer
  lab be too hot b115 repair make on another ms
  request to check office temperature too- hot in bldg 245-c101 adjust and calibrate stat poc janna
  sf-3 will not start in bldg 235-b-1 control have turn the unit back on no other issue be find at this time poc clark
  site response to roof leak clear and vacuum all water from floor
  wds alarm cooling section alarm clear after wipe the probe dry then come right back in no alarm present clear cool coil drain
  check operation of ventilation fan one or all 4 may need belt replace replace belt on vu 1ea a67 poc kevin
  room too hot a322 check room replace 908 controller with new controller
  office be too cold k109 measure 70*f at 8:15am and 72*f 3 pm temperature be okay at this time poc robin
  request to check overhead ceil air vent dripping water in conference room bldg 428 vacuum two defuser and wipe off adjust set point of air handler
  request to check room temperature too hot in bldg 235-a156 replace room stat and space be control 73*f poc mark
  request to check hot temperature in bldg 235-a100 verify space temperature of 72 74*fcustomer be deal with solar load and request -PRON- keep the blind close poc laura
  water drip from ceiling b350 carryover in acu-4 cause the issue wait for sheetmetal to install metal around coil side vacuum up water until repair be complete sheetmetal instal baffel to stream water into the condensate pan.need to follow up with the customer but issue should be resolve as of 8/5/13 8/27/13 ceiling be dry now close out ms
  request to check the air handler make loud sound in bldg 301-b194 find break shaft on acu-2 redirect to cotr for contractor to address be that this be still under warranty new installtion
  several area appear to be leak on the low glycol water supply in bldg 215 subbasement no glycol find leak in the area some condensation be present though
  the indoor heat pump unit be leak water in bldg 418 100 clean filter coil and make sure condensate drain be clear poc mark
  request to check ceiling water leak in restroom bldg 220-a339 duplicate of ms 48995
  room temperature very cold in bldg 222-b107 find space temperature to be 71.5*f no adjustment make at this time poc maryann
  water leak from ceiling in bldg 223-b350 duplicate ms 48967
  water leak from ceiling a339 clean up water on floor at re heat pumps.tightened packing nut at valve above pump pipe shop have a section of hot water loop secure to make repair to system and be the reason for the leak pipe shop have also request that any other related call be direct to -PRON- per jeff smith
  vacuum up water in acu 's 3,4 and 6 vacuum up water in unit until repair be make by sheetmetal shop
  water detector alarm pre heat section replace wd sensor in the pre heat section of acu b1
  icemaker not work receive area machine be make plenty of ice customer think that ice should be cold ice machine be locate in warm receiving area and temperature reach about 40*f to harvest ice
  air blow very hard in rm b24 tear flex connection temporary fix until sheetmetal can replace the flex connection.replac flex connection.8/17/13
  room be to hot b340,b344,b346,b348 dismanteled induction unit to access valve and stat replace valve and stat complete with new control air line poc terri
  office be to hot b310 find space temperature to be 71*f customer say that space get warm after lunch reset vav with frank for room b310
  request to replace belt on acu unit 28 in bldg 225-a02 replace belt 1 ea b45 on both unit gather information to replace fan and motor sheave to acu-28 poc richard
  comfirm information as require for build 227 ef-317a b c d adjust stat set point and explain proper operation to customer
  filter in vsp room need change replace 45 filter in the pump room and 25 filter in the hv room poc bernie
  a c ne lower a533 adjust set point and speak with customer
  a c blow hot air a931 replace diaphragm on actuator set stat for 70*f to keep up with solar load poc customer
  dirty duct a31 fitness ctr checked area with renee and find no dirty vent poc renee
  fume hood not isolate chemical a308 a308 fume hood find a 4 duct tap off of the main hood duct wide open tap closed and the hood flow be fine.spoke to customer and -PRON- may remove 4 duct all together or replace exsist bla gate completely removed spiral duct and blank duct where -PRON- be instal for customer after obtain 899 from safety office per customer poc leslie
  a c not cool b150 adjust and calibrate thermostat poc robert
  room be to hot a100 adjust set point on the computer and follow up temperature be much better.7/18/13 poc customer
  no air in high bay machine shop check discharge and be now 58*f acu-3 have be down for pm leave customer a message
  respond to leak in room a211 find di electric coupling leaking redirect to pipe shop
  a c not work b22 b24 replace controller calibrate and replace diaphragm to re heat actuator calibrate stat and set for 72*f poc customer
  ne to have refrigerant remove from unit at bldg 308 recover refriferant as request
  open 52 degree booster coil and flush for room a324 a326 a328 complete per request replace sleeve diaphragm and grad to cc321b verify proper operation of cc-323b okay after pipe insulation be remove to cc-325b room a328 replace grad to actuator and pipe shop restore flow to coil that be not work
  a c not work a155 replace diaphragm and control air line poc mr rodrigo
  a c lower too warm g032 lab due to pm
  a c not work server -PRON- room 127 call customer and make aware of the pm outage customer be aware and the unit be back on line poc steven
  lab be to hot a06 replace 908 controller due to control air leak replace re heat diaphragm poc customer
  check water spot on carpet behind desk condensate drain be clog clear drain and clean coil clean up water and contact customer
  ventilation not work in room harmful chemical a262 check system and find ete with broken belt replace belt 1ea a56 leave phone message with customer
  wet spot on carpet in front of office can not tell where -PRON- be come from per john smith janitor clear drain and clean up water poc customer
  chek operation of fire house unit that cut off clean condenser coil on roof two time to get proper air flow unit run properly now
  office be too hot a109 5 leaking by stat in room a109 re heat diaphragm need to be replace part on order will generate another ms when material be in close ms will be in material wait until part be in poc ginger
  ahu-1 have a consensate leak onto the floor clear condensate drain poc samuel
  acu-9 have a condensate leak onto the floor clear clog drain and vacuum pan poc customer
  a c too warm a104 find space to be 71*f no adjustment make poc rodrico
  a c need adjust room very warm a168 supply air be 61*f suggest that sheetmetal relocate defuser to center of room or back from current location to center leave side away from return cws relocate diffuser to center of room per request
  ne to have the ventilation rate for the out side air for the labortory measure rm b189 inform customer of desire air flow poc kim
  ac unit on ng-4 dcs instrument be not operate correctly rm g-100 check system out with customer and flush drain clean coil any further work will require an inter division work order explain to customer
  as -PRON- leave 223 corridor that lead to the credit union heat come out of air vent find one of the winter summer valve in winter position change to summer position repair main air leak poc susan
  a c 3 vent in office by window 1st and 2nd push out cool air 3rd push out heat fix 3rd vent customer state that -PRON- do not like -PRON- too cold when -PRON- get fix adjust stat that be add heat in conference room poc maureen
  too cold blanket and jacket worthy a240 calibrate stat and adjust set point after pipe shop restore re heat water to space poc carlitta
  all the water detector for acu-2a be trip find all water detection alarm remove from poistion and set off to the side after speak to frank potts -PRON- be know that the ddc group have remove the sensor for the contractor perform the air handler renovation -PRON- will be up to -PRON- to reinstall the sensor informed power plant that the sensor be disabled at this time
  receive water detection acu c4 fan section reset alarm and find no water in fan section water drain properly from condensate pan
  laboratory module be about 6% f too cold in bldg 220-a140-a146 adjust set point and verify calibration of thermostat poc thoma
  request to check room temperature- very cold in bldg 220-a120 calibrate stat and adjusted set pint poc aaron
  cut metal for red auditoriuom fabricate and paint per specification
  replace belt to e-9 replace belt to e-9
  no air flow to hood rms 111 122 call customer and leave a message that acu-4 that serve this area in down for pm today and that if there be still issue to call 6941
  leak come out of a c vent b235 find a little condensate and raise set point to eliminate condensation poc mary
  water dripimg from ceiling outside a323 vacuumed water from fan section and adjusted vortex on fan of acu-9
  check water detection alarm at floor drain of ahu-2 1 due to pm
  acu 2 1 floor drain water detector due to pipe shop water leak that be repair reset alarm
  a c not work 3rd flr a&b hall b304 310 find damper motor to vav box that supply corridor not communicate manually open damper till board be replace in acu-10 complete in maximo and ms be save to go back and release overide to vav 's
  change air filter a308,310,316,318,332,334,348 replace filter to room list poc michael
  a c need to be adjust very warm a1123 26 adjsut set point on two thermostat poc customer
  very poor air circulation room smell of stale air b244 instal new induction unit valve actuator after the insulation be remove by safety office to allow access to union
  make bracket for up fabricated bracket as need
  a c lady room a337 not work very humid free stuck re heat valve stem calibrate stat and adjust set point poc carlitta
  turn heat off in room a110 heat be come out of register under window dielectric coupling break and the pipe shop install new valve after replace the coupling speak to construction shop and -PRON- be to replace the top on tuseday
  fume hood be alarm constantly e101 find ef403 belt break replace belt 2ea a81 tension and align check hood in room and -PRON- be back to normal operation poc alan
  a c thermastat not work room hot b224 replace re heat diaphragm and adjust set point poc mark
  a c temp too hot a005 a006 1 and a004 replace operator on c-06 and adjust stroke .004 be work properly make adjustment to set point on acu-1 discharge for 005 vacuumed water in acu-2
  hood flow alarm keep go into alarm b147 monitor indicate that the fan be in range 167 fpm with sash at proper height
  gas smell room c08 speak with richard and there be no odor present at this time poc richard
  remove scroll from motor on ef-6 3 for electric shop assist electric shop in remove scroll and reinstalling after -PRON- replace the motor ef-6 3 be back in service with proper rotation
  re start a c no air flow currently rm 123 start acu-5 poc laurean
  carpet soak under a c unit a257 replace valve actuator to induction unit.adjusted set point of stat poc customer
  turn on a c basement a035 open damper find closed in attic adjust thermostat poc customer
  a c turn on a035 adjust set point and repair control air leak also adjust supply louver poc michelle
  a c turn on in the follow room b363 b365 b367 check operation of acu-1 calibrate thermostat and verify proper operation poc edward
  all water detector be in on acu 2a senseo have be remove by contractor work on system notify power plant
  the ventilation system in bldg 224/a234 be very noisy please investigate bearing ne replace request 899 from safety office to complete work replace both bearing align belt and tension
  request to check room temperature too cold in bldg 226-b328 wall sensor instal after receive part
  a c too warm please adjust a123 adjust thermostat set point verify calibration of stat poc didi
  a c too warm please adjust a357 adjust set point of thermostat poc yeo
  water leak condensation from duct find bad pump seal turn over to pipe shop poc higgs
  cut and bend sheet metal for vehicle repair complete per request
  ventilation out in lab a156 adjust set point
  a c blow hard hard enough to blow paper all over a357 ddc reload program
  water detection alarm fan section replace sensor for that section reset alarm no water present
  water dtection alarm floor drain no water find alarm reset
  water detector acu-3 fan selection replace module and sensor in fan section reset alarm no water present
  a361 a c too cold blow full blast ddc reload program
  water leak bld.221 attic by col d31 clean up water on floor insulation have be mark for removal so repair can be make make sure that safety office have the insulation removal on -PRON- list of to dos vacuum up water from floor
  b115 hot air come out of a c vent replace re heat valve and diaphragm leave customer a phone message
  rest room be too hot adjusted set point
  verify temperature to room b244 and b248 adjust set point as need find temperature at 72*f at the desk adjust thermostat for 74*f speak to customer
  replace re heat valve and actuator to hc-003b replace valve and actuator
  water detector alarm cool section reset alarm unit be be pm'd no water present at this time
  replace belt to acu-14 replace broken belt 1ea a35 belt
  investigate high humidity level in room b157 mold be also present in back of space room temperature be 59*f and thermostat be set for 60*f calibrate thermostat and verify operation or re heat measure humidity at 61% adjusted thermostat to 68*f per mike unterweger
  verify proper air flow to room in build 222 that be affect by the board that have to be replace in acu-10 verify air flow to room a106,a120,a265 a312 a324 and a332 that air flow be back to normal and that temperature be okay
  pre heat leak by on hv-4 go over the control and repair all issue find checked operation of control and grad replace diaphragm to one of the pre heat
  reset controller to acu-18 and verify proper operation complete per request
  repair leak pre heat on acu-4 replaced gear drive foe actuator to pre heat
  2 vu have break belt on motor shaft have be replace motor sheave need to be replace due to alignment issue new sheave be in and be to be instal 8/20/13
  replace motor sheave to acu-28 replace motor sheave on acu-28 align and tension the belt poc richard ccf
  a04 a c 55 degree very cold please adjust instal new re heat valve and actuator open vortex to fan to allow more air flow to space poc edward
  restore communication to acu-1 complete per request
  restore communication to acu-5 reading nr 's complete per request
  check operation of ice machine in joc office clean ice machine.repaired ice door another door be be order to replace the damage door with temporary repair
  install line set to mini split in build 236 line set instal wait for electric shop to tie in the remainder electrical to test run the system 02 tie in electric and system be up and operational
  receive water detection ahu 1 2 cool section reset sensor at ahu-1 2 no water present replace sensor at ahu-2 1 floor drain find to be defective reset alarm
  assist electric shop replace motor to ab-05 remove pulley from old motor and reinstall on new motor align and tension belt verify rotation on fan back in service
  clean up 221 attic but no sweep the floor pick up and remove item consider to be trash from the mechanical room put on loading dock or dumpster as require
  secure and or remove old pneumatic controller and line no longer need see chris good for location if need line be disconnect to alow the cabinet move new control air line need to be ran to the thermostat to control supply discharge to high bay area after speak to laurean -PRON- appear that no damper configuration be adjust so -PRON- can be lock down in place control air line have be tie back in follow the contractor effort and appear to be work properly at this time close out ms for now and another issue arris after acu-1 be put back in operation -PRON- have inform laurean to contact the hvac shop with a new ms to address the issue
  a133 b138 all man 's restroom check ventilation there do not seem to be any wait tool to repair fire link after receive the fire damper repair tool the damper in question be repair and new fuseible link instal
  a143 in back of room leak from ceiling call ext 2635 30 action take the leak at ceiling come from condensate at the defuser.customer say shop 80 fix one in the room next to -PRON- measure 73*f in space and 49 53% rh in space no leak at this time from ceiling defuser or anywhere else
  make end cap and cover see mike hv shop complete per request
  room temperature very hot in bldg 301-b145 7 acu-11 be off due to ddc issue still under the contractor that instal -PRON- turn over to the contractor poc angel
  request to return and replace wall thermostat not work in bldg 235-c202 instal new thermostat verify proper operation have to wait for control to coordinate a time -PRON- could be present to escort -PRON- poc daniel
  the baseboard heater cover need to be repair or replace at the gate house a secure cover and clip poc gary
  loud noise come from a valve on the ventilation system in bldg 221-b008 no problem find open and close new chilled water valve operator poc dale
  room temperature too cold in bldg 225-b309 find hand valv off to re heat open valve and restore re-heat.calibrat stat and adjust set point  poc lori
  b156 too hot replace re heat diaphragm and adjust set point for 72*f poc michael
  a04 a c thermostat go way up and way down on -PRON- 's own extreme hot or extreme cold replace re heat va;ve space be now control 68*f per set point poc ed
  no air blow out of unit b328 check with customer and find air flow and temperature to be okay at this time check related equipment in attic
  hallway air be suck into cleanroom c135/137 to much air be draw into space from corridor ne sheet metal and air balancer to assist with issue room a137 do not appear to be get any air flow that may be the root cause outage be to be schedule to verify damper operation and air balance .9/30/13 899 request to complete air balance access to exhaust duct and supply duct may be require 4/5/14 after gain access to supply duct through the filter section -PRON- be determine that the damper be closed repairde damper and replace filter to acu-10 instal filter rack on door to lab space and replace the exsisting dust stops.lab space be back to normal operation poc customer
  water drip from light fixture b247 30 action take control valve be leak rebuilt vav valve and speak to customer
  control valve leak b247 rebuild valve and speak to customer
  fume hood in room a310 have a four glass panel door system the glass door panel on the far right side when face the hood appear to have a fail roller/ wheel this be cause for sponsor to have a diffcult time opening and close the panel as welll as create a safety concern please take step to correct the issue gain access into a310 by enter through a312 contact be elizabeth strychalski x5951 thank -PRON- and if -PRON- have question or concern please let -PRON- know frank p. checked operation of door with the customer and find to be work okay at this time poc elizabeth
  floor drain cb-1 water detector alarm clear alarm and reset point
  check coil area for water leak to vu-1 check coil and find no leak with bernie -PRON- say that corner of north easat side may have be leak in the past will follow up when leak again
  request to check hood and a c have a < 100 fpm when sash be at safe max height seem the flow be too low and sound the air flow alarm in bldg 227-b317 find fan a and c not run turn over to jimmy crakn who be have siemen contractor look into this notify customer to not use the hood and place do not operate sign on hood get hood back on line with siemen technition
  request to check room temperature too warm in bldg 225-b215 rebuild re heat actuator poc customer
  fume hood past calibration date 7/31 b050 call customer and verify that there be no current issue with the fan which there be not only -PRON- would like to have the hood sticker update to the current year for safety reason i inform the customer that i would have the air balance person check the flow read when -PRON- be back to work 8/5/13 wl 8/15/13 hood have be read and new sticker have be apply
  troubleshoot leak ice machine a132 no leak find to ice machine leak be due pump under the sink poc gregg
  a c too cold c314 adjuust and calibrate thermostat poc david
  82 degree hot air blow out second request a237 replace diaphragm to re heat actuator poc customer
  request to check air conditioning unit not work too hot in bldg 227-a161 thru a168 switch vfd to bypass and start ahu-6 2 temperature be come down
  request to check room temperature- very cold in bldg 220-a350 checked operation of valve and actuator in attic calibrate stat and set for 72*f poc customer
  ne to have temperature check a04 replace re heat valve
  valve leak at unit heater behind boiler 6 30 action take find control valve leak steam be down and valve be leak steam have be restore and valve be no longer leak poc dan
  reset fault and check ef-2 2 complete per request
  no air flow very warm b112 adjust set point to b-4 adjusted stroke to re heat valve leak by
  heater blow heat can not adjust break knob a207 replace grad with new calibrate and instal verify proper operation poc john
  belt be off supply fan 302- s3 find break shaft turn in to oeg shaft and bearing be order new ms to be generate when material be in complete in maximo
  fan constantly blow on a c too cold b312 typo room a132 and a134 need to be air balance to be schedule by f. potts read air balance and speak with customer and all be good now poc brian
  fan continually run on a c loud and noisy a311 siemens contractor be go to look into the drive perameter since the drive be currently run full speed.ahu-6-1 and ahu-6 2 inform customer that contractor be to be look into this issue close out ms till contractor addres this issue
  too cold b245 raise set point 1*c reset vav on computer room temperature be 73*f poc mary
  too hot to work in room a1115 after furniture be move replace re heat valve and actuator poc customer
  electric shop office supply air vent need replace replace vent defuser
  a c blink message u4 temp set on 101 acu 6 unit e204 check circuit board and componet replace 20amp fuse on outside unit poc david
  leak janitorial closet ceiling 3rd flr 03 check janitorial closet go to attic and find water in acu-7 locate above the closet pan full and leak through floor redirect to 08 check inside compartment to acu-7 and no water be find speak to john and -PRON- will get back to willy if leak come back.8/15/13
  check status of ceiling leak to this room repair have be make and should be okay at this time build 223 room b350 sheet metal shop resolve the issue by instal baffel to restraint the water carryover
  no air flow in room stale air a256 repair control air leak to re heat actuator calibrate stat and instal new grad poc customer
  a c not work in 3 room a161 a163 a165 due to ahu-6 1 and ahu-6 2 not run at full capacity until drive be correct currently run in bypass until siemens make repair poc gary
  no a c 90 degree a323 find room temperature to be 71.5*f no adjustment make unit not add heat to space poc phone message to customer
  hot whole corridor b112 second request replace pre heat valve to acu-4 ne more 3/4 valve second preheat leaking by too poc mary
  check out water leak in a123 office 10 replace induction unit valve actuator verify proper operation poc d. smother
  air failure on hood a120 verify hood operation no problem find poc sandra
  a c not work 90 degree b252 replace re heat diaphragm and adjust stat set point
  check 2 fume hood a218 a220 verify operation of hood no problem find poc vincent
  exhaust fan e-231b for lab a234 be make a squeal noise grease new bearing and noise go away dry bearing poc john
  replace shaft bearing and belt to vu-2 replace shaft and bearing to vu-2 order new motor pulley and instal adjust tension and align specification for tension be 12.6 lbs and set for 9 lbs due to tension appear to be to tight complete ms and flex connection to be replace during site outage tourque on start up appear to be tear the flex connection turn over to randy wixom to look into replace old system vu's-1 through 4
  check ahu output room air balance black mold be grow on many surface check inside of ahu-116 belt very loose adjusted tension this unit be 100% outside air and have no chilled water associate with -PRON- this unit only ventilate the chiller room and heating in the winter fresh air intak be close to loading dock and generator for system no mold identify to -PRON- but -PRON- be no expert light surface of black dirt or soot present again nothing stand out as mold to -PRON- with -PRON- many year of hvac experience
  a c 90 degree very hot a157 due to acu-2 down for pm poc paul
  still no air move office very warm b112 replace pre heat valve to acu-4 poc jo lynn
  ventilation very loud a327 due to drive issue that be to be correct by contractor currently in manual control poc customer
  hood eh317 need to be check b321 tighten drive belt and reset air flow hood monitor instal new damper motor and adjust linkage verify proper operation poc aaron
  a c not work b243 no problem find poc yvonne
  office too hot b131 back office find space to be 72.5*f no adjustment make poc kerry
  remove fan casing panel to ahu-1 2 for electric shop to replace motor reinstall panel after motor be replace removed fan casing for electric shop as require by drill out spot weld and pop rivet will replace panel after new motor be instal cpmplete ms until motor have be replace
  fan run continuous a311 acu-6 1 and acu-6 2 be run full speed due to computer program ddc issue per jim crank ne to have siemen or ddc look into this issue siemen correct the issue poc susan
  check operation og vu-1 repair as need replace damper operator diaphragm to outside air.also remove dead bird from inside e-4 grill
  a c not work a213 replace diaphragm to re heat actuator poc tracey
  install pulley and belt to new motor on ahu-513 instal motor pulley and belt to acu-513 new motor poc -PRON-
  get dimention for metal to install new mini split in the work station room 2 ea 24 x 48 aluminum plate need to cover hole
  install new pulley on motor instal new pulley and -PRON- be to fast cause the unit to high amp and vibrate clean cool coil and fan scroll reinstall old motor sheave and have system air balance assist 02 in replace the motor that be heat up replace re heat valve that be find to be leak by speak to customer and condition be much good per eric
  water detector acu-5 fan selection turn over to sheet metal shop to fabricate and install metal skin to prevent water carry over write email to mr lemley for status and follow up/ through gfp 2/19/2014 this be due to drawby of condensate floor have be epoxy and air blance confirm wait for summer conditon to confirm resolve
  room too cold a1123 start hot water pump to high rise that be find off line poc chantale
  very cold second request a834 start hot water pump that serve high rise poc mukesh
  too cold a635 start hot water pump that serve high rise poc mary
  a c 62 degree same issue as before a1038 start hot water pump that serve high rise poc donna
  too hot to work third request a161 uniit be down for pm measure 71*f in space secured access door to induction unit door to stat poc vladimir
  turn off a c do not want -PRON- a c on in -PRON- room a1123 start hot water pump that serve high rise poc shanille
  check exhaust fan check exhaust fan 1 6 exhaust fan 1 be rattle fan 2 and 4 be running but be not pull any air replace belt on all 6 fan
  too cold b267 find space temperature to be 72*f no further adjustment make poc customer
  very humid in lab a330 open hand valve to ahu-2 2 humidity pot phone message to customer to call if any other problem
  slow leak in a c unit can hear the drip a813 inspect two induction unit and find no problem at this time poc katherine
  replace drive bear to hv-4 check out board bearing and replace if need take a vibration read when complete electric be to replace motor to hv-4 today reinstall motor sheave after -PRON- replace motor complete per request instal drive bearing belt and reinstall motor sheave on new motor
  a c not work a309 change set point to acu-7 poc brian
  hot in office call back b112 replace 920a controller calibrate and instal to control re heat adjust set point on computer wall sensor seem to have an intermittent issue and a new sensor be go to be purchase for this space
  a c not work a726 replace valve actuator with new.after furniture be move to access equipment poc folley
  a c not work a209 adjust set point on computer poc sharam
  a c blow hot air a635 replace diaphragms to 3 induction unit and replace valve actuator to another.adjusted set point to four unit and verify calibration to all speak to customer
  ac still not work very hot call back a323 replace diaphragm calibrate thermostat and adjust set point poc leonard
  a c window unit not run too hot a321 adjust set point to acu-7 on computer poc robert
  chill water seem too warm in lab a224 start circulate pump to lab water poc alan
  water detector alarm preheat section large amount of steam adjust humidity set point from 80% to 35%return vacuum out fan casing to to get water condensate off floor poc herbert
  a c out a340 replace re heat diaphragm calibrate stat speak with customer
  hot no a c a19 a127 change perameter to acu-7 set point to restore proper air flow and chilled water usage poc ginger
  a c out hot a213-a215 adjust set point to acu-7 poc tracey
  a c too cold daycare center baby be cold rms 2&4 reset vfd fault and start hot water pump adjust stat set point in room 2 and 4 poc terry
  blow hot cold air call to schedule a time on 8/20 good time to fix between 9 am-4 pm a726 replace both re heat diaphragms in office poc mathew
  very cold adjust a c in fitness ctr a31 raise set point of acu-2 from 50*f to 58*f poc renee
  airflow cooling reduce as of 8/15 a05 adjust set point to acu-7 poc gale
  too warm adjust a c a130 find space temperature to be 72*f no adjustment make
  exhaust fan not work in exe restroom a102 a104 clean scroll and screen to exhaust fan clean 4 rest room exhaust vent
  replace break belt to vu-1 b133 belt out of stock order belt replace belt list
  a c freeze water leak clean evaporator coil and replace filter clear condensate drain and vacuum up water check refrigeration charge poc customer
  a c not work very hot b05 find acu-11 down for pm speak to customer
  a c very very cold a130 adjsut set point from 66*f to 70*f check re heat valve in attic adjust supply grill louver poc ken
  e-19 be noisy and the belt appear loose replaced belt align and tension
  hot office a230 replace belt a42 1ea no noise present now poc john
  leak drip and rust on back wall b022 b024 30 action take find control valve in room b-124 leak replace control valve in room b124 adjust set point of thermostat for 70*f poc customer
  room too hot a822 adjust and calibrate thermostat in room a820 through a828 poc kerra
  no a c c33 health unit reset belimo re heat actuator space temperature be okay poc betty
  adjust room temperature to 67 68f a142 replace thermostat calibrate and set for 68*f discharge to room be 57*f and re heat be in a closed position speak to customer
  re call mslip 13 52414 adjust to a little cooler a209 adjust set point on induction unit thermostat space temperature be 72*f poc shaharm
  reset temp cntrl turn on circulator air a16 restart all booster fan to system that be find off contractor work in the area poc customer
  hot air a c not work b116 find space to be 74.6*f adjusted thermostat supply discharge be 61*f speak to customer
  ice maker on fridge not wkg c119 action take customer be to supply part or an inter division work order be need to replace the ice maker part model rf217acpn serial 108742bzb01971z trible ice maker 92.95 valve 66.25
  too hot thermostat set on 64 but room be hot a119 replace thermostat an calibrate adjust set point for 68*f per customer lab space poc kim
  fume hood failure warn every 10 20 min b307 replace monitor with new calibrate monitor and verify operation
  room temp too hot b165 replace leak diaphragm controller thermostat calibrate and check for proper operation poc customer
  too hot b245 verify with customer that all be okay now set point be 22.5c and actual be 22.6 to vav-1 30 poc mary
  fume hood failure a158 find off at motor starter start fan and observe proper operation poc vladimir
  lab too warm a318 double module lab with one thermostat control checked operation of both re heat calibrate thermostat and adjust set point for 68*f per customer
  no a c a0214 replace diaphragm to re heat actuator poc cynthea
  cool off fitness center by 2 degree as per renee find space to be 68*f acu e2 work properly poc renee
  room still hot health unit c33 replace belt 1ea b32 space be okay now poc betty
  a c not work a100 replace belt to acu-4 speak to customer
  a c too warm a100 replace broken belt to acu-4 speak to customer
  left air intake louver in old compressor bldg not work f100 the system be control by an electrical thermostat and be not on a preventitive maintenance program inform frank pott and -PRON- send an e mail to someone probably require an interdivision work order to cover part and labor close out ms for now
  a c hot adjust set point to room a627 poc mark sharpiro
  ventilation air out in man 's but check woman 's also b151 b155 start e-4 that exhaust rest room spole to customer
  a c unit down stand alone unit computer networking area urgent 110 restart split system confirm proper operation poc chris
  a c not work a104 adjust thermostat and verify proper operation poc laura
  a c too warm instrument repair man be there now and think this could be issue b339 replace faulty wall thermostat calibrate and set for 71*f space be 74*f poc karen
  a c not work very warm a07 replace re heat diaphragm adjust set point for 71*f poc customer
  lab be too hot a324 replace re heat diaphragms to hc-318b and hc-320b leave phone message to customer
  repair leak valve hc-108b hc-018b hc-345b and uh-1 load dock diaphgram repair complete per request poc potts
  a c problem air only come out of 1 vent a313 unit be add heat adjust set point of thermostat poc gary
  a c way too cold b232 check with customer and adjust set point to room customer say room be always cold but the unit serve the space be down for pm at the time
  airflow need balancing unable to work in lab a110 adjust set point of ab-01 damper poc william
  lab a360 too warm occupant report lab be warm normally 8 degree cooler unit acu-2 be discharge 72*f free chilled water valve so one actuator could control two actuator on valve and one be bad new actuator be order and for now one be work complete ms and will create another when new actuator be in
  a c out very hot whole wing a103 due to acu-1 down start unit
  hot hot a c out a203 find all isolation damper in a closed position adjusted set point in computer to correct the issue with acu-7
  hot bldg a164 re call adjust stat set point poc vladimir
  room too hot a16 due to contractor secure power to driver while work on acu-18a will be this condition until -PRON- complete -PRON- task informed customer
  too hot visitor center adjust heating and cool set point set heating for 68*f and cool for 71*f poc chris
  request to check no air flow in bldg 221-a360 checked operation of acu-2 and check space talk to customer and -PRON- be okay at this time poc mark
  room temperature very hot in bldg 235-a151 find acu-4 off line restart and space be okay at this time poc mark
  remove pulley and belt from old motor and reinstall on new motor complete per request
  hot check a c b356 due to unit be off for pm
  a c hot check a c a05 check system and no problem be find probably due to pm poc gale
  too cold check a c c209 calibrate and adjust set point poc jason
  re m slip 13 52428 a c not work again a321 no problem find system check out okay pm be perform in the building this month and issue with isolation damper poc robert
  new thermostat in c202 noisy air leak c202 replace thermostat calibrate and verify operation poc sam
  400 attic ck fan rpm or eh 213b serve room b215 find eh-213b rpm to be 1640
  80 degree in lab check a c a217 adjust and calibrate stat to room a217 room a206-a210 due to acu-12 down for pm poc howard
  too hot check a c a150 checked operation of re heat control and space temperature okay at this time adjust discharge of acu-1 poc steve
  no a c 368 no issue find acu-6 be down for pm poc christina
  a c completely off on b'side affect lab b332 ddc have to reset code to the vav 's on the b side of the building customer say that -PRON- be okay now
  a c all of bldg 230 affect lab find damper close open dampse and check condiion of lab space poc gina
  water leak carpet wet a733 30 action take find control valve leaking.turn wet carpet into joc replace valve actuator to induction unit poc april
  a c too hot affect technical equipment a145 replace re heat diaphragm poc stephen
  office be too hot b106 check room and no problem be find poc deborah
  too cold ck a c a145 find a riser that be shut down open riser and restore flow poc customer
  miss drain cover under new platform sheet metal skirt fall off from parapet 08 fabricate and instal 6 drain cover and fabricate and instal 11'7 aluminum flashing
  acu-5 be leak water onto floor b-2(a14 clear water out of unit clear condensate trap and roll a new face on the filter poc control
  reset fault to ef-6 3 and ab-09 complete per request
  a c hot c108 adjust set point and verify calibration poc rohini
  temp fluctuate from 60 90 degree repeatedly throughout day every couple hrs b331 replaaced room sensor find to be faulty temperature be okay now sensor be locate in the back of a split room poc eric
  office too hot a353 adjust thermostat set point phone message to customer
  no a c b107 find temperature to be 73*f ddc resent code to vav and temperature be go back to normal poc maryann
  water detector cool section no water find on floor and no issue find with sensor poc shift supervisor
  replaceshaft and bearing to eh-306b replace shaft bearing and belt to eh-306b
  hot detector be air cool this need immediate attention check a c a234 calibrate thermostat adjust grad and verify proper operation poc charle
  exhaust not work b131 no problem find at this time poc angel
  water detector alarm fan section vacuum up water in section sheet metal have instal metal skin and the vortex be open to much adjust set point from 70 to 50 value on the computer to slow air flow
  unable to restart hvac for xcaliber lab b68 once lap top be make avalible the system be command back to a run status the same lap top be also use to pm the aml and the other be be use by ddc at the time of the call poc ulf
  very hot recall fix thermostat last week c108 adjustand calibrate stat set point poc rohini
  no a c a253 find switch in off position turn fan on poc nathan
  temp be 25 c. c01 replace break be;lt to acu-17 speak with customer
  raise temp to 80 degree b225 check calibration of thermostat and set for 74*f poc customer
  no a c heat come out of vent a365 find acu-6 trip off line release over ride to mimium outside air damper and setnt ms to electric shop to check operation of electrical to acu-6 for possible problem poc hong
  to hot room b357 calibrate thermostat and adjusted controller replace re heat actuator and thermostat in room leave customer a phone message
  check build 227 for fault and reset as need complete per request
   a800 replace unduction valve
  too cold a363 adjust set point of thermostat poc customer
  hot in office again ongoing a100 find acu-4 supply door open closed door and check discharge now 54*f from 60*f poc laura
  too cold in green auditorium b121 raise set point of acu b6 discharge from 54*f to 60*f
  too warm low air flow k144 action take find space temperature to be 78*f speak to tom and -PRON- say that -PRON- be work on -PRON- poc mark
  too cold old b wing b106 adjust discharge from 53*f to 60*f poc mark
  acu 7 80 degree unable to work in room a245 267 repair loose wire on duct sensor and check for proper operation poc steve
  request to check room temperature too hot in bldg 225-a353 find room to be 77*f adjusted set point of thermostat for 70*f leave customer a phone messsage
  a c not work 100
  water leak from window a123 seal floor outside and inside of acu a3 no other leak find
  fume hood fail b255 restore power and verify proper operation
  stairwell 13 water damage on ceiling and possible mold fcu-7 action take no leak present at this time
  a c unit be off.a143 action take find stat be sadisified and unit cycle off average space temperature for a143 be 73.5*f thermostat 5 and 8 be command off per frank potts
  a c need adjust room too hot b158 adjust thermostat set point poc customer
  a c blow hot air b140 replace re heat diaphragm and set for 74*f speak to customer
  change belt on main afterburner fan action take after schedule a time with mr sheild belt be replace by jl cws
  office hot b122 replace valve actuator vp513a1188 to induction unit adjust thermostat for 74*f speak to customer
  unbearably hot need to fix lab a363 replace valve actuator vp513a1188 in the induction unit set thermostat for 71*f speak to customer
  woman room have no ventalation start exhaust fan for the area
  a c heat come out b354 action take adjust thermostat set point poc niel
  office be to hot a738 action take after furniture be move replace diaphragms in two induction unit set thermostat for 72*f poc customer
  director 's office very hot 1123 1124 action take adjust thermostat set point poc chantale
  too hot a236 action take rebuild actuator and replace re heat valve
  entire 8th flr very hot action take adjust thermostat set point for room a800 poc katherine
  water detector alarm action take find no water in room a048 or a050 close out ms poc power plant
  steam coil leak hv-1 steam coil be leak cause water to migrate into room 124 ceiling action take repair hole in coil verify operation poc power plant
  room a 305 be hot action take find ofice to be 71*f no change make at this time poc customer
  receive exhaust fan failure action take replace broken belt on ef-1 1 ea a30 also find e-2 off line reset starter and e-2 be back to normal operation informed power plant that alarm be clear
  turn off heat a914 action take find dielectric coupling leaking turn over to pipe shop adjsut stat setting dan sirk work on the issue poc sharon
  xcalibir lab hvac be down again and unable to restart lab be unlock b68 redirect to ddc unable to resolve issue start system with aml lap top
  leak come thru window around a c unit c108 action take no water find at this time call need to be address when leak be accuring.oeg should have window contractor address this issue
  water leaking by window room 204 mr borchert in room b204 report water leak at corner of window no water find at this time appear to only leak on hard directional rain storm turn over to oeg
  no air flow in office c33 action take check operation of acu c3 all work properly
  receive exhaust fan failure action take find contractor work on exhaust fan to build inform cotr to notify power plant when secure fan to this building due to the alarm -PRON- generate to plant also inform nist fire department
  acu-9 fan selection water detector action take clear alarm and check for possible water in area no water find at this time poc robert
  heat be on very hot like sauna a155 action take rebuild valve and adjusted set point
  director 's office again 1134 action take turn chilled water valve back in service and seal crack in floor and possible area where seam appear to be leak in condensate pan poc pam
  hot lab b339 action take replace re heat valve and diaphragm poc dr watson
  hot and noisy reoccur problem c108 action take find room to be 68.4*f no noise find and customer be out of town till thursday replace induction unit valve actuator poc tom
  air not work properly exhaust smell eye throat burn b033 action take secure damper down stream that be not need for e-24 exhauct restore to pump room poc customer
  a c too cold 17 deg c b014 action take find hot water pump off line turn pump back on and temperature be back to normal now poc customer
  too cold a800 action take replace large diaphragm to hot water converter actuator poc katherine
  request to check room temperature very cold in bldg 101-a528 action take find room temperature to be 72*f customer say that -PRON- be okay for now poc melissa
  too cold a224 action take raise temperature from 68*f to 73*f poc kerra
  contractor 's trailer freeze action take raise heating and cool set point poc debra
  freeze cold in red auditorium next to b124 action take raise discharge set point from 58*f 62*f on acu b5
  low humidity a330 action take find space rh to be 31% and pipe shop hasn't turn on the humidity for the building yet nothing can be do until the pipe shop turn on the building humidity poc anthony
  water fountain not work no refrigeration locate in b&a hall by b268 action take reset water chiller and verify operation of water fountain poc michele
  portrait room very hot across from cafe action take adjust stat set point
  reciev low temp alarm adjust thermostat set point
  low temp hotwater reheat 3&4 due to outside air schedule check calibration of control
  low temp hotwater reheat pb1&b1a action take adjust set point discharge low alarm clear and temperature be at set point poc power plant
  room temperature too cold in bldg 220-b324 action take adjust set point of stat poc gail
  fume hood not work a344 action take replace belt 1ea a52 to ch-339ba poc richard
  hot c155 action take adjust transducer set point poc dr nour
  freeze 301/c146 action take raise discharge to roof top unit 4 and adjust set point of vav#11 poc glenera
  request to check fume hood not work in bldg 224-b165 action take off due to pm be perform on acu-1 poc thoma
  hot lab c135 action take duplicate of ms 56036
  too cold high air volume k-118 must make contact with mark english action take find space temperature to be 74*f no high air volume at this time customer happy with current temperature customer say that every morning the air volume be high betweem 6am-6:30am and temperature be down to about 66*f poc mark
  adjust all room within the suite too cold a705 action take find that the temperature be in specification of office unit 74*f no adsjustment make poc rosalyn
  a c be off large compressor run heating up room b008 start acu-17 and exhaust fan
  temp 70 need to be 75 acu7 a245 action take find voltage switch to trans ducer in wrong position correct switch issue and resolve problem with reheat and chill water actuator calibrate both actuator poc steve
  hc-15 6 control valve in room c-01 be leak action take replace pack to re heat valve poc david
  loud vibration from the attic above office c313 action take find both hot water pump p-3a and p-3 make a lot of noise call pipe shop and -PRON- send someone to take care of the issue poc fr
  heat on please turn off and put a c on a245 action take replace induction unit valve and calibrate thermostat room be now 73*f poc teresa
  301/428 lo temp alarm on trailer action take raise thermostat set point in trailer poc ed
  too cold a155 action take space temperature 69*f calibrate thermostat and verify operation of control poc rodrigo
  office be hot a133 resent code to vav
  strange bad smell eminat from the vent in rm a815 please investigate action take replace broken belt
  acu be make sqeal noise bad belt enter thru b03 problem in b06 action take replace belt b65 poc customer
  too cold a325 action take find room temperature to be 65*f calibrate thermostat and room now control at 73*f poc chris
  to cold room b111 adjust discharge of acu-4 and adjust set point of thermostat poc susan
  no heat in room 140 action take adjust thermostat set point on two induction unit in space rebuild valve to third unit due to water leak and be hand valv off poc customer
  too cold a635 action take adjust stat set point for 72*f poc mary
  too cold b168 action take raise discharge to rtu-5 and adjust vav set point poc audrey
  rusty water leak into room thru back wall onto the floor b58 30 action take find leak on control valve at control valve on the 1st floor 08 action take replace re heat valve and actuator after furniture be move to access unit
  lab pressure high than corridor lab door hang open safety issue e101-e113 resent code to vav
  exhaust hood fail no air flow at all b165 action take duplicate ms 56772
  too cold need to fix to 20 a16 action take call customer and explain to -PRON- that the contractor be work in the attic of the building and have secure the power source to -PRON- heat nothing more can be do until this have be release poc customer
  request to check fail exhaust hood in bldg 224-b165 action take find fan off line reset fan starter and fan be now back on line poc customer
  request to check too warm temperature bldg 227-b250 action take replace wall sensor be read c instead of f*. return be wide oper and siemen be work on computer complete by seimen while do pm on control
  request to check room temperature too cold in bldg 245-c105 action take adjust stat set point for 72*f poc customer
  cold b260 action take adjust stat stat set point for 72*f poc customer
  too cold b204 action take adjust stat set point poc hyun
  too hot b323 action take due to pm be perform
  too cold b247 resent code to vav
  here be a request to check very noisy fam motor at convection unit at rear of library bldg 101-e128 action take find loose screw in induction unit remove cover and tighten screw noise go at this time poc sharmon
  too cold 1019 action take adjust thermostat set point set for 74*f poc kimball
  request to check low humidity in lab in bldg 227-a330 action take no humidity control due to pipe shop have the steam system down for repair phone message to tony
  receive freeze stat acu 3 action take unit be down for pm alarm clear and no issue find at this time
  fume hood air fail two b323 b321 action take due to acu-9 be pm'd
  leak a c condensation from pipe a360 replace two ea b42 belt run system and no leak be find
  room too hot b321 action take replace re heat valve and actuator to attic coil poc gail
  fume hood failure no air b215 action take restore power to exhaust fan system back on line poc sara
  receive water detection acu4 cooling section action take vacuumed water and clear alarm poc dan
  room too cold a1123 find space temperature to be 72*f customer have item cover the top of the unit unit add heat and customer request that the air be secure explain to customer that this could not be do raise discharge of acu a4 from 55*f to 57*f no other adjustment make poc shanille
  breezeway from 304 223 heater leaking water 304 223 action take check operation of fcu-10 and find no problem at this time no water leak at all
  leak in ice maker k131 informed customer that repair would be make on interdivision work order once part be order and receive close out ms
  airflow from diffuse high and constant all day stuck b116 action take find mix box call for full cooing lower discharge to acu-1 poc customer
  smell come from air vent rotten smell service corridor sg3 action take no odor find at this time speak with customer and -PRON- say that -PRON- be two week ago poc ben
  room too cold room 103 action take start hotr water pump that be off poc sherry
  whole bldg be freeze cold action take find hot water pump off line start pump poc sherry
  too cold room b243 action take check operation of re heat in attic okay calibrate stat space temperature be 72*f poc troylee
  ac not work properly action take find that condenser motor may need to be replace will determine if need and if so order one and replace this will be perform on another m slip if need gfp
  water detector on acu a3 fan selection action take vacuum up water in fan section and clear alarm poc power plant cole
  freeze cold extremely cold create condensation c02 action take find re heat circulate pump with a broken coupler turn over to the pipe shop and -PRON- start the other pump poc brian
  start ef-6 3 227 action take reset alarm and start ef-6 3
  low temp alarm in 428 trailer action take find average space temperature to be 73*f teletronic say that the system be go to be replace in the near future call electric shop supervisor and request that -PRON- disconnect the alarm till this have be complete informed power plant personel
  supply fan fail alarm action take replace belt 1ea ax-35 to acu-11
  acu-14 return fan fail alarm action take check fan and both be run
  acu-10 return fan fail alarm action take find both acu and e fan run
  freeze in office b250 action take work with seimen to correct the control work properly now poc patricia
  request to check and turn off attic fan locate in bldg 225-a502 action take econimizer for 16 and 16a be command off adjusted set point/ perameter so fan would run when outside air temperature be at or below 59*f poc ccf personel
  request to check very hot temperature in bldg 223-b206 asap action take replace diaphragm to actuator and set thermostat for 68*f poc customer
  freeze cold b245 resent code to vav
  water detector alarm reheat section acu 4 2 action take check area and no water find poc herb
  request to check too cold air in bldg 222-a243 area action take reboot vav control and raise heating set point space temperature be 70*f poc robert
  damper d-3 on fan ef-3 have break ball and socket rod connector c01 be sure to make contact with mark english before leave the building action take find location of repair in an unsafe place to access safety be look into the safe way to make repair replace universal joint to damper actuator verify operation poc mark
  air handler back up due to condensation drip on floor a10 action take clear clogged drain flush with water to make sure work properly poc dennis
  the ef for room a234 be make a lot of noise probably a bad bearing after receive the 899 -PRON- replace fan shaft and bearing reinstall pulley and belt aligned and tension verify proper operation poc john
  e-340b for lab b345 be rattle and make a lot of noise action take secure lock down bolt to fan cover of e-340b noise due to cover loose and rattle
  pneumatic actuator leak air on ch262b action take replace faulty actuator to ch-262b
  too cold a321 action take adjust thermostat set point verified operation poc leonard
  too cold a163 action take adjustment to programing have to be make to allow re heat to operate for the vav 's ddc make adjustment verify proper operation poc john
  too cool raise temp to minimum 73 degree a705 action take adjust set point of thermostat poc customer
  verify temperature control to room b021 ne customer correct name spelling or extension replace thermostat and calibrate follow up with customer and temperature be hold
  very very cold a600 adjust set point to 5 induction unit one gate valve block with debris and clear by pipe shop to restore flow to re heat coil poc customer
  a100 to hot dave henery 's office action take calibrate stat and set for 68*f poc willy
  very very cold b122 b124 adjust thermostat in room also repair control air leak poc yolanda
  intermittent high pitch squel noise fail fan in ceiling outside serv.gallery sg-3 a129 investigate noise and -PRON- be not present at this time close out ms poc fr
  request to check room temperature too cold in build 225-b161 adjust thermostat set point verify proper operation poc customer
  request to start fan not run in bldg 235-b200 search b200 area and no exhaust or supply fan be find off customer be not availible and nobody else from control know anything about the call close out ms poc control personel
  office 64 degree and entire bldg too cold a317 raise heating set point to vav verify proper operation poc janet
  build too cold adjust temperature set point to ahu 's 1,2 and 3 poc david
  very very cold please low 2 degree gym replace grad to actuator and repair control air leak adjust set point for 68*f poc katie
  very cold a353 rebuild actuator to induction unit re heat valve poc diane
  very cold 107 adjust hot deck controller set point calibrate and adjust thermostat poc john
  turn heat on 61 degree b163 raise discharge of acu-5 from 40*f to 60*f poc jason
  low humidity in lab b020 ddc group reprogram device to control humidity poc georgia
  fume hood not work b46 verify operation of exhaust fan for room b46 replace damper diaphragm to actuator replace belt and reset overload poc dan poc daniel
  too cold 101/a909 adjust thermostat set point
  heat not work shipping receive area reset hv-4 poc michelle
  office be too cold a209 adjust thermostat poc customer
  rooftop exhaust fan funny noise ef7 tighten loose bolt to exhaust fan cover correct noise issue poc jp
  very cold strong cold air expel from top very little warm from side vent a207 replace valve and actuator set to control at 70*f poc customer
  humidity out in lab a330 leave customer a message that humidity system be out of service per pipe shop
  very cold a121 find acu-2 off due to power bump poc janet
  b131 back computer room need cooler ac supply in rm a134 adjust set point to low setting verify proper operation
  too cold 101/a528 adjust set point of thermostat poc customer
  refrigerator freezer icemaker not work properly a170 08 interdivision work order need to make repair
  temp too cold a733 adjust thermostat set point poc customer
  request to adjust temperature in bldg 245-d07 on acu-#5 and 6- to 65% adjusted set point for acu-5 and 6 to control 65*f discharge poc alex
  room too cold a715 find riser secure by pipe shop for repair need inform customer that -PRON- be wait for part to make repair
  build too cold acu-2 be find off due to power bump poc phone message to customer
  too cold a269 replace valve and actuator calibrate stat and verify operation poc customer
  very cold entire wing do switchover to heat adjusted set point on computer
  airflow disfunction in lab b345 due to program issue resolve by siemen cause be believe to have be from a power bump
  wind tunnel effect pressure too great can not open door b257 action take issue resolve by siemen contractor
  fan not on 2nd floor find fan run and on line no other issue find poc customer
  b033 b015 b017 b024 exhaust smell ne heat on go problem find ef-26 down due to power bump start exhaust fan poc michelle
  ne heat a152 verify proper room temperature and inspect fire damper for correct position poc john
  leak water on the floor a c vent a1014 no water find no heat out of two induction unit find riser secure by pipe shop inform customer
  too hot 227/b250 reset controller for heat temperature okay now poc customer
  wind tunnel a c very strong 227/a312 check fire damper due to program issue and resolve by siemen
  fume hood fail 227/b317 after finally hook up with the customer on 11/20/13 4:20pm find an up in the ceiling cause the noise replace up poc rabb
  too hot -need to be fix today to do -PRON- calibration 220/b351 calibrate thermostat in room b351 b353 and b355 set all stat for 68*f poc phone message to customer
  too cold 227/a365 reset system adjust set point from 70*f to 73*f poc cusomer
  lab like wind tunnel can not open door can hear the wind under door 227/a151 inspect fire damper and control due to power bump and correct by siemen a program issue
  too cold a423 make stat adjustment to set point
  too cold 229 acu-8 serve this lab 50*f in lab adjusted controller to reach discharge temperature of 70*f
  freeze satat alarm no alarm present at this time adjust set point of 1st pre heat to come in sooner
  freeze stat alarm find unit run take out of purge mode
  freeze stat alarm reset alarm
  air balance in room off b141 the air balance be off and make the door slam hard to open correct by siemen contractor due to power bump inspect fire damper to space
  reinstall door to ahu-1 2 that be remove to replace motor fabricate metat and instal door
  room to cold 60 degre b150 find hot water pump off line start pump and informed customer
  no heat cold air work shed replace burn wiring relay and sequencer poc john
  install pulley and belt to new motor on acu-14 complete per request align and tension belt
  no heat 101/0915 due to riser secure by pipe shop poc customer
  all of a side no heat due to riser secure by pipe shop poc customer
  too cold 15c need 20c for measurement b06 start hot water circulate pump poc jason
  repair parapet flash above 11th floor see dave francis for location reconiz 2/19/2014 that material be need and inform that joc be to make purchase write email to mr lemley for follow up gfp action take closing as no response as to when material will be present
  very cold a215 due to riser secure by pipe shop poc customer
  rm b20 be too cold restart re heat pump for hot water converter poc val
  rm too cold b11 adjust set point of hot water converter verify proper operation poc val
  humidity be too low rm b20 have ddc reprogram code to function properly poc val
  a c run in 101 entire first floor too cold find re heat discharge lower or secure for past construction of lobby area during the summer restore proper operation to all re heat pertain to this area poc customer
  extremely warm in lab equipment hazard 221/a06-a10 check operation of control and actuator no problem find speak with customer
  very hot no ventilation entire bldg 312 replace broken belt to air compressor to control air for the air handler poc customer
  too cold 226/b162 raise heating set point from 70*f to 72*f poc jennifer
  too cold for measurement 245/b06 replace room thermostat verify proper operation poc jason
  fume hood alarm 304/117 have to restart e-4 also replace belt to e-3 2ea b128 belt aligned and tension belt poc customer
  too hot 220/a16 due to acu 's 12 18 and 19 down for pm
  hvac system be switch to manual control please switch back to auto see more note b068 during a service call pre government shutdown the hvac system be switch to manual control this do not work for -PRON- because critical lab function be no longer available e.g. -PRON- be no longer possible to turn off the room light in the cleanroom part of the lab which be essential for -PRON- work please contact -PRON- ulf griesmann x4929 unable to start system in either auto or manual go over system with the customer redirect to the ddc group ddc restart system good to go
  still have wind tunnel effect from b137-b139 middle area all the way down check all equipment and notify customer resolve by siemen program issue due to power bump
  too hot 101/809 adjust thermostat and speak to customer
  storeroom very hot 301/b163 verify calibration of grad to preheat grad check out okay acu-5 discharge 60*f no further adjustment make poc dawn
  very hot 301/b188 1 lower tran ducer set point on hv-4 poc dawn
  leave side of bldg need heat 428 check operation of all thermostat and find the average spsce temperature to be 73*f for that room
  too hot two office c114 c118 replace re heat diaphragm to one unit and adjust thermostat to both unit poc customer
  too cold 222/a163 adjust set point
  check heat exchanger low on refridgerant 245/c203 08 to be complete on an interdivision work order
  air pressure door will not shut temp s b 22c keep fluctuate 227/b217 program issue due to power bump air balance good and wait for space to settle out at proper operating set point complete per customer
  too hot for lab b259 find communication down to acu-2 restore communication repair control air line to thermostat loosen stem on valve and replace diaphragm to actuator poc customer
  hot office b310 replace re heat valve
  too hot portrait room 300 calibrate thermostat and adjust set point poc sarah
  check water leak at column line 31 hc-006 and hc-206 clear clog drain to cc006
  too cold and extremely drafty 245/a004 resolve issue
  very warm 80 degree 150 11/4/13 not able to access lab leave message for customer.11/5/13 call customer and leave another message to gain access to lab replace controller diaphragm and speak to customer and space be control temperature now
  acu 5 6 need to lower to 60 degree d07 adjust discharge to both unit per customer request poc alex
  burn odor smell rubber b002 action take no odor at this time may be due for belt replacement next pm poc customer
  too warm please put to 70 degree 101/a423 adjust set point of thermost in office poc customer
  attic fan not run attic 224/400 replace belt to after burner poc john
  rubber smell fan burn up 219/b002 action take check operation of ahu-301,302 ahu-301 may need and adjustment of belt or replacement and none in stock but unable to do due to customer run expirment poc customer
  a wing blow cold air acu1 inspect acu-1 and no change be make temperature be good at this time poc steve
  tighten belt lube motor bearing replace belt b173 2ea
  fan failure alarm action take issue resolve
  fan failure alarm reversed operation of actuator motor
  lo temp alarm secured well sensor hot water converter system clear alarm poc herb
  lo temp alarm repair air leak on controller adjust set point on converter verify proper operation poc herb
  lo temp alarm adjust set point to converter confirm proper operation poc herb
  receive water detection acu 5 pre heat section reset alarm no water find poc herb
  receive freeze stat acu 17 reset alarm and start unit find e fan off also reset and start
  receive freeze stat acu 1 reset alarm and start unit close outside air damper 50%
  receive freeze stat acu 4 reset alarm and start unit verify operation poc ed
  receive freeze stat acu 8 reset freeze stat and start unit
  receive freeze stat acu 1a reset alarm and close outside air damper to 50% for winter start unit and verify operation
  receive freeze stat acu 6 reset alarm start unit and verify proper operation
  receive freeze stat acu 10 reset freeze stat and start acu-10 verify operation poc ed
  receive freeze stat acu 7 reset freeze stat and start unit
  adjust temperature down in green auditorium lower discharge temperature and check area with sarah bell
  still wind tunnel effect unable to work b141 issue resolve bu siemen
  too warm humid 18 humidity b143 b145 reversed operation of actuator motor
  acu-4 make excessive noise either bad belt or bad bearing 235/b2 replace belt 1ea b64 poc clark
  unable to work in lab too much air wind tunnel effect a316 reverse operation of actuator motor
  conference room blast cold air ne heat a109 adjusted induction unit set point on thermostat poc connie
  request to check room temperature very warm in bldg 224-b362 repair actuator and reinstall poc gregory
  a c heat run both simultaneously 224/b120 calibrate thermostat explain operation of system to customer poc zhi
  too warm 221/b264 calibrate thermostat and adjust set point poc zulma
  no heat 225/b326 replace inducttion unit re heat coil and rebuild actuator tighten supply and return valve pack nut repair control air line to thermostat verify proper operation poc christina
  no heat 222/a219 reboot vav box and inspect re heat actuator poc lucy
  no heat filter ne replace 220/a246 action take calibrate and adjust set point of thermostat.replaced air filter and verify proper operation poc customer
  fume hood sound alarm when two panel of slide door be open sash fully down 224/a210 find hood reading to be 96 fpm with door close and 71fpm with door open turn over to ddc air balance to verify hood reading
  -PRON- too hot please turn the heat off 222/b131 adjust heating cool set point verify proper operation poc kerry
  a c amp heatingg cabinet make big loud noise every couple minute and unable to work 221/a367 replace unduction unit valve actuator poc long
  room a-411 be very cold re program thermostat and raise heating set point poc catheryn
  unit on loading dock be make noise and leak find condensate return hand valv off open valve
  repair hot water valve acu-16 contact john w adjust thermostat and speak to customer customer order new actuator for equipment and instal when -PRON- come in verify proper operation
  repair leak valve hc-014b/ 221 instal new valve to re heat check for leak poc potts
  room too cold a1130 space temperature 65*f adjust thermostat
  no heat 101/a413 let customer know that the riser that supply heat be secure by the pipe shop wait for material for repair
  too warm 227/b143 adjust from 74*f to 72*f room control 72*f poc susan
  whole 11th floor really cold 1130 adjust thermostat to both room a1105 and a1107 poc both customer
  whole bldg heat and a c both come on simultaneously 103 raise heating set point on microprocessor and turn on electric base board heating for the winter season poc chris
  very cold 101/a01 thermostat be locate in the security office next door -PRON- have control of the thermostat and ne -PRON- set low give customer a portable heater for now complete ms but saving for summer winter change over to get heater or after customer take up space in new building which ever come first
  too cold low humidity lab 227/a330 adjust temperature from 70*f to 73*f humidity still low due to pipe shop hasn't make repair to clean steam generator yet inform customer
  room be too hot computer station ne cooler temp 226/b145 147 action take find acu-4 discharge high and in econimizer mode command to cooling mode poc customer
  all 4 alarm go off acu 9 10 11 12 attic command all unit to active mode per tom salvermoser untill -PRON- get a chance to check program 
  repair fire damper in build 227 action take replace fusible link to damper that be find to be faulty per cws
  to cold room a151 replace re heat diaphragm and space be control set point speak to customer
  turn heat on a c run check whole floor a5th flr a527 adjust set point to room a523,525 and a527 speak to customer
  rotten egg smell since yesterday c033 action take find odor due to pipe shop clearing clog drain in the basement of the building poc customer
  turn on attic exhaust blower 226/attic start ete for customer poc robert
  bad egg smell thru out basement area of 101 many call now action take due to pipe shop work on clogged drain in the basement poc customer
  office be to cold a103 action take replace re heat diaphragm and adjsut set point for 70*f poc customer
  too hot 221/a126 action take replace valve and actuator and calibrate thermostat phone message to customer
  too cold 101/a736 adjust and calibrate thermostat poc nutan
  no heat 235/b183 adjust set point
  too warm 245/c229 adjust stat poc diane
  too cold 222/a219 adjusted set point
  turn thermostat up to 73f 227/a353 adjust set point
  check attic exhaust for chemical hood because no air flow in basement lab b25 b33 replace belt 1ea a26 to eh-023b room b25 eh-031b for room b33 be okay poc nichola
  too cold b264 adjust stat set point poc catherine
  water heater unit not work properly blow cold air 301/b185 2 action take replace actuator diaphragms to hwc-2 raiset set point of converter to 180*f poc customer
  too cold 101/a623 adjust stat in 4 room poc johnson
  no heat in the entire bldg 414 turn over to randy wixom for replacement close out ms
  no heat cold air come out of vent 223/a101 replace re heat valve and actuator verify proper operation poc connie
  room too cold b118 afjust thermostat from 70*f to 72*f poc customer
  the supervisor m3 34 will not turn seem to be stick problem location gaithersburg problem building room 301 near a132 30 action take exercise valve
  stop cool 225/a56 the hvac system in 225/a56 which serve the cleanroom 225/a58 stop cool the system be active all fan be work but the compressor and other component in the heat pump unit be cover in a thin layer of ice i stop the system use the inet softwar i hope that kevin roman can have a look at the system thank -PRON- adjust condensing water flow rate verify proper operation poc han
  louver on an outside vent on the west wall of rhe room north of mcc a2 do not operate properly louver on an outside vent on the west wall of rhe room north of mcc a2 do not operate properly the louver move freely but the operator doen not close -PRON- completely let cold air into the room when really cold weather arrive the room could become enough for water line in the room to freeze the operator for the louver need to be repair or replace before -PRON- get a cold snap check operation of damper with andrew blazek and -PRON- indicate that every thing be okay now no other issue find
  vent be blow cold air too cold to be able to sit at a desk to work all day 101/800 action take adjusted induction unit thermostat and verify proper operation poc customer
  a c blow cold air ne heat turn on 230/209 find hand valv off new plumbing and valve instal by pipe shop ne to install new thermostat for valve instal direct act for direct act valve instal will replace when part order be in order 11/13/13 12/11/13 part in and instal thermostat and calibrate pipe shop have replace valve but be still hand valv off open hand valve and observe operation poc customer
  too cold ne heat 221-a107 adjust thermostat to both room and repair control air leak poc suman
  leak trickle down wall 221-b152 instal new valve and check calibration poc customer
  hiss sound eminating from wall 233-a145 find that an instrument in the customer office be the cause of the noise poc customer
  too cold ne heat 101/a623 adjust thermostat set point poc customer
  very cold ne heat 223/a147 a149 action take adjust thermostat and repair stuck re heat stem poc customer
  cold ne heat office 5 101/a123 adjust thermostat to two office speak to customer
  too cold ne heat 227/b222 adjust set point
  too cold whole a side 223/a153 replace diaphragm in controller and sleeve diaphragm to actuator water temperature be now hold 180*f poc customer
  thermostat say 74 degree feel like 60 227/b224 raise set point from 70*f to 72*f
  cold thermo say 62 227/b250 work with siemen and reset point
  adjust temperature 221/a19 11/12/13 call to have furniture move 11/13/13 in the am after furniture be move adjusted set point of thermostat poc customer
  a c unit make high pitch noise 223/b340 need belt replace slip a little replace belt 1ea a40 poc key
  very cold 101/a836 adjust set point on three induction unit thermostat replace diaphragms to two actuators.set thermostat for 70*f poc customer
  the triple lab have be warm and humid all day long a354-a358 calibrate thermostat and grad to re heat poc customer
  freeze stat alarm reset alarm five minute later unit back in alarm also water in preheat and filter section reset freeze stat alarm and raise discharge set to pre heat clean up water at acu-7 and reset freeze stat on acu-7 in build 224
  repair re heat valve to hc-152b serve room a162 action takenrebuilt actuator and valve check for proper operation good to go
  check freeze stat alarm reset alarm and start unit
  check freeze stat alarm clear alarm and start unit
  no heat 202/113 find space temperature at 65*f and be valv off repair branch air line leak and set for 70*f poc customer
  very cold ne heat 224/a123 calibrate and adjust set point of thermostat poc tutak
  very cold ne heat 220/a109 adjust set point of thermostat poc customer
  all of bldg 238 be very cold no heat find hot water expansion tank empty and have pipe shop refill.adjust circuit setter be wide open.heating now replace pre heat actuator replace hot water by pass valve that be find to be internally break replace actuator to re heat valve convert valve and actuator over to honeywell product poc stephen
  the hole a wing first floor be cold action take raise discharge temperature on ahu-1 poc steve
  adjust lisa only as cold air be blow out of -PRON- vent only 101/800 check space temperature and -PRON- be okay per group leader jennifer
  too cold no heat nothing come from vent 245/216 find air flow present in space check acu 's serve area no problem find poc bruce
  very cold 245/c235 calibrate and adjust set point of thermostat to room c-231 and c235 poc wanda
  very cold not fix repeat request 14 12628 status comp 222-a corridor adjust tension of e-12 belt poc tara
  check humidity level 202/230 check humidity level in room 230 usually be no more that 25 30% year round last few day have be push 50% in the past this have indicate a leaking steam coil upstairs and -PRON- want to prevent flooding lab with steam as be the case in the past in two occurrence thank kevin find leak re heat coil to acu-7 turn over to oeg for repair secured coil open filter door and raise discharge set point to 80*f per customer request to help dry out the space repair to be make probably by contractor like when acu-6 have the same issue close out the ms
  freeze stat alarm reset and restart acu-13 poc power plant
  freeze stat alarm clear alarm and check operation poc kelso
  freeze stat alarm reset and restart acu-7 poc power plant
  freeze stat reset alarm poc kelso
  freeze stat reset and restart acu-18 poc power plant
  freeze stat reset alarm poc kelso
  freeze stat reset and start acu-3 poc power plant
  no heat room 303/116 reset breaker to uh-2
  room too hot 225/b116 replace re heat actuator diaphragm and set thermostat for 69*f poc customer
  ne heat thermo 66 degree 222/a205 raise discharge set point on vav re heat space temperature be at 68*f before the adjustment poc phone message to customer
  fume hood alarm 217 adjust flow perameter between high and low on monitor poc abby
  ne cooler too warm 224/b251 the back side of -PRON- room and internal conference room be very warm -PRON- feel almost like a sauna in the conference room -PRON- be locate in 224/b251 lower set point on acu-7 triple module unit replace re heat diaphragm to hc-238b poc customer
  too cold daycare bldg 320 rm 2 find space temperature to be 71.5*f verify operation of unit and all operate properly
  damper on exhaust fan 2 j n w corner be not close free stuct damper and verify proper operation lubricate linkage to damper poc power plant
  room c-216 be cold replace induction unit valve with new poc customer
  request to check room temperature in bldg 231-a103-too cold come off ahq9#1 and 7 unit bldg 231,see steve calibrate stat set for 70*f in room a103 poc steve
  day care center cold air ne heat entire bldg no adjustment make at this time measured 72*f throughout the building poc jolene
  too cold 231/a103 a250 a245 a267 yesterday i call and talk with darrell smother concern the cold temperature on the first floor corridor and side room include a103 of build 231 the 1st floor area as well as the 2nd floor side lab include a250 be handle by ahu-1 this morning -PRON- notice that not only be ahu-1 still send cold air i measure about 60 °f in a103 and a250 but also ahu-7 ahu-7 service a245 and a267 and should be set for 75 °f and i measure about 68 degree action take on 4 5 2014 a primary main air 3/8 line for control be replace that be damage cause for very low pressure on main air this cause for pneumatic controller to not perform properly with new line instal -PRON- now have proper main air 22 and this have correct most issue another effort be be perform to correct other know issue john f. and frank p. be directly involve
  cold ne heat 220/a145 adjust set point of thermostat poc customer
  ne sticker for flow rate on fume hood 221/b323 read hood and apply sticker that indicate 110 fps 14 sash height e mail randy and dusty to have hood add to maximo
  too cold 222/a217 check room that be cool reset belimo faulty actuator access ceiling and replace belimo actuator and re heat valve poc paulina
  ne heat 235 a wing lobby raise set point of discharge to acu-8 from 54*f to 60*f and hot deck set point from 90*f to 95*f poc yamali
  request to check cold temperature in child care bldg 320,see jolene verify discharge temperature of acu-1 and 2 and space temperature be 71.5*f leave customer a phone message
  too cold 233/b120 adjust thermostat and check for proper operation poc connie
  too hot 411/a143 -PRON- have have complaint in this room that the temp be too hot and that the air be very stuffy this be particularly the case where sue li farah shirmohammadi and heath snow sit please calibrate to a more comfortable temperature thank change thermostat setting for auto mode and adjust cooling heating set point poc kathryn
  too hot 411/a170 the employee in this room be complain of the temperature hit 79 to 80 degree and be too hot please change the set point so -PRON- be more comfortable thank arden alter set point of thermostat for auto mode set for 76*f cooling and 71*f heating per frank potts
  receive water detectio acu 7 pre heat section reset alarm clean up water humidity issue repair poc herb
  receive water detection acu 8 pre heat fan section no water present reset alarm poc herb
  check airhandler for fault and reset as need reset vfd 's and start 1 2 and ef fan
  ne heat 101/a738 adjust set point of thermostat poc customer
  cut metal plate for test set hv shop action take cut the plate as request
  request to check air noise locate in bldg 301-c110 -mep replace belt to acu c2 belt be the cause of noise
  adjust temperature too warm 411/a183 please adjust temperature in room a183 in bldg 411 -PRON- have be work to improve the temperature in this building for quite some time however today -PRON- be hard to tolerate the heat the thermostat by -PRON- desk be read 86-degree on the opposite side of room -PRON- be read 83-degree change thermostat set from heat mode to auto mode cool set point 76*f and heating set point 71*f per f. potts poc stephanie
  too cold 221/b256 adjust thermostat set point poc zulma
  request to check cold temperature in bldg 221-b256 find that chuck and jim have already adjust set point and this be a seconf call no other adjustment make
  too cold 101/a223 adjust thermostat poc customer
  increase temperature 222/a151 part neede to make repair to re heat belimo actuator have be order tr24 3 t -PRON- repair wiil be make when part be receive 11/21/13 action take i have be inform that this repair be perform if -PRON- be feel that -PRON- have not be do please advise frank potts x6301
  check thermostat very hot in lab 235/a151 adjust thermostat poc paul
  freeze stat alarm set point be to low get 100% outside air raise set point to 60*f unit serve the mechanical room
  freeze stat alarm find unit work properly freeze stat be set at 45*f and have to be set for 35*f per design
  freeze stat alarm alarm come in and clear -PRON- reset alarm and check for proper operation
  freeze stat alarm acu-1a freeze stat come in then trip the unit again after reset reset and start acu a1 poc power plant
  request to check room temperature very cold in bldg 225-a352 replace re heat valve actuator calibrate stat and adjust set point poc pat
  request to check room temperature too cold in bldg 233-a156 repair control air line to 908a controller space temperature be come back up to normal poc daniel
  room too cold b350 adjust thermostat and speak to customer
  very cold 245/c101 adjust thermostat set point poc micheal
  request to check cold temperature in bldg 101-e212-veru cold adjust thermostat and speak to customer
  heat too much too hot 221/a107 adjust thermostat and speak to customer
  too cold 225/a352 replace re heat valve actuator and calibrate thermostat poc pat
  too cold in the old lobby adjust set point on acu-8 and free stuck stem on re heat valve poc yamali
  repair water leak to ahu-341b action take secure humidity pot until pipe shop repair converter will need to follow up when repair be make
  hot water valve leak near acu-11 replace valve actuator with new
  ne heat 101/a726 adjusted thermostat and speak to customer
  office too cold a813 adjust thermostat and speak to customer
  low heat 224/b251 adjusted thermostat and speak to customer stat be faulty and will need to be replace part on order hold open till part come in replace thermostat calibrate speak to customer
  ne heat 101/a815 adjust set point of thermostat manuel
  still too warm 235/a151 a150 adjust set point on computer space okay now poc paul
  ne heat 101/1019 adjust thermostat on induction unit poc tonia
  too cold 101/a822 adjust set point on 8 induction unit 5 unit be find hand valv off and have to be re open poc kerra
  request to check room temperature very cold in bldg 225-a03 action take adjust thermostat set point poc customer
  replace filter on vu 1 check filter condition and find -PRON- to be not that dirty to need to be replace yet explain to bernie
  extremely cold second request 101/a1100 check operation of all induction unit and adjust thermostat to control room temperature at 70*f poc michelle
  room too hot 220/a48 action take replace re heat diaphragm poc customer
  too hot 301/a119 adjust set point on hot deck and chilled water supply to acu-1 poc steve
  belt miss replace belt on exhaust fan in pit of ru side poc ed
  noise from filtration unit in a264 unit above entrance sound like the belt be flap or fan housing be loose no noise detect at this time speak to abby poc for the lab space and -PRON- say that everything be okay now not sure what noise kelso hear
  f.s on acu-7 open door on damper reset f.s unit restart adjust set point of av-31 to 71*f and change supply set point for 60*f
  f.s on acu-3 the same when to normal.checked unit and -PRON- be off.open door to the damper reset f.s and the unit restart osy valve open to pre heat and outsice air damper be close reset alarm and adjustment make to computer for a fast response time for the pre heat close filter door to unit
  f.s on acu-4 door on the damper be already open reset f.s f.s and the unit restart reset alarm and verify operation of damper only minimum osa damper be open and the pre heat be operational poc power plant
  f.s on acu-1 find damper door on acu-2 already openand the damper be wide open blow in cold.reset f.s do not reset find pre heat valv off open valve and restore steam to the system poc ed
  f.s on acu-5 the door to the fan selection be already open open door to the damper and reset f.s the unit restart osy valve open filter door open closed doors.preheat trap cold reset damper to a closed position frank make adjustment for freeze protection through return air sensor
  f.s on acu-10 one damper door already open open the other door reset f.s and unit reset f.s unit restart osy valve open max outside air damper close return air damper open and filter door open closed door unit go into freeze stat alarm adjust return air set point
  f.s on acu-13 open damper door reset f.s the unit restart reset alarm and inspect system and mechanical poc r. cole
  f.s on acu-1 open door damper door reset f.s unit restart osy valve open max outside air damper close return air damper open and filter door open closed door unit go into freeze stat alarm adjust return air set point
  acu-5 pre selection water detector find humidity flood the preheat section and behind the unit vacuum up the water and adjust set point of the humidifer part of the system by f. potts poc power plant
  f.s on acu-2 would not reset find damper command to 100% release overide and start system poc ed
  f.s on acu-1 reset f.s and the unit restart reset alarm inspect programing and mechanical poc cole
  f.s on acu-4 open damper door and reset f.s and -PRON- do not reset action take reset alarm and start unit
  temperature in a corridor the rear section og the a corridor be too hot the front section be too cold find acu-13 knifed off with belt miss instal new belt align and tension belt return unit back to service adjust heat in service poc missy
  entire k wing be cold below 65 deg adjusted set point on vav 's and reset point on system poc mark
  room very hot and humid b253 action takencalibrate and adjust stat a and b side corridor be 37% rh and 70*f poc thoma
  c wing office be all cold verify all pump be on line inspect acu-16 and 17 okay check all of c winf office and no issue find poc bruce
  room too hot b157 b156 find space to be 71 72*f no adjustment make poc bruce
  62 degree too cold 2 office a305/b320 reset vav box for both room temperature now 71.5*f poc customer
  very cold second request 101/819 adjust thermostat poc june
  condensation on all window leave wing only low sill adjust set point to acu-1 window clear poc customer
  ventilation outage 222/a156 find acu-4 off on freeze stat reset and start system poc customer
  no heat 301/b190 hv-4 off line due to bad drive side bearing
  90 degree ne adjustment too hot 224/b362 need belimo valve replace out of shop stock new valve order and to be replace when in nvf24-mft -PRON- hold ms open for now instal new actuator and verify proper operation
  cold air blast thru front door need seal put on 222/a110 reset vav box corridor 71*f poc robert
  hallway 56 degree outside of room a110 ne heat reset control board to vav box corridor temperature be now 71.5*f poc robert
  conference room way too cold 101/209 adjust set point on several induction unit in the area poc robin
  60 degree ne heat 222/a205 reset vav box poc david
  the elephant trunk exhaust be off no outage be schedule for today 221/b349 off on reset start e-349b for lab informed customer
  office be too cold release overide on thermostat put in auto mode with a setting of 73*f poc david
  high humidity in room b264 space humidity be 36%rh and space temperature be 70*f all floor a and b side have 40%rh and 70*f temperature no issue find poc david
  too cold in room a207 replace valve actuator adjust temperature set point poc diane
  very very humid 223/a228 humidity be 36%rh and space temperature be 68*f a and b side corridor be 37% rh and 70*f poc john
  64 degree ne heat 222/a263 reset vav box poc william
  odor and fog window some kind of leak a227 a229 a350 floor 2 3 this be in build 220 not build 222 speak to customer and everything be okay
  very hot thru corridor office pump out 112 degree 224/b148 due to acu-3 pre heat stick wide open faulty belimo actuator poc customer
  60 degree 222/b322 reset vav box poc terri
  bad smell basement a side a22 a24 adjust humidity set point on the computer poc
  instally pully and belt e-37 and e-35 electric shop replace motor and -PRON- instal pulley and new belt aligned and tension e fan back in service
  humidity too high 221/a228 adjust humidity set point on computer av-63,av-64 poc elizabeth
  humidity up too high 220/a344-a348 room b348 replace diaphragm b346 replace diaphragm b344 adjsut thermostat poc thoma
  office be too hot b358 replace re heat diaphragm poc thoma
  office be too cold a207 furniture have to be move to access induction unit to make repair replace induction unit valve and purge air from system furniture be to be move back on friday 12/6/13
  very warm in office 80 degree 221/b264 adjust set point of thermostat in room poc missy
  strange nasty odor come from vent in -PRON- office 221/b115 adjsuted humidity set point for lab check lab space and no odor present at this time poc ham kum
  very hot lab too hot for measurement 220/a140-a146 repair control air leak on controller diaphragm poc customer
  room too cold start hv unit and adjust thermostat
  too cold 101/819 adjust thermostat poc june
  too hot 82 degree 221/b254 adjust thermostat set point poc curtis
  warm and humid in lab 220-a266 due to high discharge of air handler supply space repair make
  ne to turn heat on very freezing 222-b204 b324 reset vav box to room b204 and b324 poc oliver
  no ventilation in bathroom 216/b126 action take resent code to vav box
  too hot 225/b153 replace re heat diaphragm
  hot humid 225-b213 due to high discharge of air handler supply space repair make
  very hot 225/b233 replace re heat diaphragm
  very cold no heat 101/a335 adjust and calibrate thermostat poc rene
  no heat 245/e05 action take reset freeze stat and start acu-18
  no heat 216/b153 b157 for bldg 216 not 217 reesnt code to vav 's
  hot humid 225/b143 a156 due to high discharge of air handler supply space repair make
  rattle noise come from wall heat vent 220/a205 open induction unit and realign thermostatic bulb to eliminate vibration poc customer
  calabrat thermostate and flush coil uh-1 locate on loading dock action take calibrate thermostat and flush coil
  request to check room temperature very hot in bldg 221-a107/a109 readjust one thermostat in space poc customer
  ne heat office room that be register around 60 degree b305 b328 b330 b332 these be not on the last update for 222 room that be cold thank action take adjust set point
  ne heat 220/a105 hi -PRON- office be too cold -PRON- have be like this for year -PRON- be also too cold during summertime please help pat x4151 build 220 a105 find valve stem disconnect from actuator reconnected stem and check operation poc patrick
  ne heat 101/a236 adjust stat and also right side induction unit have a pipe leaking turn over to pipe shop and repair be make the same day poc marianne
  very hot 225/b109 unable to determine if resolve if -PRON- be determine that action be still require -PRON- will be perfom o a new m slip
  ne heat a c still run 101/800 three unit ne to have -PRON- function switch from ac to heat 1- lisa rocker 2nd request 1st request be enter as close but be never complete 2- van tran unit next to -PRON- desk lisa 's first request be closed per -PRON- boss julie weiblinger temperature be 71*f on first request temperature be 73*f -PRON- desk at 8:15am 12/2/13 also adjust van tran heat just a little at that desk and temperature measure be 73.5*f 8:20am 12/2/13
  roof leak carpet wet there be a leak that have result in a wet carpet the leak do not appear to be from the ceiling as there be no water damage on the ceiling the water seem to be come from the vent locate under the window induction unit valve leaking replace valve poc patricia
  too hot in lab 221/b157 action take adjust set point
  ne heat 222/b320 b305 space temperature be 70.1*f reset vav box speak with customer
  very cold 225/a331 adjusted thermostat poc customer
  lose humidity control 223/b244 -PRON- seem to have lose humidity control on the 2nd floor b corridor all the window be fog and i can smell steam unit be in freeze stat alarm reset alarm start unit poc bill
  ahu-4 1 reset freeze stat 227/attic clear alarm and start unit poc customer
  ahu-7 1 reset freeze stat 227/attic reset alarm and start unit
  freeze stat alarm acu-7 go into freeze stat then trip again on reset reset alarm and raise set point on return air temperature set point to give good freeze protection poc dan
  f.s on acu-5 find pre heat solection door creak open.open damper door and reset f.s and unit restart reset alarm and raise return air set point to unit poc bobby
  ventilation rate outdoor air supply rate determined 235/b128 to perform oshe cryogen calculation -PRON- ne to have the ventilation rate outdoor air supply rate determined for the high bay c100 and guide hall measurement take for b128 c100 and a copy of the reading be give to kim complete per request guide hall be not need per kim
  room too hot a356 calibrate and adjuist stat poc veronica
  too hot 301/b163 storeroom repair break air to second pre heat discharge be go back to normal poc dawn
  room too hot b144 b146 check lab and -PRON- be hot check equipment hv-17,hv-18 acu-9 and acu-10 and find acu-9 off on freeze stat alarm clear alarm and start unit poc kim
  no air flow in fume hood b157 action take verify operatoin of fan rotation and damper speak to zeek and -PRON- suspect that -PRON- will need a new monitor turn over to air balancer
  high temp humidity 223/b170 the temperature and humidity be very high in the first floor b corridor office of bldg 223 action take find acu-6 off line start system
  freeze stat alarm reset alarm adjust vortex to open that be close poc customer
  freeze stat alarm clear fan alarm and start unit poc customer
  fan fail alarm clear fan alarm and start unit poc customer
  fan fail alarm clear fan alarm and start unit poc customer
  fan fail alarm action take reset fault and start fan
  fume hood vfd alarm b-123 vfd fault will not restart turn over to electric shop
  request to check room temperature too hot in bldg 221-a06 calibrate and adjust thermostat for lab space poc david
  request to check high humidity in bldg 220-b255 check temperature and humidity 71*f and 32%rh poc customer
  request to check room temperature too cold in bldg 101-a836 adjust thermostat on multipul induction unit poc customer
  extremely warm 235 b wing due to acu-9 be off from freeze stat trip speak to customer
  ne heat 101 1005 adjust thermostat on multipul unit poc customer
  hvac unit outside window be ice 207-b110 turn off unit to melt ice and then turn back on poc customer
  air handler make very loud noise 304 action take cause of noise be a bad 50 hp motor replace by shop 02 remove pulley and belt new motor pulley be order replace two induction unit valve and verify proper operation acu-1 be back on line now
  basement too cold 55 degree 221-b08 find acu-17 off line restart air handler poc wood
  too warm reoccurr problem 223-b310 adjust discharge of acu-6 high low set point poc diane
  too warm 101/209 -PRON- have wonderfully quick service for -PRON- conference room 209 in get the heat turn on and work yeah now -PRON- be overheat if someone could please come by and adjust -PRON- to just a few degree cooler -PRON- be still good to have -PRON- warm than cold so just a few degree cooler please thank -PRON- adjust set point as need to induction unit poc robin
  ne heat 101-a200 1 the office for claire m. saundry be too cold thank -PRON- adjust set point on induction unit poc customer
  ne heat 101/a214 this be the women restroom on the 2nd floor of admin 101 -PRON- be freeze in there which be really not a location where one want to be cold thank -PRON- adjust thermostat poc customer
  ne low temp in lab for experiment a266 a268 find acu-1 down for pm poc doug
  too cold 227-b158 raise heating set point from 70*f to 71*f poc customer
  very hot 221/a310 calibrate and adjust thermostat to lab space poc kristen
  too warm 225/a345 too warm in the office entry to thermostat have be paint shut please have someone come over and try to cool temperature down a little bit 74f 78f degree would be ideal thank -PRON- adjust thermostat set point poc customer
  temp way too high 235/b140 accord to instrument in room temperature be 95 degree f. this be way too high and need to be lower to a reasonable temperature find acu-9 off on freeze stat alarm reset alarm and start equipment pocv yamali
  someone have turn off the chilled water supply and/or the air flow 220/a267 i have no air conditioning in -PRON- office 220/a267 the temperature at the a c outlet have go up to 730 f. i turn the temperature control dial 450 clockwise but -PRON- do not make any difference to the temperature at the a c outlet someone have turn off the chilled water supply and/or the air flow nick find acu discharge 78*f adjsuted set point on the computer check operation of induction unit and space temperature be now 69.8*f poc nick
  no a c in lab 221/a224 acu-10 be down for pm today and serve this space send e mail to customer
  request to check room temperature too cold in bldg 220-a344 calibrate thermostat in lab and verify proper operation of re heat space temperature 70*f poc heather
  too hot to do experiment in lab a020 lower discharge of acu-12 space temperature be back to normal poc joseph
  c wing too cold c01 find hot water converter pump bad turn over to pipe shop poc craig
  c wing reheat valve leak all over floor c wing to leave of the door see pad on flr rebuild re heat valve poc customer
  request to check cold conference room temperature in bldg 215-c103 adjust set point on the computer
  temp too low in lab 220-a16 replace battery back up and reset controller
  chiller not work b229 replace capicitor calibrate high low pressure cut in out control verify proper operation poc customer
  air be blow out of vent very hard k-07 adjust air volume on computer poc mary
  lab b130 inside lab b132 temp 12 degree too cold for experiment 233/b132 action take adjust set point
  request to check too hot temperature in bldg 221-a20 30%c action take this be an automated system that be instal by a contractor and -PRON- do not have the soft ware to provide proper trouble shoot inform the customer that -PRON- ne the soft ware or -PRON- ne to have the contractor that instal this system to make repair
  too hot and meeting of 20 get ready to commence 101-a209 adjust and calibrate thermostat poc veronica
  too warm 245/c101 adjust and calibrate thermostat poc michael
  strong odor come from vent mildew smell 225/b114 not able to locate any odor at this time customer say the odor be no longer there at this time
  conference room too warm 101/a200 adjust and calibrated thermostat poc andrew
  no air flow 304/139 action take find bad motor turn over to electric shop for replacement motor have to be order will reinstall belt and pulley when motor be replace motor replace last thursday 1/30/14 and back on line now
  too hot 224/b168 replace re heat diaphragm to actuator in induction unit poc daniel
  too hot 220/a325 replace diaphragm to re heat actuator poc jason
  water leak ceiling tile 216/b230 30 action take find control valve leak outside of women rest room send m slip to shop 80
  too warm c146 c147 verify discharge of acu c4 space temperature be okay now per customer
  too cold b183 b184 b185 replace two actuator that be find tear apart by someone else reset controller and office now have heat follow up with greg downing
  too cold 235/b110 replace sensor in room b106 replace controller and grad on actuator calibrate to re heat on acu-10 poc customer
  too cold several complaint please see ellen weiser so -PRON- know someone come to fix b107 check area and find area to be 72*f no adjustment make poc ellen
  11th floor all a side very cold 101/011 adjust set point to a wing induction unit poc customer
  request to check room temperature too hot in bldg 220-b161 adjust set point of thermostat poc customer
  request to check room temperature too hot in bldg 220-b255 adjust set point of thermostat poc customer
  water detection preheat section notify shift supervisor with question clear alarm in pre heat section poc customer
  freezestat alarm notify shift supervisor with any question clear alarm and restart system poc bernie
  freezestat alarm call shift supervisor with any question clear alarm and start system poc bernie
  freeze stat alarm call shift supervisor with any question clear alarm and start system poc bernie
  freeze stat alarm call shift supervisor with any question clear alarm and start system poc bernie
  request to check room temperature very hot in bldg 235-a100 adjust thermostat poc laura
  water detection preheat section please notify shift supervisor with any question due to humidifier condensate clean up water and clear alarm
  water detection cool section notify shift supervisor with any question replaced module sensor verify proper operation alarm clear
  no heat 205/123 find hot water supply valve off open supply valve and check for proper operation poc laurean
  no air flow stale air no heat all of b side find unit down for p.m. leave customer a message
  air fail hood alarm 223/b143 hood be be pm'd at the time of the service call speak to customer
  no heat 216/a206 restart vav serve glass encloser follow up with customer
  extremely warm instrument room 223/b139 b133 b131 may be more unit down for pm inform customer
  very cold ne heat 428 trailer reboot defrost board observed heating operation and adjust set point of thermostat near the door of complaint 72*f measure throughout the rest of the trailer poc customer
  very hot heat will affect instrument 220/b147 adjusted set point on acu to allow mechanical cooling poc roy
  check operation of acu c2 reset 4 belimo actuator to system verify proper operation
  too warm instrument can get damage 225/b131 please see donald koss for explaination find acu-10 down for pm supply discharge to space be 54*f tell customer that if idditional cooling be need that -PRON- may need to contact f&e for a quote for the possibility of a cool coil instal with additional control poc customer
  too cold ahu-1 a103 action take main air leak in the a wing of build cause control issues.adjust discharge set point of acu-1 poc customer
  lab too warm 221/a12 this system use automated logic soft ware -PRON- inform the customer that -PRON- do not have this soft ware and that -PRON- need to purchase -PRON- or have the contractor that instal -PRON- to trouble shoot the system frank potts ddc supervisor be suppose to talk to the customer
  too hot 80 degree 235/b140 wait for an outage from the building manager.repair complete effort be complete during 2014 spring site outage
  too warm 220 a145 the office be too warm the temperature show on a wall thermometer be 74 degree fahrenheit please adjust the temperature to 70 degree or the nist recommend temperature for office thank problem location gaithersburg problem building room 220 a145 adjust thermostat set point per request poc customer
  very cold 101-a800 the unit by lisa rocker 's desk be blow cold air again could someone check to see if there be a piece that be malfunction this be the 3rd request for the same unit problem location gaithersburg problem building room 101 a800 adjusted set point to all thermostat in area of a800 poc customer
  temperature need to be raise in a705 minimum degree 101/a705 adjust all thermostat to induction unit in the area poc customer
  ne heat 202 129 room 129 be suppose to be maintain at a contstant temperature of 23 degree c and have be at 20 or so for the past few day the thermostat be call for heat but no response from unit thank problem location gaithersburg problem building room 202 129 action take free stuck stem on re heat valve poc customer
  fan selection water detector acu-2 replace water detection module and sensor clear alarm and reset poc customer
  squeaky heating unit in office 101/e128 secured panel to 5 induction unit to stop rattle noise poc customer
  ceiling leak come from light fixture near vent condensation 235/b189 action take duplicate ms 16279 cancel this mslip
  request to check room temperature- too hot in bldg 220-b125 replace two diaphragm to re heat actuator poc customer
  heater temperature control valve not function office be very hot 221/a123 replace diaphragm to re heat actuator poc lee
  heater temperature control valve not function office be very hot 221/a123 duplicate ms 18800 complete 12/16/13
  ne heat in women bathroom on first floor of bldg 222!!!. adjust set point on computer oic phone message to customer
  cold one out of three air handler be run 304/162 find hv-9 off line motor control center make noise in the panel when start redirect to electeric shop to investigate
  80 degree please lower temp 227/b250 action take replace valve and actuator space be hold 70*f temparature
  too hot 221/a209 adjust and calibrated thermostat poc jeanne
  very cold 63 degree 320/11 raise discharge from 54*f to 60*f on acu-1 and 2 adjust vav box from 69*f to 74*f for room 11
  room too cold a245 action take adjust temperature set point on induction unit poc customer
  room too cold b230 adjust set point from 72*f to 73*f re heat seem to be energize poc customer
  daycare room 2 infant room very very cold 2 adjust set point to acu-1 and 2.adjusted set point on hot water converter
  too warm candy be melt in vend machine 235/a105 action take adjust zone temperature set point poc mark
  adjust discharge of acu-5 to hot adjust set point on acu-5 discharge for 72*f poc dawn
  executive dining room a d action take replace pneumatic controller calibrate and set to design currently control 160*f verify operation and set point
  very hot instrument can get damage 225/b327 action take replace diaphragm to actuator speak to customer
  freeze 221/b160 adjust set point on two induction unit thermostat poc zulma
  ne heat 101/a227 could -PRON- please turn up the heat in dr cavanagh 's office any day this week except for tue 12/17 between 9:30 2 pm someone will be here to give -PRON- access to the office action take adjust thermostat set point from 64*f to 70*f leave customer a phone message
  room too cold -PRON- would like temperature at around 68 degree 224/a167 action take free stuck valve stem calibrate thermostat poc customer
  belt problem w ac10a 223/b313 action take replace two belt poc customer
  too cold room 207 action take replace induction unit valve remove clogged coil clear coil tube and reinstall re heat coil adjust thermostat set point poc customer
  check thermostat operation in room 108 4 thermostat action take need to order 4 new johnson thermostat to replace exsist fan motor may have issue as well a lift be need to check operation.hold open until thermostat be in 2/20/14 replace thermostat and verify proper operation
  smell come from vent a218 action take determine that odor be cause from unit acu-11 be pm'd odor go by the time call be ran and system be back on line poc customer
  room too cold a727 adjust set point on thermostat poc customer
  check operation of econimizer fan for ccf action take reset econimizer fan fan be use free cooling
  check operation of hot water converter in a-200 area of build 245 no temperature action take replace dome diaphragm to controller
  lab a216 be very warm around 80f please investigate action take instal new main air line to controller verify proper operation poc john
  request to check room temperature too hot in bldg 227-b250,pls see peter action take replace control valve and actuator reset board to space temperature be hold 70*f
  office be too cold a534 action take adjust stat set point from 71*f to 74*f poc customer
  too cold 101/7th flr action take find 70*f in space adjust set point poc customer
  check operation of ac-1 compressor action take pm'd system and verify proper operation
  check operation of electric water cooler in build 301 action take cleand and service electric water cooler except ewc-11 which be out of service
  get ne information for shaft and bear replacement to vu-2 action take give all information to service supervisor pertain to the vu measure shaft to be 65 long and 1 3/16 diameter bear demention be 1 3/16 and bolt pattern 3.5 inch
  check operation of humidity to acu-4 adjust set point as need action take adjust humidity set point for 40% be set for 70% verify proper operation
  lab be cold 216/d109 action take adjust set point on computer space okay now poc alan
  water leak in window ck all window and column 101/a709 action take check window as request no water penetration be locate at this time check industion unit above and no water be present anywhere poc customer
  room too cold 223/b366 raise thermostat set point poc customer
  too warm 225/a310 the temperature in this lab have spike to 78 degree f. there appear to be only warm air being pump into this lab this laboratory have temperature sensitive equipment that can be damage if the temperature get too high action take adjust thermostat poc brian
  ne heat increase 101/a223 action take adjusted left side induction unit room temperature be 73*f and be now 74*f poc customer
  too cold 225/b208 action take find hand valv off open valve and verify operation poc sally
  belt be off pully on acu 5 action take unit down due to break belt replace belt b90 align and tension system back in service
  receive freeze stat acu 1 1a action take reset alarm and verify pre heat be work system back on line
  receive low limit thermostat ahu 404 action take check operate system and no issue be find
  receive freeze stat acu 2 action take reset alarm and start unit
  thermo in old lobby whistel noise leak in pneumatic line action take clean thermostat ble port noise go poc mark
  whole wing be 90 degree equipment in danger b119-b124 action take find acu-9 off line start acu-9 and space come back to normal poc customer
  day care center room 2 very cold make adustment to supply air set point to improve the overall building temperature
  pump room sqeal noise sound like broken bearing 202/302 action take replace 2ea b65 belt poc customer
  very cold no heat at all come out 235/e130 e130.1 e130.2 e127 and more see robin person action take open hand valve and control valve throughout the space poc robin
  request to quickly respond to hot temperature in bldg 101-a800 action take adjust stat in several induction unit in the area poc kate
  ne heat 224/a269 action take adjust thermostat set point poc corinne
  room too cold can not adjust thermo 226/b160 action take find space temperature to be 72*f no further adjustment make poc customer
  hvac fan in 225/a164 begin run in hyperdrive yesterday 225/a164 temperature be fine normal but -PRON- be very noisy now in this office other inside module near -PRON- be nearly silent and this one be very loud from all the air go in out of the vent in the ceiling very annoying to sit here with all this noise problem building room 225 a164 action take adjust supply air damper set point to space poc customer
  install belt and pulley due to motor failure action take complete per request verify proper rotation
  replace fail bear acu-10 action take replace drive bearing 1ea 2 11/16 fafnir bearing
  room c 146 be hot action take replace re heat diaphragm poc glenera
  since last night 84 degree in office c146 action take replace re heat diaphragm check operation poc glenera
  check on need to cut access door in build 233 duct work of eh-161 to gain access to motor for maintenance also investage the what will be need to replace acu-4 flex connection in build 304 action take 899 be request for build 233 and an outage for repair for both have be request repair to be make on new ms for each building when 899 be receive
  frabercate metal t 's for support e-7 collasped duct work action take complete per request
  extremely warm 101/c110 action take adjust discharge set point on the computer from 60*f to 58*f space temperature be come down poc cynthia
  replace motor due to bearing failure action take after electric shop replace motor -PRON- instal pulley and belt aligned and tension poc frank
  receive water detection acu 1 fan sction action take clean up water and reset alarm poc cole
  no air flow on go problem start to smell also 304/139 action take new motor be purchase for install follow up will be do on another m slip
  fume hood not work 221/b033 action take replace diaphragm on operator poc dale
  lab a230 234 be very warm and be cause issue with the experiment find discharge to be to high due to not allow mechanical cooling allow mechanical cooling
  101 gym too hot action take room temperature 66*f no adjustment make poc customer
  too too hot 223/a165 find acu-2 in econimize mode change set point to enable free cooling poc customer
  too hot for thermo electric cooler 221/b211 this lab be too hot for -PRON- thermo electric cooler to cool properly the current room temp be 23 oc i ne 21 oc to cool system the calibration system be down until the room temperature be fix i have calibration due dec 31 action take find all actuator to space in a closed position acu-11 be discharge high adjusted set point on computer and discharge be back to 56*f
  extremely hot 304/a101 find room temperature to be with in design set point no further adjsutment make poc customer
  request to check hot temperature in bldg 223-a147 action take find unit in econizer mode change mode to enable cooling
  freeze stat alarm acu-1a freeze stat come in alarm then clear reset freeze stat and vacuum up water cause by hot water pump notify pipe shop adjust mimium out side damper that be not close all the way
  recover refergerant from two refergerator and remove door for removal from site action take complete by assign employee
  clean shop and restock material in shop action take employee perform as ask to do so aok
  install automatic greaser on acu 's calculate dial settingds for each acu and instal 6 ea greaser set dial set to specification on acu-5,6,and 7
  window unit filter need to be replace a247 have to wait to follow up with customer on 1/2/14 when -PRON- come back to work this be an induction unit and -PRON- do not maintain filter in these unit poc customer
  too hot 225/a209 adjust and calibrate thermostat poc mei lee
  heavy vibration from unit check acu-20 and no noise find check room a182 and find no noise or vibration poc power plant
  freeze stat alarm reset and restart acu-7
  freeze stat alarm reset and restart acu-6
  freeze stat alarm reset restart acu-2 poc power plant
  receive freeze stat acu 1 action take reset freezestat and start system
  too cold in area please check room 1123 customer name chantale dennis ext:3041 adjust set point for 70*f poc chantele
  220 penthouse unit a06 bear make terrible noise 220 repair make on another ms after get 899 safety report
  request to check cold temperature in child care bldg 320 see pat adjusted set point from 70*f to 73*f all room hold 72.5*f at this time
  receive water detection acu 9 pre heat fan section sensor and control wiring have be remove from fan section and pre heat section no water present in any of the section or the filter section poc ed
  check for proper operation of re heat actuator reset operator and verify proper operation
  too cold 220/b310 adjust thermostat set point poc amy
  check operation of acu-14 replace broken belt poc potts
  request to check hot temperature in bldg 301-b147 find breaker trip serve actuator reset breaker
  bldg be freeze 216/a206 start pump
  cover off of heater 101/a231 copy from maintenance request email there be cover off of the heater in room a231 could -PRON- please send someone to fix that and to make sure the thermostat be appropriate around 68 degree -PRON- will have someone move into this office in the 2nd week of january i will be here tomorrow 12/31 to let -PRON- in but otherwise out this week thank -PRON- reinstall cover to induction unit open hand valve to re heat coil calibrate thermostat and set for 70*f also adjust thermostat in room a225 poc carol
  request to check warm temperature in bldg 225-b148 adjust thermostat to room b146 and b148 poc catherine
  request to check bad odor come from mechanical room in health unit bldg 101 find acu c3 have a broken belt replace belt 1ea b33 poc betty
  support customer with new user -PRON- would and passwork for -PRON- to gain proper access into the csi system 233/ a151 be contact location janet at 7:30am complete per request
  replace two water detection sensor in the humidity section of ahu-404 and proof for operation humidity supply may need to be reduce to allow for time frame or outage to properly gain safe access into system humidity have be secure and be wait for the manifold to be replace valve be lap during the site outage spring 2014
  resolve mutiple alarm that have be identify in build 227 automation primarly glycol pump associate with enengery recovery ef-6 6 and ef-6 2 reset and start 6 2 p er-1 p er-2 reset glycol pump and reset freeze stat to ahu-7 1
  resolve issue with acu-13 supply fan alarm replace drive belt to supply fan and clear alarm
  resolve issue with return relief damper and proper fan run command adjust discharge temperature and check for proper operation poc potts
  freeze cold 304/129 find acu-1 out of service due to a bad motor wait for electric shop to replace poc customer
  request to check and repair cold temperature in bldg 225-a257 adjust thermostat to induction unit poc customer
  check every acu/ ahu system osy preheat valve for open position on all site equipment/ system start in build 227 once this action have be complete -PRON- be to then reveiw equipment on automation system for preheat valve automate movement if help be need advise myself/ frank check all os&y as indicate and actuation of pre heat valve
  check osy valve in the follow building to confirm that -PRON- be in an open position relate to supply steam to all acu/ ahu 's in the follow building once this be complete check automate control of preheat valve for the same equipment building be 320 233 230 231 301 202 203 245 205 236 visually inspect all valve list to the building list above
  very hot in lab 221/a145 repair control air leak adjust thermostat set point poc customer
  freeze cold 101/a239 adjust and calibrate thermostat for 70*f poc dawn
  fume hood stop work 226/b225 replace belt 4l290 1ea to fan and restart fan poc paul
  freeze cold 320/11 find temperature to be 71*f no further adjustment be make poc mary
  exh.fan a vfd alarm hru 403 clear alarm and verify operation
  freeze stat alarm reset freeze stat alarm freeze stat be currently work but need to be replace due to a broken spring that be in the process of be order
  freeze stat alarm action take reset freeze stat start equipment
  freeze stat alarm reset freeze stat start equipment
  freeze stat alarm reset freeze stat and start equipment
  freeze stat alarm reset freeze stat and start equipment
  freeze stat alarm reset freeze stat and start equipment
  freeze stat alarm reset freeze stat and start equipment
  lab be too hot b367 adjust thermostat poc rabe
  office be too cold a265 adjust thermostat poc dennis
  office be to hot b241 find control air line break repair line adjust thermostat and check calibration poc wei x6595
  office be too cold 156 glass shop acu-3 be off due to freeze stat trip reset alarm and start equipment
  room be too hot b28 replace re heat diaphragm to basement induction unit poc customer
  freeze stat alarm reset alarm and verify operation poc kelso
  freeze stat alarm reset alarm and verify operation poc kelso
  freeze stat alarm reset alarm unit be run minium outside air damper be closed and unit filter door be open to give relief air
  no heat in main gate gard house turn power on for electric baseboard heat verify operation poc customer
  low temp alarm replace aqua stat sensor for low temperature alarm alarm clear poc customer
  hru 301 exh fan a alarm exhaust fan alarm be clear by ddc group system be back to normal operation
  hru 203 exh fan a alarm check alarm at 7:30am and alarm have be clear by ddc group
  hru 204 exh fan b alarm exhaust fan have be clear by ddc group
  supply fan alarm supply fan alarm have be clear by ddc group
  shut off afterburner fan and associate canopy hood turn off large blue exhaust fan directly connect to the afterbuner canopy exhuast fan ch358b rm b363 ch350b rm b355 ch348b rm b353 ch347b rm a352 ch344b rm b349 e343bb rm a348 and e-341b rm a346 complete per request and also per request room b353 b355 b348 a346 and a352 customer present for action take
  excessive heat fire alarm activate 221/b28 heat in this room be excessive -PRON- cause the fire alarm to activate please see if heat level can be decrease or change the heat detector setting so -PRON- will not activate replace re heat diaphragm
  exhaust fan make loud noise see aaron young 245/c09 find acu-11a motor noise and turn over to electric shop for possible motor replacement electric shop replace motor and -PRON- remove and reinstall pulley and belt system be back in service now
  thermo cover off buzz also 80 degree safety issue 225/a228 replace diaphragm and calibrate thermostat to re heat pc kristen
  ventilation problem very hot 225/a147 adjust thermostat set point and repair control air leak poc carolyn
  low hood exhaust in lab b323 reset and start exhaust fan poc customer
  leak come from ceiling land on desk 224/a213 30 action take find control valve in room a-313 leak down to a-213 valve on both side be shut off reset freeze stat alarm to acu 's 1,5 and 6 replace re heat valve to induction unit poc lisa
  ceiling still open and ladder be in hallway for repair be make to room a103 replace actuator to re heat valve and close up ceiling verify proper operation thermostat in office be bad and need to be replace also to be complete the week of 1/13/14 replace thermostat and calibrate verify operation of controller and thermostat
  extremely hot in lab feel like 100 degree 202/157 find acu-2 off line start system and temperature come back to normal
  loud noise come from mechanical room fan malfunction 233/a129 no noise be locate check pump and unit in the area speak to customer
  turn breaker on for fan heat 202 have high voltage reset breaker in vault acu-1 have a bad motor and turn over to electric shop for replacement this motor cause the breaker to trip.hold ms open till motor be replace acu-1 be back on line
  hvac unit be turn off 411/a182 fr lehnhoff x 2290 be the additional point of contact for this request -PRON- be not in the pull down list above the hvac unit be turn off on 1 3 13 b c of a terrible grinding noise and vibrate of -PRON- office and the surround desk -PRON- office be very cold b c -PRON- believe either the unit be turn off or be not work properly with the frigid temp outside -PRON- ne someone to come over and take a look asap problem location gaithersburg problem building room 411 a182 replace motor and blower to unit
  freeze stat alarm reset freeze stat alarm and check rest of the building for any other alarm poc customer
  low temperature alarm check unit graphic and low temperature alarm have clear
  freeze stat alarm reset freeze stat and start unit also reset and start 221 acu-8 231 acu-1,4 and 8 220 acu-6 222 acu-1 and 4 245 acu-11 and 4 building 101 acu c1 and c4 226 acu-9 304 hv-4 and hv-1 224 acu-12 245 acu-13 and build 221 acu-14
  heater not work at main gate house turn on breaker for perimeter heat and adjust thermostat set point poc customer
  no heat in office a269 unit be down due to freeze stat alarm speak to customer
  no heat come out of window unit b116 office be cold due to unit be on freeze stat 1/7/14 speak to customer and space be okay now
  noise come out of vent and a burn smell in b100 check for noise come out of unit and burn odor no odor or noise be present at this time poc customer
  high humidity level 226/b328 m slip detail description this end of the building have a noticeably high humidity level this morning -PRON- room also smell musty likely because of the high humidity level the adjacent room have a lot of condensation on the window and sill -PRON- suspect that there may be some kind of a leak in the air system but do not know problem building room 226 b328 adjust humidity set point for acu-2 from 80% to 50% valve position to minimize condensation on window poc customer
  no heat find space temperature to be 66*f adjust thermostat set point for 70*f poc customer
  a c not work sensitive equipment may be ruin 216/116 resent code to system
  very cold in conference room 301/b174 adjusted set point to area and temperature be 70*f poc pam
  ceiling leak drip onto desk 225/b346 find small puddle on floor investigate and be unable to determine where the water come from clean up water poc customer
