  no heat window be freeze over 225/a215 office be cold due to unit be down on freeze stat 1/7/14 speak to customer space be okay now
  courtyard area close to lecture room d heater against wall noisy and vibrate oiled fcu motor and replace filter to fcu b44 speak to customer no noise present at time motor start make noise again and motor information have be record to replace fan motor universal electric volt-115 amp .4 rpm 1050 mod de3d058k still wait for motor to be receive follow up on order and will have the work perform on w.o 0200 4 25 2014 gfp
  no heat 411 a187 copy from m slip email request the additional point of contact for this request be robb pole ext.3312 mr poling be freeze in the office note above -PRON- would like to have sensor put back in -PRON- office to record the temp in -PRON- office -PRON- have to wear a coat on most day whereas the office space outside -PRON- office be quite warm due to the dangerously low temp today -PRON- ne someone to come out today as soon as possible thank problem building room 411 a187 raise heating set point and adjust register to allow for more air flow poc customer
  no heat 303 103 replace 1ea.a50 belt to acu-1 inform customer
  check high humidity in bldg 223-b310 find acu-8 return humidity set point at 35% and a return of 33% with a supply humidity valve at 93% open lowered humidity set point 25% and monitor relative humidity and valve position valve close to 28% from 93% customer space humidity be 51% and be come down vacuum out water condensate from inside acu-8 due to excessive humidity
  mep hall very cold 301/hall adjust set point to rtu-5 and check several area in mep temperature be now 70*f to 71*f poc mrs brunner
  the window be leak water please take a look thank 220/a145 adam yuha find the follow the window in the follow room a145 a147 a149 a153 a155 a157 a159 a161 a163 a165 and a167 have a lot of condensation on -PRON- upon enter the room -PRON- feel very humid all of these room appear to be service by unit ac-5 upon inspection of other room in the building -PRON- be not in the same condition i talk to several occupant of the room and -PRON- tell -PRON- that when -PRON- open the door to the room this morning -PRON- be like walk into a rain forest thank adam v. yuha civil engineer operation engineering group plant division bldg 301 room a121 mail stop 1930 100 bureau drive gaithersburg md 20899 p:301 975 6964 f:301 975 3841 due to humidity system of the airhandler adjustment of set point on the computer to resolve issue
  room temperature very cold in bldg 101-a821 adjust set point of thermostat and speak to customer
  request to check cold temperature in bldg 320 child care center adjust set point to vav box verify proper discharge of acu-1 and 2
  breezeway between bldgs water flow in window bldgs 220/221 the east face window in the middle of the corridor between building 220/221 have a lot of condensation on -PRON- this be occur on all three floor of the corridor the condensate would pool on the window sill until -PRON- overflow and run down the face of the window to the ground level floor this corridor be much cooler than the hallway in 220 and 221 thank adam v. yuha civil engineer operation engineering group plant division bldg 301 room a121 mail stop 1930 100 bureau drive gaithersburg md 20899 p:301 975 6964 f:301 975 3841 find acu-5 discharge high humidity adjust set point of return to 30% and max valve position of humidity valve to 50% from 80%
  lab very hot and fume hood not work properly 221/d157 reset and start fume hood replace re heat valve and actuator with grad calibrate grad for a 5 range poc customer
  humidity in this end of building be very high 53% there be condensation on the metal window surround problem building room 226 b324 adjust humidity set point for this system vacuum up water in acu-2 serve space
  lab be too cold b08 action take can not confirm but -PRON- appear that issue be with calibration of thermostat if -PRON- be feel no resolve please contact frank pott x6301
  check operation of unit heater that be blow cold air on the boiler side bleed air out of system and flush coil to several unit heater verify proper operation
  check belt on hv-10 replace belt to hv-10 that cause the odor unit back in service poc dwayne
  check operation of aqua stat for acu-5 humidity due to low supply humidity find hand valv off open supp;ly humidity and check operation
  extreme humidity frozen window due to condensation adjust set point on humidity control for the system serve this space poc dawn
  water detector in filter section acu-2 clear alarm vacuum up water adjust humidity set point on acu-2
  freeze stat alarm reset alarm and start unit
  freeze stat alarm reset freeze stat and start system
  shop area be very cold system acu-3 be down due to freeze stat clear alarm and start system
  water detection alarm filter section reset humidity set point and vacuum up water.perimeter unit should only open to a 50%valve capacity and be set for 80% for office space
  attic fan 225/a321 m slip detail description there be a loud buzzing hum come from the attic above a321 i think -PRON- sound a lot like a seize motor problem building room 225 a321 find acu-9 cause the noise due to outside air damper be close for the extreme cold temperature open door to unit at filter ection for now phone message to customer
  no heat bldg 203 office 114 115 116 117 and maybe more clear alarm to heat exchanger unit work and 174*f water temperature poc customer
  no heat 226/a363 but whole bldg maybe check temperature in office and find -PRON- to be 72*f poc chiara ferrari
  water detection sys zone 4 alarm 226-attic duplicate ms 19299
  a w water detector system zone 3 alarm 226-attic vacuum up water and adjust humidity set point
  b18 acu-13 freeze stat mech room 245/b18 reset freeze stat and start system
  acu-3 freeze stat mech room s e 304 200 reset freeze stat and start system
  room be 82 degree 245 c212 c214 c210 find pre heat command to 50% rleas overide poc cstomer
  82 degree in storeroom please check 301/b163 adjust transducer set point find chilled water valve secure to coil open valve to restore chilled water to system
  too cold 202/216 copy from servdesk m slip detail description the room be too cold adjust the thermostat on the air handler do not seem to help problem building room 202 216 request for akobuije chijioke division 684 pml phone 301)975 3898 email akobuije.chijioke@nist.gov contact building room 202 115 convert johnson valve actuator over to honeywell valve actuator and honeywell induction unit stat
  no heat 304/107 110 janitorial breakroom inform customer that acu-1 serve this area and that until the electric shop replace the motor that there be not anything -PRON- can do check with electric shop and motor have be order and -PRON- will let -PRON- know when -PRON- come in poc customer
  c wing hot other room freeze 245 3rd floor adjust set point to acu-16 pre heat poc customer
  main drain line water detector zone 2 distribution area checked area and no alarm be present probably already address by ddc
  acu-3 f.s filter door already open.i open the damper door and reset f.s and unit restart unit be run and door be open due to extreme cold temperature 1/6/14 thru 1/8/14
  repair leak in chilled water coil complete per request on another ms 19325
  have acu-2a chilled water coil repair due to be freeze also ensure that the os&y valve for preheat be open ensure proper preheat valve actuation be be control this be to be demonstrate and record on this m slip by use of voltage reading of control signal to preheat actuator and associate scale open value that corrispond with control signal freezestat mixed air reheat coil temperature and supply air temperature sensor be all to be confirm of proper feedback voltage and corrispond scale temperature as well freezestat be to be test and proof for proper set point and annuciation no exception gfp repair chilled water coil tag out chilled water valve and pre heat valve both supply and return per f. potts.verified operation of automated system
  rm c-112 very hot entire wing hot also release overide to pre heat that be command to 50% due to extreme cold temperature poc customer
  water leak in the 1st floor west stairwell 30 action take find control valve leak secure valve replace o ring packing open hand valve
  low exhaust air flow for e wing fume hood fan be down for pm back on line now and exhaust be back to normal
  office be too cold b203 set point be 23c and both room be 22.5c
  ne heat 411/a182 and a170 m slip detail description the thermostat that control the air for about 8 people be completely turn off -PRON- be very cold please have someone come out and fix the thermostat asap thank problem location gaithersburg problem building room 411 a182 and a170 bad motor and scroll replace from rtu-11 part order to repair rtu 11 not in service follow up on tuesday 1/14/14 to verify propoer temperature in space 71*f outside fred 's office 8 be
  too hot 245/c210 find office temperature to be 72*f no adjustment make
  ne heat 101/a334 adjust thermostat poc customer
  too hot 245/c210 duplicate ms 19347 complete
  ne heat 230/127 adjust set point of thermostat for 72*f poc customer
  too hot 221/b217 replace re heat diaphragm.freed stick valve stem verify proper operation
  office too cold rm c33 reset chilled water and re heat belimo actuators.check with customer at 9:30am and again at 2:45pm temperature be back to normal
  room be too cold 116 room temperature be 68.5*f and set point for space be 72*f raise discharge on acu-1 for 62*f from 55*f
  ne heat m slip detail description please stop by to increase the temperature in -PRON- office -PRON- be too cold thank -PRON- problem building room 101 a423 adjusted thermostat poc nahla
  whole bldg cold 230 unit be down for pm inform customer
  there be a water alarm that keep go off in room a-017 and all -PRON- find be a wet mop set on top the water detector and the requestor would like -PRON- reset reset clear alarm
  air out of balance pressure throw measure 227/a110 find fan run in basement that cause the suction in the hallway secure both poc michael
  main drain water detector in c302 check alarm and clear
  ne heat 202/216 replace johnson valve actuator with honeywell va;ve actuator and thermostat poc customer set for 70*f
  fabercate pan for ice machine in 101 cafe fabricate and instal pan
  k117 leak on heating water return line near control valve for vav-206 union source of the leak turn over to pipe shop and -PRON- mad the repair
  eh345b room a350 fan bad bearing observed operation of hood fan find the motor to be the root cause turn over to electric shop for motor replacement remove motor pulley from old motor and reinstall on new motor align and tension belt start fan and verify proper operation speak to customer
  sponsor report there may be an issue w ahu 218/e024 bad low temperature chill water pump pipe shop and electric shop be make repair at this time
  too hot 235/a100 sheet metal instal new supply diffuser in office space poc mark
  too hot 218/d011 replace break belt to ahu serve area 3ea a35
  -PRON- ne to turn down the heat in a231 thanks!!. adjusted thermostat set point poc carol
  too hot 231 action take this be to be resolve once proper access be approve by safety still wait for that support
  -PRON- room be 85 degree 223/b247 replace diaphragm to both re heats speak to customer and also adjust stat set point to room a245
  device 219618 water detection alarm in zone 6 clean up water and clear alarm
  build 224 acu-1a cool alarm anunciat continuously find outside air damper command to 20% open release overide due to extreme cold weather issue resolve root cause damper position
  acu-3 high humidity alarm/ supply and acu-6 low return humidity alarm check system operation for both system humidity control and validate calibration acu-6 return measure 25.1% and system be not call to add any humidity return set point be 25% rainy day .acu-3 supply humidity be measure 57.7%and not add return set point be 25% and actual be 28.3%
  high space humidity in b-07/ val miller laboratory area check lab and the lady assistant say that the space be okay now
  221 acu-3 have preheat coil alarm and acu-9 have supply cool alarm and acu-8 have low return humidity alarm confirm and validate operation for each deficiency and system calibration provide documentation no alarm on acu-9 set point be 54*f and discharge be 54.3*f.acu-3 be in alarm due to return air set point be to low raise set point to 70*f acu-8 be in humidity alarm due to be in cool mode must be in heating modt to allow steam to system
  acu-1 have cool alarm acu-12 have cool alarm and acu-5 have cool alarm confirm if these be indicative of no chilled water allow due to heating mode if so be economizer enable action take check acu 's 1,5 and 12 all alarm be clear at this time suspect that -PRON- be due to return air temperature be turn up during single digit temperature check with power plant also to make sure no alarm be still in for these unit
  acu-5 have cool alarm check system operation and confirm that chilled water be or be not allow at this time due to heating mode be economizer enable no cool alarm at this time set point be 54*f and discharge be 55.3*f system be in manually allow cool mode and econimizer mode be not enable
  no heat vent blow cold air 101/a207 flush all induction unit coil and replace all valve pipe shop have to flush riser serve area as well poc diane
  confirm that all need repair to acu-7 preheat coil have be complete this include the replacement of site glass by pipe shop also proper lock out tag out device ne to be instal on osy 's for steam and chill water as coil have be secure and drain action take all direction follow and loto be in place
  water detection system alarming 245/a020 reset alarm and no water be present
  fabricate duct roof cap for ch-358b ch-350b ch-348b ch-347b ch-344b ch-342bb and e-341b fabricated cap per curb size deliver to l&m contractor
  80 degree too hot 220/a321 space temperature be 80*f replace re heat diaphragm and repair control air line lower discharge from 72*f to 60*f on acu-7
  fabricate or make plate for elevator action take perform task as request
  high humidity return 225/a232 measured room humidity 37% -PRON- say that -PRON- be fine adjust set point on av-28 and av-59 to acu-9 poc mrs lowry
  request to check noisy belt on a c unit on 12th.floor bldg 101 replace belt on unit 1ea b42
  temperature keep vary up and down 220/b351 adjust humidity set point on the air handler acu-4 and temperature stabilize in the lab space room b351 and b353 customer be happy with the space at this time i call the customer on 1/16/14 to verify that the space be hold temperature and -PRON- indicate that -PRON- be fine poc marlin
  too warm m slip detail description room too warm there be several computer in the office problem location gaithersburg problem building room 225 a109 6 action take find acu-7 discharge 68*f lower discharge set point to 54*f replace re heat diaphragms to two actuator to space.locat stat serve space 109 3 speak to customer
  check operation of water bath with low temperature room b05 trouble shoot system and find second stage fan blade stick on fan housing free fan blade housinf consist of cardboard and have be damage due to condensation adjust housing so fan could run.system be work properly now poc michal
  check water detection sys zone 3 attic and 6 basement both in trouble no water find both zone 3 in the attic and zone 6 in the basement have clear alarm poc richard
  confirm humidity operation and calibration for acu-9 lower humidity supply and return set point
  acu-7 preheat actuator need to be replace find tear apart action take tag and drain pre heat coil and chilled water coil per frank replace cover that be remove from actuator no control in control cabinet tie into the pre heat so -PRON- could not be actuate to verify operation inform frank about this as well
  acu-2 val miller low space temperature speak to val 's assistant and -PRON- say that everything be okay now
  room b-240 low tpace temperature space temperature set point be 78*f space be 75*f lower set point to 75*f alarm be in the morning and acu-1 go down at night space temperature be now 73*f and add heat
  acu-1 suppy humidity too high lower return humidity to 30% and lower supply humidity to 60% adjusted max valve position set point
  water detection alarm for zone 1 and main drain in 216 distrubution area check alarm log also water detection alarm for build 215 zone 4_5 check alarm log clear alarm and no water find
  belt odor replace belt s check for proper alignment and sheave wear action take instal new belt and confirm tension and aligment
  room very hot 220/b139 replace re heat valve to room b141 calibrate thermostat and adjust set point for both room b139 and b143 triple module room poc customer
  very cold 224/b251 calibrate and adjust thermostat poc customer
  vacuum effect ongoing problem unable to work in lab urgent 227/a110 adjust air damper check all equipment vav 's supply intake and return duct motor fail on thursday the 16th and have to be replace root cause probably a motor go bad poc customer
  too warm 101/113 adjust thermostat and verify proper operation small room for 25 or 30 people
  heat pump problem error message cool fail 411/170 open damper on diffuser to allow air flow to space 8 be 74*f poc customer
  very hot m slip detail description the thermostat by angela apintiloaiei 's desk be read 80 degree people be complain of be very hot and have headache -PRON- ne the thermostat lower thank arden problem building room 411 a183 open diffuser and put thermostat on fan mode poc arden
  no heat temp read 62 degree need to fix by 1:00 pm for meeting in ofc 202/113 111 start hot water pump 7 check back after lunch and office be warm back up
  high temp reading and go up steadily 235/b118 150 replace re heat diaphragm on hv-18 and start acu-9 that be find off poc mark
  solenoid valve at steam supply for heater between boiler 5&6 leaking 30 action take find the coil leak on heater unit action take 4 25 2014 accord to hand writing on m slip the coil have be repair if -PRON- be determine that this be not correct please inform -PRON- frank pott
  check water detection 4s zone 4 alarm acu-9 fan section and humidity section remove sensor have be remove along with conduit that pipe wire to sensor poc richard
  check water detection in b001 zone 6 find faulty up system poc richard
  investigate supply air fire damper for failure that be associate with ahu-7 1 and ahu-6 1 provide status of each system condition for ue to resolve high pressure condition find within each ahu supply air section of housing action take find many fail but unsafe to access wait on safety for direction poss contractor effort
  water detector floor drain penthouse no water detect at this time clear alarm
  f.s on acu a4 the valve be 15% and the f.s turn to normal check unit and -PRON- be run when i get back to the plant i check the valve and -PRON- be 50% and flustrat to high as 90% to 50% checked operation of freeze stat and verify acu a4 be run poc power plant
  f.s on acu-3 valve be 100% open damper door and reset f.s unit restart verify proper operation of system tag filter door open and reset alarm start system
  freeze stat alarm reset alarm and start system poc customer
  pre heat selection water detector check acu-8 and no water be find alarm reset
  401 exh fan b vfd alarm keep come in take care of by ddc group
  receive freeze stat acu 7 verify proper operation reset alarm and start system poc customer
  receive freeze stat acu 11 reset freeze stat poc customer
  receive water detection filter section acu 8 clear water detection alarm and verify proper operation poc customer
  leak coil leak chill water coil secure chill water supply and return valve secured unit action take repair leak to coil and verify proper operation
  freeze stat alarm reset alarm and start unit
  freeze stat alarm reset alarm and start system
  low limit thermostat alarm clear by ddc group
  low limit thermostat alarm clear by ddc group
  freeze stat alarm reset alarm and start acu-5
  freeze stat alarm action take verify proper operation of unit and restart poc herb
  freeze stat alarm verify proper operation and reset alarm poc kelso
  low limit thermostat clear by ddc group
  low limit thermostat take care of by ddc group
  receive water detection acu 8 pre section repair sensor and reset alarm poc customer
  freeze stat alarm reset freeze stat alarm and start system poc customer
  humid 226/b216 m slip detail description office have be very humid and somewhat stuffy since the extremely cold day last week -PRON- be definitely not the temperature that be show on the thermostat problem building room 226 b216 measure temperature to be 71*f humidity level be find to be normal checked system supply area customer be okay at this time
  very cold library main reading area heat register be off 101/e114 reset pump failure and start pump verify temperature of hot water converter poc alan
  check operation of air handler in build 227 check all system reset freeze stat alarm to acu-5 find bad motor to ab-01 and assist electric shop in replace the motor
  freeze stat alarm reset alarm and verify operation poc customer
  water detector alarm action take clear snow from fresh air intake and clear alarm
  request to check cold temperature in room 155 bldg 304 turn out to be a loose connection on the contactor in the mcc panel replace ep switch in acu-3 control cabinet.verified proper operation of re heat actuator poc customer
  acu failure alarm unit be in low humidity alarm and there be no supply humidity with this system clear alarm poc herb
  freeze stat alarm reset freeze stat confirm operation poc customer
  too cold wear coat 225/a03 adjust thermostat set point poc terri
  freeze stat alarm action take reset freezestat and start system aok
  room too hot b105 no adjustment make 72*f in the space poc mark
  receive freeze stat acu 7 reset freeze stat alarm poc customer
  freeze stat alarm reset freeze stat poc customer
  no heat 225/a133 come up in maximo as a137 calibrate thermostat and set for 72*f poc deborah
  no heat vent blow cold air 101/a600 adjust stat set point poc customer
  clog toilet 304/107 30 action take snake main line and change the diaphragm
  no heat room 155 main shop and credit union room 101 acu-3 serve these area action take acu off line due to freezestat reset and start system
  water detector acu 7 pre heat section vacuum water out of pre heat section due to humidity and clear alarm poc customer
  fume hood error 231/b118 verify operation of fume hood no problem find at this tome speak to customer.they be okay with operation as well poc maureen
  cardboard obstruct exhaust vent penthouse rm 502 remove cardboard per request be there from summer operation to keep outside heat out poc richard
  check room temperature very cold in bldg 235-k101-k103 no adjustment make space temperature be 72*f poc mark
  freeze stat alarm clear alarm verify proper operation of unit okay start system poc herb
  82 degree help 227/b250 speak with customer and temperature be okay now and 72*f in the space close out the ms per customer
  water detector alarm filter section clean up water in acu-8 and acu-7 lower humidity set point for system alarm clear
  request to check and repair control valve for unit heater uh-6 not work bldg 206 replace thermostat and diaphragm by kd- dt
  request to check room temperature very hot in bldg 225-a232 adjust thermostat poc carol
  heat pump freeze again 207 main action take find that extream cold condition have cause for excessive icing and system place into emergency heat until outside temperature improve
  request to check too cold temperature in bldg 222- lady restroom 1st.floor a side action take raise heating set point and cfm to warm lady room poc customer
  increase temp 218-d024 m slip detail description room temperature have be gradually decrease since mid december should be control to 23 c. problem building room 218 d024 make gradule adjustment untill desire set point be achieve
  heat adjustment for outer office in 101/a705 find temperature to be fine at this time per adrienne no further adjustment make at this time
  room be cold feel cold air come from ceiling vent 226/b139 adjust thermostat for 72*f per lew
  request to check too high humidity in bldg 220-a320 find room be 54% and temperature be 70*f lower discharge temperature from 65*f to 58*f speak to customer
  too hot 224/b323 action take repair mulitpul control air leak in the attic calibrate grad to re heat actuator.verified proper operation poc ryan
  acu 5 6 increase 5 degree higher also acu5 oscillating back and forth 20 degree 245-d07 raise set point per request from 58*f to 63*f.e-5 be down for bad bearing order bearing for e-5 to be replace on 2/10/14 in order to resolve the root cause not enough air circulate for space replace drive bear to e-5 and start fan verify operation of fan.replaced belt and aligned.2 ea b173
  freeze stat alarm freeze stat come in and on reset the damper open wide and the unit trip again reset freeze stat and close outside air damper per frank
  low temperature alarm reset freeze stat alarm poc customer
  freeze stat alarm/ leaking coil freeze stat alarm come in and upon check the unit find the coil leak repair 4 leak find on pre heat coil replace controller and two grad replace actuator on one and replace diaphragm on the other.hv-4 back in service
  freeze stat alarm action take reset alarm and verify proper operation poc plant
  freeze stat alarm reset alarm and check operation of unit
  low limit thermostat clear by ddc group
  ahu-403 humdity selection h20 alarm due to humidity be add and not much that can be do no leak outside the unit
  low 50 's on go problem please see andrew conn a200 101-a201 action takne not certian but -PRON- be indicate that heat exchanger have control issue but be resolve if incorrect please contact frank pott x6301
  freeze cold in machine shop area small shop see nancy jone in 139 repair control air leak in acu-3 control cabinet poc customer
  very cold b164 c100 raiset set point on computer for acu-1 and vav 's serve area poc customer
  vent fan break see joe rice b226 action take wait on back order motor but work will be perform on another m sil for another motor failure for same customer both motor on back order
  window hvac unit be blow cold air and -PRON- office be freeze cold 225/a321 adjust thermostat set point poc customer
  fume hood too warm when open 3 emit error message 221/b157 replace a-26 belt on eh-152b verify proper operation poc customer
  -PRON- office be way too cold thank in advance for -PRON- help 101/415 adjust thermostat set point poc elizabeth
  blow cold air 101-a600 a611 conference room adjust thermostat in a600 flush coil in a611 and replace re heat diaphragmm poc customer
  replace break belt replace 1ea b35 belt and start unit
  cut to fit floor protector for sponsor complete per request
  too hot 227/b263 adjust set point from 74*f to 72*f verify proper operation poc customer
  9th floor 935 and surround area blow cold air 101/9th floor adjust thermostat in surounding area poc diane
  too cold contact denease anderson 8588 calibrate and adjust thermostat set point poc customer
  fume hood fail 224/b231 action take information indicate that system be back in service but will be send employee to confirm any question or concern contact frank pott x6301
  ne heat 202/111 replace valve and thermostat with honeywell control and valve have pipe shop increase hot water pressure to system set for 70*f phone message to customer
  supply exhaust for room m slip detail description lab owner need to verify supply and exhaust for the room asap the design document show supply air to be 2200 cfm and exhaust air to be 2900 cfm the room currently have exhaust 4 canopy hood 1 fume hood supply 2 wall grille 3 duct mount diffuser please provide both supply and exhaust amount for each of the room source asap if ed be not available please contact rick davis x5901 to gain access to the room problem building room 224 a342-a344 action take to the good of -PRON- knowledge this have be complete if not let -PRON- know and will revisit gfp
  cold in room 22 child care center frank find equipment off line and start check room temperature and find 72*f speak with customer and -PRON- be okay at this time
  fluctuate temp in lab 220/b351 triple module lab space calibrate all three thermostat and set for 73*f.told customer that -PRON- would follow up and may need to replace one of the thermostat
  cold 101-a1005 adjust thermostat poc customer
  40 degree temp worried about pipe freeze downstairs 312 1 action take find acu-1 off on freeze stat alarm reset alarm and start system poc chris
  very cold in conf room 217/a135 reset vav box and adjust air flow
  request to check room temperature very cold in bldg 225-b348 action take replace valve actuator to induction unit re-heat.checked operation and set thermostat for 70*f poc customer
  lab too warm need 22 23 c. 221/b229 action take calibrate thermostat in lab space temperature be now control 22*c poc customer
  humidity problem in lab 225/a114 find space temperature to be 60*f adjust stat from 60*f to 71*f verify calibration of thermostat poc michelle
  heat not work on 3rd unit action take replace battery to 3 trailer unit for build 207 verify proper operation of all unit inspect poc ann
  very cold wear coat inside 411/a170 a120 a141 action take adjust temperature for rob 's office instal new blower and motor for rtu-19 poc customer
  heat not work 205e inspect unit verify voltage reset high limit to heater restart unit.verified proper operation poc customer
  request to check no humidity in lab in bldg 227-a330 turn in humidity on 2 10 14 after pipe shop start the steam generator secure steam after system flood leave customer a phone message on 2/19/14 humidity be up to 19% when system flood and then pipe shop have to secure the system 3/13/14 pipe shop have say the -PRON- think -PRON- have resolve the issue so -PRON- will try to start the humidity system on the air handler back up still issue with the steam generator action take 4 25 2014 further action by hvac shop be to be perform at end of may or beginning of june once more material be receive to replace fail humidity valve on ahu 's work will be perform on w.o 0200 gfp
  fume hood fail 224/b227 action take find off on reset start fan and leave customer a phone message
  check operation of acu-12 of build 222 acu-13 bldg 221 and acu-12 bldg 223 clean return grill and repair fire damper as need to all three unit check grill to all floor 1 thru 4 as need per building complete per request
  low humidity 226 b254 through b264 several nist employee have experience burning eye while work in -PRON- office in build 226 from room b254 through b264 this week -PRON- eye be ok until -PRON- come into the office the humidity level for this end of the hall in build 226 be noticeably low than those room at the other end of the 2nd floor hallway this have be an ongoing issue since july 2013 when amber carlberg from the nist safety office set up a humidity monitor in room b256/226 but no action be take because accord to the monitor the humidity be within the normal range -PRON- would appreciate have the humidity level for room b254 b256 and b264 in build 226 measured and the result report to steve mccabe nehrp deputy director on extension 8549 as soon as possible -PRON- immediate attention to this issue would be appreciate thank -PRON- measure humidity level room list have no humidity control and can only give what the air handler put out
  install new diffuser in room a100 complete per request.2/22/14
  hot and humid director 's office 216/a205 resent code to vav box
  very cold come from elevator shaft 222/b204 action take check operation and raise set point on vav box to corridor near office still be cold air come from elevator shaft nothing can be do about that due to no supply air in shaft poc phone message
  -PRON- ne the two hvac unit control the air for a187 and a183 adjust from fan on to fan auto m slip detail description -PRON- be have complaint from the people sit under these vent that -PRON- be cold from the constant air blow on -PRON- and that one of the employee be have to apply eye drop hourly to keep -PRON- eye from dry out -PRON- say without -PRON- eye drop -PRON- vision be blurry this be not the case when the fan be in auto mode a week ago so please send someone out today to put the fan back in the auto mode for these people any question please call -PRON- cell 301 788 0423 thank arden problem building room 411 a183 action take employee have place system now in the auto mode of configuration per customer request one thermostat be not power at this time as the heat pump need a new blower motor so -PRON- have be lock out motor have be receive and will be instal on monday provide weather be acceptable
  2nd flr west end walkway between 221 222 firedoor not shut properly check air balance action take no air flow or pressure issue reconiz
  check water chiller be not cool rm b345 trouble shot system and determine that the condensor motor be bad customer be make -PRON- own repair poc customer
  receive freeze stat acu 1 reset alarm and start system poc customer
  bathroom ventilation be down 216-a130 find ahu-402 off for pm work okay now
  heat be not work 226/b244 action take verify space temperature to be 74*f no adjustment make poc customer
  space heater off or not work 222 action take space heater be work adjust damper to off position on vav that serve lady room speak to customer co worker to inform status
  221-b031 ne heat humidity adjustment asap heat be at 85 degree humidity 13 percent action take adjust set point on acu-9 verify operation of re heat valve sopke to customer and lab be good
  no heat temp 64 degree 226/b168 find acu-1 off line start system and verify space temperature poc hai
  too cold 220-a145 adjus thermostat set point poc customer
  humidity down 20 percent throw off measurement 227-a110 a154 i leave a phone message and instruct that -PRON- will try to day to get there but this be related to the humidity valve issue gfp 2/4/2014 action take the resolve of this primary issue of humidity be relate to ahu supply humidity valve still need to be replace this action will be perform either at end of may or beginning of june on w.o 0200 labor pend more material be receive now on -PRON- list of work to be perform gfp 4/25/2014
  cold 226/b368 due to acu-1 be off line start system and check space temperature poc customer
  very cold 1st floor the heat appear to have be turn off in 226/b152 b160 b168 and b166 please kindly treat this as an urgent matter thank -PRON- find acu-1 off line start system and check space temperature all okay at this time poc rise
  cold employee be complain that the temperature be really cold in both a and b hallway on the third floor of 222 especially cold in room near to the elevator in the b hallway b304 310 also the man and woman 's restroom on the third floor be freeze 222/b322 action take command vav close to 2 office and raise set point of discharge air to try to warm lady room.also raise set point to room b304 and b310 poc customer
  clean room filter clog 220/a264 replacement hepa fan motor order still wait to receive motor action take motor finlly instal and back to normal
  request to check hot temperature in bldg 223-a340 action take repair control air line to re heat actuator poc william
  request for maintenance on a c unit in bldg 222-b251,see brian action take replace filter to these system and verify proper operation poc brian
  request to check and repair no air flow in bldg 202-#221 action take due to acu-1 have a bad motor and wait electric shop to replace motor this serve room list above and 131,132 and 134 poc ricky
  heater problem uh1 6 bldg 206 207 uh1 = loud very noisey uh2 = no heat uh3 = noisey uh4 = noisey uh5 = work uh6 = no heat garage area action take confirm that issue be resolve
  freeze stat alarm action take verify proper operation pre heat operating and clear alarm start system poc customer
  freeze stat alarm action take reset alarm and start system verify proper operation poc customer
  thermostat not work c201 2 action take adjust and calibrate thermostat for 70*f poc daniel
  remove filter in vent b214 action take remove filter and adjust set point to induction unit thermostat
  humidity unstable b122 humidity fall to low and measurement related to experiment become unstable action take 4 25 2014 further action by hvac shop be to be perform at end of may or beginning of june once more material be receive to replace fail humidity valve on ahu 's work will be perform on w.o 0200 gfp
  no heat 226/b168 action take find acu-1 off line due to freeze stat alarm verify proper operation poc customer
  check out water detection alarm in zone 4 action take check unit and find no water present clear alarm
  check freeze stat alarm on acu-1 action take verify operation of pre heat an clear alarm start system
  too cold adjusted thermostat and set for 70*f speak to customer
  fabricate and install exhaust fan and duct work action take complete from mechanical room b022 to pump room b032 locate on the other side of the stairwell locate in the sub basement of build 245 inform hvac supervisor when assistance from the electric shop or hvac shop be need
  unscheduled outage unable to restart m slip detail description the hvac system of the xcalibir lab 225/b68 have have an unscheduled outage and i be unable to restart the system -PRON- appear that the problem be similar to last time when an error signal in the hvac controller do not clear and prevent restart of the system -PRON- would be grateful if -PRON- could check the hvac system asap door be leave open thank -PRON- ulf problem building room 225 b68 reset alarm and start system poc ulf
  very cold in room 5 huddle w child in blanket 320/5 find hot water pump off start pump and speak to jolene
  request to check room temperature too cold in child care bldg 230-room 2 find hot water pump off line start puimp poc jolene
  request to check water leak from hu-5b unit in bldg 245-b147 replace re heat valve poc customer
  urgent vent too strong for experiment possible to turn off 220/b224 closed supply and return vent per customer request customer indicate when the air flow be low enough this be an office space and not a lab space that ne to be properly balance
  too hot the temprature in 304 room 142 be too hot this will eventually be use for server so -PRON- ne to get this room as cool as possible please give -PRON- a call on x8146 and whoever be here can let -PRON- into this room please let -PRON- know if -PRON- have any question thank paul x6132 calibrate and adjust set point on induction unit thermostat check calibration and adjsut set point of thermostat for fcu 's poc paul
  freeze 222/a130 action take check temperature in room a128,130,132 and a134 temperature be all within specification of 70*f poc cindy
  open and clean heat unit smell 225/b214 turn over to safety office kathy ritchie for task request
  low flow rate fumehood 245/b131 action take i be close this m slip as -PRON- be go to take about a month for delivery of filter(s size type make all have be identif for sara 's and a couple other filter need in 245 work will be perform on a new m slip question or concern contact f. potts x 6301 or gpotts@nist.gov
  day care center extremely hot 320/rm 22 action take release overide to pre heat and verify operation of acu-1 2 check space temperature and find -PRON- to be okay at this time poc mary
  temp be at 63 degree 202/135 action take raise discharge of acu-11 from 52*f to 56*f poc richard
  humidity out of control.225/a232 action take find thermostat set at 74*f calibrate stat and set for 70*f poc gail
  freeze stat alarm reset freeze stat alarm and verify proper operation poc customer
  rattle noise in ventilation duct inside the fitness center there be rattle noise come from duct work above false ceiling inspect area and find no rattle noise present poc customer
  too cold 235/e20 action taken:08 speak to customer and -PRON- say that -PRON- be not a cold call but in fact -PRON- be for elevator 2 not work redirect elevator shop
  no heat 202/156 speak to customer and lab temperature be okay now no adjustment make poc customer
  too cold 235/e20 action take info indicate employee adjust discharge from acu-1 if not complete or satisfied contact frank pott x6301
  too cold 202/135 find space to be 64 adjusted controller for 70*f now add heat poc customer
  very cold 301/147 adjust thermostat and verify proper operation poc christina
  no ventilation 224/b345 start acu and check for proper operation poc michelle
  three damaged ceiling tile check to see what be leak before replace 225/a362 ceiling tile have be remove no piping above the tile area check attic area and find no water or sign of leak present floor have be epoxy paint informed construction shop that -PRON- can replace miss tile
  see long description m slip detail description office temperature be inconsistent on most day in the winter the cold air from the heating unit dominate and so the office be cold mixed warm and cold air come out from the low panel of the heater at time the dial to control the setting on the heater appear to be unresponsive problem building room 225 a361 find space temperature to be 67*f adjusted set point for 70*f speak to customer
  receive water detection acu 5 fan section no power to sensor replace sensor and re wire sensor restore power to sensor and clear alarm poc ed
  office be too cold 225/a325 space tempertaure be 68*f raise set point for 70*f check operation of re heats poc customer
  office be too cold and feel uncomfortable 101/a709 three module office space remove two induction unit coil that be clog and blow -PRON- out reinstall and verify proper operation inform customer that -PRON- would be back to follow up on temperature
  office and surround office very cold 223/b346 check all thermostat and adjust accordingly poc customer
  repair damper to acu-1 complete per request instal new screw
  relocate thermostat to other side of room and replace filter to system room b0001 relocate thermostat and replace filter verify proper operation poc ralph
  to cold room b165 and b167 reboot vav box and exercise the re heat valve verify proper operation poc t
  water detector fan selection no voltage present at the sensor instal new wiring and sensor
  vent blow cold air b100 adjust thermostat set point set thermostat for auto setting poc customer
  repair fire alarm console panel complete per request
  top step new lobby very cold air 235 action take not certian but this may have be due to construction of acu-1 2 3
  63 degree very cold 227/a357 find space to be 71*f no adjustment make poc therese
  no heat 221/a207 find space to be 72*f no adjustment make poc dr fraser
  too cold 101/a701 adjust thermostat set point poc maria
  to hot 83*f room b165 reboot vav box and exercise actuator to re heat valve verify proper operation poc customer
  replace the broken belt on e-13 at 223 replace belt 1ea ax56 poc randy
  canopy hood have no flow in room a345 replace damper grad manually open damper for proper air flow fan be slat to be remove or replace at a later date by contractor poc customer
  office be to hot a145 adjust thermostat set point pc customer
  room to hot b104 adjust discharge temperature and space set point of thermostat
  receive freeze stat acu 14 repair linkage spring to re set button to freeze stat controller reset control and start air handler poc customer
  receive freeze stat acu 1 restart acu-1 and verify proper operation
  low limit thermostat alarm
  low limit thermostat alarm
  low limit thermostat alarm
  low limit thermostat alarm reset alarm and verify operation
  low limit thermostat alarm
  low limit thermostat alarm
  hood fan not work fan interlock with acu-4 reset freeze stat alarm and start acu-4 verify exhaust flow in kitchen area and operation of exhaust fan
  reset freeze stat alarm and start verify operation of supply fan and exhaust fan reset freeze stat and start unit open filter door
  supply fan description supply fan 11 sf-11 and exhaust fan 27 ef-27 will not restart these two fan work in conjunction with each other problem building room 235 b-1 find acu-11 off line on freeze stat alarm.repair loose connection on alarm wiring clear alarm and start unit
  room be way too hot room be typically 20.5 oc now be 31.5oc!. find acu-7 off on reset reset alarm and start system poc not able to contact customer due to no phone message
  too cold fuse blow 101/a123 asjust thermostat set point poc customer
  cut light switch access hole in fa console panel 318/l101 complete per request
  ceiling vent blow hot air constant 225/b341 replaed diaphragm to 908b controller.calibrate thermostat poc customer
  east wing of hot lab too hot find acu-9 off line in freeze stat alarm clear alarm and start system hv-17 hot deck temperature be back in normal range
  replace filter in paint construction shop action take complete
  remove cover on induction unit for safety room a230 notify kathy r. once complete x6999 complete per request
  request to check room temperature very hot in bldg 223-b366 calibrae and adjust thermostat poc customer
  secure front cover of wall induction unit in entry of 233 secured cover per request
  recover gas from ice maker in store room rm b163 complete per request poc darrell
  very cold 101/a1100 adjust thermostat set point poc customer
  hv-3 freeze stat alarm 221/attic reset freeze stat and observe operation poc customer
  moldy mildew smell vent 220/b162 odor be no longer present per customer
  check 6 heater not work call max w status 206/1st floor have a lift bring down to the building from the electric shop to perform the job.uh-6 be missing fan motor receive motor from pipe shop and instal replace re heat diaphragms to 5 unit and replace aqua thermostat to all 6 unit replace two thermostat to two of the unit heater assist by electric shop
  too hot 220/b328 adjust set point verify operation
  child care room 5 too hot thermostat be find in reverse mode calibrate thermostat and set for 70*f space be 79*f before adjustement be make poc customer
  replace bearing an shaft to e-75 follow 899 instruction replace shaft and bearing to e-75 exhaust fan fan back in service now
  replace bearing to e-10 replace both bearing to fan e-10 have health physic inspect duct to make sure -PRON- be alright to observe the scroll to exhaust fan replace grad and diaphragm to pre heat 1a
  too hot 301/a119 calibrate thermostat and set for 71*f poc customer
  repair fire damper in build 227 repair two fire damper 1 on the third floor and the other on the second floor
  request to check water leak from unit uh-5b in bldg 245-b157 replace valve and diaphragm to actuator to unit heater poc customer
  request to check room temperature very hot in bldg 220-a327 typo for the room correct room be b328 duplicate of ms 24992
  too warm 224/a155 repair control air leak and adjust thermostat set point poc customer
  too hot 83 degree 245/c110 find space temperature to be 83*f replace re heat diaphragm and set thermostat for 70*f speak to customer
  very humid humidity control and possibly temperature as well seem to be outside normal limit on the south half of the b corridor of 223 -PRON- be quite humid in -PRON- office right now problem building room 223 b244 adjust discharge of acu-6 from 60*f to 58*f.adjust thermostat set point adjusted max valve position for humidifier poc wiliam
  unusual smell acu14 entire e wing not able to locate any odor at this time check acu-14 that serve this area and nothing be locate in that area either poc mark
  fan sf-1 be not control temperature in the control room or c200 235/c200 agian -PRON- be indicate that employee correct this in the note i have find if not make frank pott aware please x6301
  unusual smell from vent 245/c131 check space for odor and none present at this time confirm with customer that the odor be no longer present
  too warm unable to do measurement 221/a216 a212 no issue find with space temperature speak to customer
  too humid 223/a228 measure humidity to be 16.5% in lab abd space temperature be 74*f both re heat be in the closed position discharge of air handler be 69*f lower to 59*f speak to customer
  request to repair exhaust fan not work in bldg 221-e19 switch into have position and fan be run now speak to customer
  increase humidity 101/a123 check room humidity and measure 15% rh space temperature be 74*f -PRON- be have issue with dry eye and have decide to bring in a small humidifier acu a4 which serve this area have no humidity on this system
  fan not work room 227 thru 231 breaker trip in the high voltage vault have the hv shop reset the breaker unit back in service spole to customer
  room too humid rear half of 3rd fl b side check acu 's 2,4 and 6 none be add humidity measure the relative humidity on the third floor to be 25% no issue find
  there be a leak control valve at the top of stair well 13 repair to be make on outage valve need to be repack action take repair by ddc team during site outage
  very hot 80 degree on go problem 227/b250 reset operator and -PRON- appear to be holding.3/31/14 reset motor control with seimen tech and seem to be hold poc peter
  very hot 82 degree 301/a100 due to unit be down for pm
  update control for room b351 through b355 so one thermostat will control space replace re heat diaphragms as need remove 3 thermostat an replace with one locate in the center of the lab space replace re heat diaphragms to all three re heat actuator speak to customer and temperature be holdo within .5 degree of set point customer have only a type 1 control for this lab space explain to customer that with the constant change of outside air temperature and the unit try to porvide freeze protection that there be not much more -PRON- can do with the space for now -PRON- have suggest that once the out side temperature settle if the space do not controll properly that -PRON- will need to contact the facility engineering group for a control up grade
  no heat 202/159 find acu-2,4 and acu-1 off line start unit calibrate stat and adjust set point for room 149 poc paul
  request to check room temperature- too high in bldg 235-b125 area find acu-9 off line trip freeze stat alarm find first pre heat command closed release over ride start acu-9 nad monitor through out the day system remain run root cause = 1st pre heat command closed for no appearent reason poc mark
  too hot adjust temp 223/b150 replace re heat diaphragm and repair control air leak customer
  no heat 245/b150 find acu-14 trip off due to freeze stat reset alarm and start system poc bruce
  too hot 222/a151-a155 replace operator poc angela
  a c unit in closet fail get hot harmful to equipment 224/b239 action take note indicate employee have to reset breaker to system if not correct contact frank pott x6301
  one a c unit blow cold other blow hot 221/a224 replace controller calibrate and adjust set point pox allen
  ck the exhaust system e16 heat source uh-4 and outdoor fan f-6 in rm 502 for proper operation calibrate thermostat and verify proper operation of unit heater and ef-16 poc customer
  request to check no air flow to room in bldg 304-b15 replace belt 1ea a42 phone message to customer
  sf-1 air supply unit that supply the reactor control room be malfunction again m slip detail description sf-1 air supply unit that supply the reactor control room be malfunction again after the technician come out today instead of the system be very hot -PRON- be now very cold with the unit command to max 80 f the temperature in the control room be 65f please come and thaw -PRON- out the steam control valve after the steam supply isolation have a clicking noise problem location gaithersburg problem building room 235 c200 action take note indicate actuator be replace and correct if condition be still present please contact frank pott x6301 i will also have employee follow up on this just to confirm
  too warm bump thermo down a couple degree 101/a231 replace valve poc customer
  replace valve to hc-362b and rebuild actuator complete per request.replac with new valve and use old nipple from old valve rebuild actuator
  repair or replace damper actuator to e-040b replace damper actuator
  2 vent hood no air flow 226/b367 replace broken belt to eh-363-b1 and b2 a26 1ea poc customer
  air manifold entrance air manifold need to have filter replace there be a substantial dust build up in the lab over the last year problem building room 224 b227 b229 b231 replace supply filter 5.25x47.25x2 3ea also replace faulty thermostat to room b231 poc customer
  request to check room temperature too cold in bldg 225-a222 verify proper operation of thermostat and re heat actuator contact customer
  rm 422 to clod rm 428 and 430 to warm adjust thermostat poc customer
  request to check no exhaust in fume hood bldg 225-b59 find unit off on reset reset and start exhaust fan verify operation poc phone message
  low air flo 227/a330 check with customer and temperature be okay now
  receive freeze stat acu 14 reset alarm and start system command osa damper to 50% due to no return abd door to filter section be open
  freeze stat alarm reset alarm and start system
  low limit thermostat alarm reset alarm and start system
  freeze stat alarm reset alarm and start system
  freeze stat alarm reset alarm and verify proper operation
  freeze stat alarm reset alarm and start system
  freeze stat alarm reset alarm to ahu-330 and start system
  freeze stat alarm reset alaarm and start ahu-401
  the battery room exhaust fan ef-11 m slip detail description the battery room exhaust fan ef-11 have be get progressively more noisy for several week do the ac shop have the necessary part for repair when -PRON- ultimately fail problem building room 235 a-04 action take fail belt belt replace
  acu-9 restart shut down restart cycle m slip detail description over night -PRON- be notice that acu-9 would run for a few minute then shut down for a few minute only to restart several minute later this cycle of stop then restart keep repeat be this normal over an extended period can this cause problem note that a door on the upstream side of the unit be open so -PRON- will draw air from the room problem building room 235 b-200 acu-9 be still on line adjustment make to computer set points.by f. potts to try to keep the system run poc control personel
  very hot 220/a107 calibrate and adjust set point of thermostat poc customer
  hc141s not work 245/b150 reset alarm and start acu-13 poc bruce
  very cold 245/b21 restrict access room contact bruce norman x5693 for access to room 245/b21 find acu-13 off due to freeze stat alarm reset alarm and start unit poc bruce
  equipment damage possible humid a c not work 245/b23 find acu-13 off due to freeze stat trip restart system poc mike
  very humid worried about equipment 225/a216 find space to be 70*f and 22% rh no adjustment make at this time poc mike
  cold 245/c233 adjust set point for 71*f poc paul
  freeze stat alarm reset alarm and start system
  freeze stat alarm reset alarm and start system dissabl econimizer system
  high air flow filter black dust particle m slip detail description 1 black dust accumulate on the office desk be there a way to filter the air from the air conditioning system to keep this from come into the room 2 also the air flow rate into the room be too high and make the room uncomfortable and too much sound can the air flow rate be turn down problem building room 220 a224 adjust damper set point as closed to closed as possible inform customer and replace filter
  60 degree ne heat 225/a152 adjust and calibrated thermostat poc customer
  cut a hole into fire alarm panel box see rodney campbell 318/h101 complete per request
  freeze stat alarm reset alarm and start system
  vestibule old lobby unit make loud whistle noise 235/vestibule adjust thermostat poc mark
  return fan vfd alarm no alarm find at this time
  reset communication to acu-7 reset controller to restore communication
  replace bad humidity sensor to acu-8 replace faulty sensor and verify operation
  no heat in high bay b120 find acu-8 off start system space temperature be 72*f poc steve
  no heat in b150 room temperature be okay now acu-14 be down on 3/4/14 due to trip freeze stat poc customer
  room temperature very cold in bldg 235-k120 action take ddc group support this ongoing issue now issue be with dcd group for design conccern more to come
  request to check room temperature very cold in bldg 245-b21 space serve by acu-13 and -PRON- be off line due to freeze stat alarm poc customer
  supply fan 8 sf-8 will not start in bldg 235 b-2 starter contactor test bad by electric shop control state that -PRON- would replace the contactor during the site outage or while the reactor be down informed mark english of what control say
  request to check whistle thermostat in lobby vestibule b wing bldg 235 adjust thermostat poc mark
  room temperature too cold in b141 of bldg 231 find acu-8 off line start acu and verify proper operation space temperature be 72*f poc william
  adjust set point of storeroom per dawn replace controller and replace sensor verify proper operation poc dawn
  air flow be to high in office a164 contractor be balance air flow in building and be be turn over to f&e to have contractor to address poc customer
  request to check room temperature too hot in bldg 101-a239 adjust thermostat set point for 70*f
  fan in radiator be make a periodic rattling noise noise be only audible when the fan be run 221-b364 replace re heat valve in induction unit calibrate and adjust thermostat set point poc daniel
  fan vent too strong 217/a233 after the ac outage this morning the fan vent in the room a233 be way too strong loud could -PRON- please check thank -PRON- problem building room 217 a233 speak to customer and -PRON- say that the noise have go after a while
  still no heat in the high bay b141 -PRON- have a 20-minute time where -PRON- seem like the heat be back find acu-8 down due to freeze stat trip restart system and restore heat to area poc william
  check air handle unit that support a wing of 216 verify temp of 216/a101 sam ayala air handler be operate properly increase air flow on vav to sadisify customer
  fume hood maintenance b345 fan in attic need to be increase and diameter in pump need to be increase see will kimes action take joc employee mr smother be to acquire 899 to perform need activity give length of time this have be outstanding i be turn over to joc to confirm if hvac actually receive 899 or not please inform gfp action take upon further investagation this effort will or shuold have the support of engineering i have provide to safety the info for the sart of get 899 but design need to take place will send dcd email
  air too dry 101/b20 clear humidity alarm on acu-1 poc customer
  recover refrigerant and document the amount recover from excess refrigerator recover 4.3 oz of r-12 and 5 oz of r134a
  very cold some wear hat and coat 225/163 free stuck stem to re heat valve.replaced diaphragm calibrate thermostat and verify set point of control poc customer
  replace thermostat in room a254 replace thermostat poc customer
  too warm turn down 4 degree 227/b263 lower set point from 71*f to 69*f for customer due to heat load in space poc david
  too cold after -PRON- get the temperature in the high bay fix yesterday now -PRON- have 60f temperature in some of the the side laboratory off of b141 the high bay currently -PRON- be 63f in 231:b154 231/b154 b150 calibrate thermostat that be way out of calibration space be now 72*f
  replace shaft and bearing to eh-002b replace shaft and bearing to eh-002b unit back on line and informed customer
  have exhaust air volume check for fume hood in room a148 fume hood be in low flow alarm with sash fully col accord to customer reset and clean air intake to monitor verify operation of damper poc customer
  high humidity h107 lower humidity set point on ahu-202
  cold -PRON- be still 60f in -PRON- conference room b154 and in one of -PRON- side office b150 problem start on thursday temperature in the bay b141 be fine right now 231/b154 b150 recalibrat thermostat and adjust set point
  exhaust fan eh007b room a010 noisy may need belt or bearing 221/400 tighten fan bolt and stop most of the vibration present bearing to fan and motor seem to be okay at this time no other issue find at this time poc customer
  too hot 227/b256 find space temperature to be 70*f poc francis
  check the cold temperature on south side of building issue be relate to fail global controller now replace and condition improve
  too warm 318/c130 c132 space temperature in room 130 and 132 be okay the chief request the air flow be increase to room serve by vav-8 125 300 vav-10 600 and vav-12 300 400
  hot 221/b222 adjust thermostat set point for 70*f
  thump noise 222/b113 due to bad control board on acu-9 turn over to ddc group
  222/b113 b223 b119 thump noise vibration hum sound bad control board on acu-9 ddc be work on get another air handler 1,3 and 9 be affect by this
  request to cut a hole into fire alarm panel box in bldg 318-rm h101 complete per request poc customer
  -PRON- be very warm in room 1123 can -PRON- please be check out 101 1123 replace induction unit valve and actuator poc laura
  raise temp m slip detail description since last thursday -PRON- have be 62f in -PRON- office and conference room -PRON- would like -PRON- to be 70f problem building room 231 b154,b150 calibrate thermostat that be way out of calibration space be now 72*f
  too cold m slip detail description -PRON- be very cold in this room i only have cold air blow out of the vent thank gill problem building room 221 a147 free stuck stem on valve set thermostat for 70*f speak to customer
  cold temp m slip detail description after -PRON- get the temperature in the high bay fix yesterday now -PRON- have 60f temperature in some of the the side laboratory off of b141 the high bay currently -PRON- be 63f in 231:b154 problem building room 231 b154,b150 calibrate thermostat that be way out of calibration space be now 72*f
  ac unit blow hot air a224 repair control air line and faulty sensor leave customer a phone message
  too warm m slip detail description -PRON- be too warm at the end of the hall that i be locate on the temperature be significantly warm than on the a corridor or the other side of the b corridor this be true of all the office from b350 to b370 problem building room 223 b358 adjust thermostat set point and adjusted cool set point of acu poc susanne
  82 degree please adjust to cooler 223/b352 adjust discharge of acu-6 and thermostat in space poc customer
  too hot 101/a701 adjust thermostat set point poc mr jenkin
  too hot 223/b148 daniel gopman ext 4047 adjust thermostat and verify discharge of air handler poc dan
  fabricate shelf for ddc fabricate shelve as request
  broken fan 225/basement a corridor check both exhaust fan and both be run check associated damper to fan as well.to e-19 and e-20
  too hot 80 degree 235/k15 find space temperature to be 72*f no adjustment make poc mark
  wds alarm se drain and floor drain point indicate alarm probe be dry find no water present reset alarm poc customer
  check and reset fault locate in build 227 find ahu-6 2 off line and started.ef-6-2 will not stay run exhaust fan for attic space have a cover to be repair possibly on the outage safety will need to direct a safe method to access repair ef-6 2 have be repair and be run properly.attic exhaust fan still need to be repair and safety will need to determine the good way to make repair safely 3/31/14 new ms will be make to make repair on attic exhaust since -PRON- be not really part of this ms close ms
  freeze stat reset freeze stat and verify proper operation
  freeze stat reset freeze stat and verify operation
  request to check very cold office in bldg 221-b160 find hot water converter pump off pipe shop start pump adjust thermostat set point poc customer
  no heat 221/b212 find hot water converter pump off line pipe shop start pump in that morning space temperature be okay now speak to customer
  very cold 245/b21 bruce norman x 5693 reset freeze stat on acu-13 verify proper operation poc customer
  exhaust fan not work 245 start acu-9 10 e-64 and e-9 poc diane
  freeze stat reset freeze stat and place in auto mode poc customer
  the room temperature regulation need calibration someone over turn the knob 223/b222 calibrate thermostat and adjust set point poc vichy
  wds alarm icb-5 floor drain zone 1 floor drain water detector trip due to steam from the drain condense on the probe no water locate poc dan
  freeze stat alarm reset and restart hv-3 poc herb
  temp too low for measurement m slip detail description the temperature be too low 18.5 c. the temperature need to be 22.5 in order to make measurement -PRON- be currently too cold to conduct measurement the hallway outside the lab be also very cold problem building room 245 b24 basement level start hot water pump find off
  hood alarm 221/b165 replace damper rod to exhaust fan verify proper operation poc alex
  fume hood alarm 220/b23 restart unit find off
  anti freeze smell in build 216 a wing cnst sponsor joe dipasquale in build 216 x2242 indicate that there s be a anti freeze smell in the hallway area of build 216 please investigate and follow up with building manager upon finding -PRON- have several glycol water preheat heat exchanger go down monday take the preheat out cause the piping to get even cold due to circulation through the return and cause a few of the victaulic¿s to leak a little glycol water
  too cold room a357 find space in cool mode reset for heat mode verify temperatur erising poc terry
  acu-4 not run check operation find system knife off start system and verify proper operation
  dirty duct dust in air 301/a119 instal cheese cloth over two diffusers.spoke to customer.safety say that build 301 be to have duct clean sometime this year
  panel temp indicator ne calibration 225/a02 adjusted sensor to correct temperature poc richard
  check operation of ef-6 2 have semien tech calibrate dp switch that be determine to be out of calibration
  start equipment in build 301 inspect all unit and start the one that have be secure for the outage
  reset alarm in building 304,221 and 223 reset freeze stat alarm to unit in building list verify proper operation of unit find off line
  green auditorium too cold raise set point of acu b6 from 64*f to 68*f reset belimo actuator for hwc in d-01
  receive freeze stat hv 4 reset freeze stat and verify proper operation of pre heat
  vent blow cold air 101/a800 adjust set point of thermostat poc customer
  temperature in man 's bathroom lockerroom be extremely warm past two day 101/a31-gym start air handler and verify operation
  very cold temperature in the room be go on for several week 216/a241 resent code to vav speak to customer
  cold air 215/e102 sponsor joe di pasquale x2242 indicate that the exist heater that support room e102 of build 215 be blow cold air open grill to space space get -PRON- air from the corridor poc customer
  too cold 225/a160 adjust thermostat set point and verify proper operation poc susan
  too hot 223/b258 have to replace dielectric on piping pipe shop and then the induction unit valve be replace
  howl noise in ccf area and basement hallway b side find four supply air damper from acu-10 open per an air balancer that be contract by oeg these damper have be secure for year due to a previous work order secure damper
  exhaust fan e104 e105 failure replace belt
  bldg 224 a216 be very warm lab a216 be around 80f without equipment run please investigate replace valve actuator and dome diaphragm to controller verify proper operation poc customer
  low fume hood a f m slip detail description fume hood air flow be too low trip alarm routinely when sash be at and below operational height the fan or belt drive on this system be replace or repair about two month ago as -PRON- be shut down i highly suspect -PRON- be not be run at the same flow -PRON- be previously problem building room 226 b225 action take replace belt on exhaust fan and have support from ddc to help with air balance check find that the issue be with fume hood monitor that be out of calibration however this system be fully max out design be allow for two hood to be use at same time on a exhaust fan with only a 1/2hp motor and be max out for -PRON- speed to meet the need of hood this be leave from arra project and be point out at that time for not be acceptable but be leave life safety be good but the slightest change will cause for low flow alarm
  request to check window unit blow cold air in bldg 235-b125b action take unit be run fine after allow to thaw out filter be be request to be place on a pm route by customer refer customer to oeg
   action take find induction unit valave stem stick replace valve body thus now work
  very very cold 223/b360 and whole bldg drain hose run across floor safety action take pipe shop work on riser and thus no hot water present once system place back into operation all be good
  reset vfd alarm on ef-6 2 and other action take alarm and vfd 's be reset -PRON- be notice that ef-6 2 isolation damer be not fully open i insteucet that -PRON- will make this repair during the site outage and have add -PRON- to the saturday work for hvac to perform gfp
  very cold and fan in attic noisy 225/b341 action take find several air leak associate with room temperature control and a fail 920b controller replace and fix air leak aok
  mep very cold entire area duplicate ms of 2607
  extremely cold in area 301/c103 verify operation of acu 's 1 5 and all except acu-2 be work properly repair stuck stem to pre heat on acu-2 verify operation and speak to customer
  supply fan 11 sf-11 exhaust fan 27 ef-27 will not restart 235/b-1 action take find system off on freeze protection due to the supply steam to pre heat coil be hand valv off by contractor no online and aok
  air handling system be not function properly 227/b137 b139 see more air handling system be not function properly in these room cause strong suction around the door and turbulence in the room b137 particularly which be affect lab work reset vav box and adjust set point for 100 from 200 with assistance frome siemen tech reset tec's.lowered hood exhaust in small lab
  too warm 221/a109 action take system need induction unit actuator diaphragm replace aok
  reset freezestat on acu-8 action take find system use free cooling thus to cold causing freezestat make adjustment to osad to limit thew amount of infiltration to cause for less cold air to be present
   224/ a249 a247 action take room humidity at 37% and ahu be perform properly no issue condensation be actually roof water run down face of window
  water detection be alarm zone 4 action take no water detection device locate in or at system or wiring will investagate futher and see who what when and go from there
  request to adjust room temperature too hot in bldg 223-a147 action take find room temperature to be 76f find the diaphragm need replace on valve and confirm thermostat for calibration
  request to check no heat temperature in portrait room heritage room and red auditorium too cold in bldg 101,see sarah bell action take find discharge of b-4 to low at 54 degree adjustment be make and now aok
  request to check loud sound come from vent in bldg 225-b249 action take filter rack be loose and need to be secure to frame once complete noise be resolve
  receive freeze stat acu 8 action take check operation of system and clear alarm aok
  fabriacate 6 each 22ga sheet metal shelf 24""x10 with side/ wall support aprox 6 long action take make 6ea shelf as request
  request to adjust room temperature t very cold in bldg 224-a321 action take make adjustment to thermostat and aok
  no exhaust acid solvent hood 215 action take lose of acid exhaust be due to power bump that occur in aml complex no reason find for the condition but building manager be make aware of incident so that -PRON- may track down root cause of issue relate to complex power all hvac system perform per design
  no heat 245/b021 action take find acu-13 in freeze protection and be now back on line re occur issue and will take further step to see what may be change in programming to help -PRON- be reconiz that cold spot be the primary cause at this point thus air stratificatuion issue
  red auditorium very cold 101/d100 action take find air leak on acu 920b controller once repair system aok
  repair cw valve on cc342b action take replace pack on c.w valve for cc 342b and clean up cw from leak aok
  squeal noise come from heat unit rm c310 action take replace diaphrgam and find no other issue or noise aok
  heater make very loud and annoy noise 245/c125 action take find no real issue but change diaphgram to ensure proper pressure for closure of hot water valve
  office temperature be too low between 61 to 65 f 224/a321 action take confirm operation and calibration aok
  freeze stat alarm action take door on acu have be close and cause freez protection to come in system have stratification issue so door ne to remain open a little longer
  recover refergerant from system to be excess action take complete
  lab be too cold rm b21 action take find agian the unit in freezestat and this be due to air stratification issue within the system will talk to frank about what -PRON- may be able to do
  f s on acu-7 action take reset freezestat and aok
  f s on acu-5 action take reset freezestat and now aok
  f.s on acu-13 action take reset freezestat adjust out side air damper to help with condition .aok
  air flow be high 226/b344 action take change the room min set point for the vav box to help customer with the draft issue aok
  humidity down 20% 101/b20 action take find system in alarm and no controll to humidity present reset alarm at location and system come back into tolerance ddc need to confirm alarm annuciation at pp and hvac shop to be do on monday 3 31 2014
  humidity drop to 25% 219/g007 action take turn over to ddc
  freeze ne heat all room okay except room 11 adjust set point from 70*f to 73*f okay now poc pam
  humidity be too high and a bit erratic lately need to be at 47 rh 219/g0003 find belt to system serve area break replace belt and return system to service verify proper operation
  acu-18 failure alarm action take find that cfc control personnel cycle equipment on off thus cause alarm due to automation schedule of occ mode
  air smell bad 202/229 the air in the room smell as if lade with dust or dirt this have be previously observe to occur when -PRON- rain no odor detect at this time condensate pan strip be be add to the airhandler at this time that will also help to take care of this issue when system be pm'd this month
  office too hot 223/b158 repair control air line and readjust thermostat poc daniel
  water detector fan section no water present find no alarm present at this time no water be find at this time either.clos out m slip
  water leak in front of rm a-129 in hallway check area and no leak be locate if reappear will turn over to oeg for possible roof leak
  the hvac system for the xcalibir laboratory in 225/b68 hallway corner be not restart correctly the hvac system for the xcalibir laboratory in 225/b68 hallway corner be not restart correctly after i find -PRON- out of service this morning after reset the controller and restart the system some component blower re heater start up as expect but the compressor do not start coil leave temperature keep rise and eventually the system be shut down again can someone help please good regard ulf problem building room 225 b68 with the assist of ddc reset alarm and start the system leave customer a phone message
  highbay diamond plate loose cover need replace safety hazard 231/b141 action take still wait on material to be deliv as -PRON- be not originally order as thought/ plan
  very hot in the whole section area of 301/c166 action take preheat on acu have fail actuator replace aok
  smell of smoke fd burn a c belt ck ac 1 101 01 no smell detect on acu-1 unable to contact customer
  too hot on go problem 221/a111 find space to be 81*f adjust thermostat for 70*f
  the attic exhaust ventilation fan for the fume hood have no air flow 220/b25 replace broken belt to exhaust fan ph message to customer
  chemistry lab be currently run at 17.8 degc would -PRON- set temperature to 20.0 degc 222-b149 action take currently wait on safety for advice to safely access the actuator due to optic tables/ shelf obstruct area accord to note will be perform on another m slip
  check air vent filter make loud noise 221/b307 adjust position of supply cover that cause rattling poc customer
  check unit very loud noisy need to be service 221/a366 action take find system air lover close to far cause for noise or harmonic to be generate
  no heat 202/156 find hot water pump off dut to out side air temperature poc curtis
  fumehood alarm sounding wo n't stop 224/a216 replace bad damper actuator speak to customer
  too warm in fred 's office the thermostat be reflect heat fail"" and emergency mode fan on mode and the thermostat read 79 degree -PRON- be very warm in fred 's office please have someone come take a look tomorrow thank 411/a182 reprogram and adjust set point of thermostat for 72*f verify proper operation poc customer
  too hot 223/b310 replace two diaphragm to actuator poc diane
  too warm 225/b267 replace diaphragm to re heat and verify calibration of thermostat poc customer
  check exhaust fan unit to all restroom in buld 216/217 check exhaust fan in all restroom in build 216/217 sponsor have be complain of ventilation in restroom upon completion of task please contact building manager find flow to be present to all register may ne be clean on several
  2nd vent fan break see joe rice b226 action take still wait on motor to be receive repair will be do once receive
  conference room too cold 301/b130 find hot water pump off turn over to pipe shop
  fumehood fail 224/a130 replace faulty damper actuator to room a130 repair actuator to room b127 poc customer
  request to check warm temperature in office of bldg 101-a207 adjust thermostat to four induction unit space temperature be 77*f adjusted set point for 70*f poc customer
  too cold urgent workshop in progress please fix today turn a c down some 220/b343 adjust and calibrate thermostat in room b341 b343 verify operation of re heat valve poc customer
  water detector alarm acu 4 2 check area and no water find
  too hot 101/a701 find space temperature to be 78*f adjusted set point for 70*f poc customer
  b hall 3rd floor office be hot 222/b322 check room b322 and measure temperature to be 71*f and suround area adjust vav to 2 room to lower cool set point poc terri
  very hot in office 223/a265 replace diaphragm and repair control air line poc customer
  no air flow very warm adjust damper in attic 225/b368 verify damper setting and adjust thermostat set point poc customer
  too hot 222/b131 due to bad motor on acu-9 replace belt and motor pulley on new motor 02 replace motor poc kerry
  power surge nothing run 235 bldg restart acu-9 breaker appear tobe go bad
  too hot 101/0715 adjsut thermostat set point to 4 induction unit in the area from 77*f to 72*f speak to customer
  fume hood in exhaust failure alarm 235 e-134 verify operation of hood poc kim
  too much air come out of vent rm b267 lab space convert to office space adjust damper set point to eliminate fan noise locate at damper area and replace thermostat and set for 72*f per customer
  fluctuate temp see long descrip 245 b24 basement lab have fluctuate temperature the temperature be too low 19.5 c. this happen too frequently there be a new thermostat in the lab which be not touch the temp must be 22.5 in the lab start pump on hwc-2 speak to customer
  temperature too cold see long descrip 245/b019 b017 the temp be 19 and 20c -PRON- need to be 22.5 c. the thermostat have not be touch the room have secure access so please check ac unit hot water pipe shop prior to contact michelle or ronnie for access start hot water pump to hwc-2 speak to customer supply temperature be come back up pump must have be miss by pipe shop on start up
  exhaust fan not on 245 start exhaust fan and speak to customer
  water drip from ceiling 223/b256 replace induction unit valve remounted thermostat and verify proper operation.the leak be locate in room b356 poc adam
  room temperature very cold in b wing of bldg 245-b150 thru b157 space temperature be 68.9*f find hwc 2 off in the morning that serve the hot water loop.checked converter and -PRON- be at set point 180*f leave customer a phone messsage
  very cold 235/k128 verify operation of acu-1 and 2.hot water converter be at set point and room temperature be run a little cool ddc to make adjustment
  101-cafeteria dish room very hot steam be roll out and not vent very very hot in room also an electrical cord attach to circuit panel on a dolly be leave behind restart unit
  pop rivet come loose on shelve above table a48 complete per request due to dismanteling by shop 02
  too cold 235/k120 action take ddc look into issue and make some adjustmen to vav box to provide warm temperature
  too warm 301/b130 lower cold deck temperature set point to 57*f replace thermostat and set for 70*f poc customer
  no ventilation 304/111 117 121 find acu-4 and a couple of other air handler in the area off line start system and verify air to room
  replace intake air louver filter the intake air louver for electrical bldg 305 be just relocate to the new addition the filter that be on the louver need to be replace so -PRON- be not re instal this building be be pm'd this month and the filter will be change then close out the ms
  no heat 226/b168 find space temperature to be 72*f no adjustment make phone message to customer
  there be a meeting in progress building 220/b105 the room be too cold and the participant be ask for the temperature to be adjust find space to be 70.9*f speak to customer and all be okay at this time
  the thermostat in room b105 be not work the set point be set to 70 degree f and the temperature in the room be over 80 f. if -PRON- have any question please call -PRON- at ext 4838 thank -PRON- glen glaeser action take repair air line actuator reheat valve now fix
  request to check wind noise in room c116 of bldg 216 informed customer that unit be down for pm
  room temperature very cold in bldg 235-k07 action take adjustment make to set point until dcd have design change
  start unit in room bo68 restart ahu-1 in room b068 speak to customer
  very cold 218-c06 restart vav box
  request to check hot temperature in bldg 301-b130 very hot lower cold deck set point to 57*f replace thermostat calibrate and set for 70*f poc customer
  request to check fume hood have no exhaust in bldg 223-a340 repair linkage on damper and verify operation of hood in space poc william
  fumehood alarm alarm will not shut off 221/b255 find fan off replace damper actuator belt and 4 more actuator in the general area.found issue with main air to build due to air dryer bypass the air dryer and turn over to randy wixom for replacement.had 02 replace the motor starter after confirm issue bu 02 poc customer
  replace motor sheave and belt to new motor for eh-338b complete per request replace belt 1ea a35 align and tension
  the ac vent blow very strongly after the utility shutdown yesterday see more 217-a233 and produce very distracting noise and air flow could -PRON- please fix that adjust damper set point and verify proper operation poc customer
  very strong sewage smell come from vent 101/4th floor due to dry trap in janitorial closet fill trap with water poc april
  ne to have ac turn on b15 restart acu-6 and verify proper operation this unit serve the area poc customer
  leak in baseboard 101/1019 replace leak valve with new poc customer
  hot 225/a257 adjust and calibrate thermostat poc gail
  temperature way out of spec 18c 216-e113 resent code to vav box
  the booster fan in the ceiling of 225/a60 be make a lot of noise 225/a60 replace a-38 belt to booster fan poc mr soon
  vibration 220/b356 see long descrip please send someone out to look at the vibration come from the heating unit and try to reduce -PRON- there be a slight vibration on the employee 's desk- and this be quite bothersome no noise locate in the induction unit possible noise from acu-4 or acu-2 area check fan bearing but -PRON- seem to be fine not able to pin point the actual noise
  air handler make loud noise and get bad and bad belt 245/c06 3 replace belt 2ea a53 on acu-11 poc aaron
  very cold 245/c113 adjusted thermostat poc brian
  return duct off blow out 245-a04 start e-2 and e-2a that be find off line poc ed
  room office be very warm unit seem to be blow warm air since monday 224/a203 replace re heat diaphragm to induction unit actuator adjust set point of thermostat for 70*f poc phone message to customer
  green auditorium very warm 101/b121 lower set point for green and red auditorium from 68*f to 62*f
  hot 220/b365 verify operation of thermostat and space temperature
  request to check room temperature- too hot in bldg 225-a261 replace re heat diaphragm poc leslie
  room be too hot b365 replace diaphragm to both re heat to space calibrate thermostat and set for 70*f poc gail
  request to check 2 fume hood not work in bldg 225-a346 verify operation of exhaust fan fan down due to schedule pm poc customer
  request to check dust from large hvac ductwork in bldg 220-a48 finally inspect room with jacob ricker and no duxt be locate close out ms due to no problem find
  request to check too hot temperature in bldg 224-b356 replace valve actuator poc customer
  ne to cool off -PRON- office reduce temperature a few degree thank 101/a423 adjust thermostat poc nalah
  no air flow in both chemical fume hood in 225/ a346 verify operation of fan fan down due to pm poc customer
  too hot 225/a251 find unit off due to schedule pm poc tracey
  room very hot 221/a307 replace re heat diaphragm space be 78*f set thermostat for 70*f
  office and lab be hot b127 area action take unable to confirm resolve will follow up with another employee
  too cold 301/b147 b145 m slip detail description air conditioning feel like -PRON- be blow from the vent and -PRON- be quite chilly in the office space of room b147 and b145 could -PRON- please have someone check the temperature and air handle unit that service this area to see if -PRON- could possible warm thing up a bit thank -PRON- problem building room 301 b147 and b145 find hot water pump off turn pump on
  too cold 301-b193 start hot water pump
  the ac be on and will not shut off the temperature in both room be entirely too cold.301/b145/b147 start hot water pump
  very hot 220-a217 adjust thermostat poc song
  too hot 101/a800 adjust and calibrate thermostat poc kim x2272
  safety exhaust fan not work in the cylinder storage room 301/b193 this be urgent to prevent accidental gas build up in the cylinder storage room reset fan poc mike
  too cold 235/b206 verify operation of thermostat and re heat valve leave customer a message that all be work properly and that -PRON- be 2*f above nist standard set point no other adjustment be make
  hot 224/b261 action take replace diaphrgam once receive
  hot 320 room 2 check with jolene and -PRON- say that the temperature be good now
  ac unit 6 need to be look at 224/a155 no issue find put acu-6 in purge mode until 5 pm and then release back to normal operation
  hot 101/a123 calibrate and adjust thermostat poc customer
  heater be stick on very hot 245/b130 replace re heat diaphragm and free stuck valve stem to uh-8b take out old controller and now -PRON- be control by the thermostat poc phone message to customer
  a c be off in storeroom 301/b163 restart acu-5 poc customer
  water chiller not work steven coulter have work on -PRON- before after 9:30 be mon 223/b214 action take find water pump be fail and sponsor be make a purchase of replacement pump for equipment onec receive the customer will call for installation
  request to reset vfd in bldg 227-ae22 reset ef-2 2 and start verify proper operation poc self
  request to check fume hood not run in bldg 227-a260 action take motor be replace and old pulley be reuse
  request to check too hot temperature in bldg 222-b329-b331 adjust cool set point but not respond ddc indicate that some programing be lose to the control board to acu-9 code be re enter and the system be now back to normal all room be now control at set point
  room b101 and b105 be too hot 80 degreee action take adjust thermostat and confirm operation
  receive water detection acu c5 fan section no water present reset alarm poc power plant
  request to repair a c unit not work in bldg 309 replace condensor fan motor verify operation poc bruce
  request to check acu-2 not work in bldg 220 reset acu-2 verify proper operation poc chuck
  request to check hot temperature in bldg 411-b100 adjust set point of thermostat poc customer
  request to check room temperature- too hot in bldg 222-b324 acu-9 have to have code re send to ihe control board system be back to normal
  request to check room temperature- too hot in bldg 245-b121 adjust discharge of acu-13 from 78*f to 54*f poc customer
  request to check room temperature- very hot in bldg 220-a322 a diaphrgam be replace accord to document i find and should now be operate properly please inform -PRON- frank pott if not satisfied
  request to check room temperature very hot in bldg 101-a1000 adjust all thermostat in area for 72*f poc customer
  room be to hot a150 action take have to obtain outage for acu-7 once do repair make to mix box and now aok
  office be to hot a353 action take instal new diaphrgam once receive aok
  freezer will not cool c01 action take after attempt for dianostic by wg-11 in hvac ticket have be reasign to mr davis for further investagation root cause for system failuar after mr davis have check system be a fail compressor a email will be provide to customer joc to provide further define detail system be out of service
  request to check no exhaust to fume hood in bldg 220-a06 replace broken belt 1ea a34 leave customer a phone message
  request to check too hot temperature in bldg 221-a145 action take make adjustment to thermostat
  request to check too hot temperature in bldg 207 action take this be related to the fail compressor that have be order for replacement
  request to check room temperature too hot in bldg 216-a257 resent code to vav tighten screw to board terminal connection
  request to check hot room temperature in bldg 221-a145 adjust thermostat set point be turn all the way in poc joe
  cool selection water detector drip splash on sensor in condensate pan clean up water and reset alarm poc customer
  request to check hot temperature in bldg 222-b323 and b331 resent code to acu-9 controller space temperature be now 71*f
  office be to hot b310 unit down for pm poc diane
  office to hot a236 adjust temperature set point poc marianne
  request to repair hot temperature in bldg 222-b323 resent code to acu-9 controller space temperature be 71.1*f poc customer
  recover refrigerant from refrigerator in shop for surplus complete per request
  acu-8 f.s reset alarm and verify proper operation
  acu-12 f.s reset alarm and verify proper operation
  acu-4 f.s reset alarm and verify proper operation
  acu-6 f.s reset alarm and verify proper operation
  acu-4 f.s reset alarm and verify proper operation
  acu-1a f.s reset alarm and verify proper operation
  acu-4 f.s reset alarm and verify proper operation
  acu-7 f.s reset alarm and verify proper operation
  request to check room temperature very cold in bldg 245-c135 adjust controller from 40*f to 70*f poc jerome
  request to change dirty vent filter in bldg 245-b121 ll wait on safety to approve method to safely perform action.action take st
  request to check room temperature very hot in bldg 222-b310 action take lower the discharge of acu to 54 degree and follow up with sponsor the follow day room 70 degree f aok
  office be to hot b112 action take have to replace valve actuator and confirm actuation of shuch set thermostat to 70 degree f and contact customer aok
  room be to hot a1300 action take find acu-15 off restart
  check for air leak on pre heat action take replace diaphgram on both preheat for acu-15
  request to check room temperature too hot in bldg 101-b20 reset humidity system poc val
  to hot foyer way enter 101 from 225 breezeway action take clean unit change filter 1""x8""x32 oiled motor and confirm thermostat set and control to 50 degree
  remove control air line from duct work plug main and save damper if any good safety have make this request action take remove control air line as instruct now ready for demolation
  request to check sf-11 when turn off -PRON- will not restart remotely in bldg 235-c01 action take various item address in programming still outstanding be static pressure sensor that tom salvermoser be order and will install once receive
  lab be too hot a62 action take acu serve area be off line for preventive maintenance make sposor aware
  request to check room temperature too warm in bldg 220-b048 action take confirm operation of system and aok customer indicate no issue
  verify the a c start time the visitor center and adjust as need action take device use for set paramiter be not function and out for service once back on site this will be attend to on another m slip place reminder on calendar to follow up
  water cooler 3 rd floor in middle hallway not work 30 action take clear slow run drain line
  request to check no ventilation in room bldg 304 117 action take find e-4 have a fail belt replace confirm operation aok
  request to check soot come from vent in bldg 101-a1137 action take clean dust up and instal filter to limit issue aok except in future filter will become dirty and cause full heat to occuar due to loading of filter and cold supply air being force onto sensor thus add heat
  check air flow hood alarm sound in bldg 221-a256 action take find system off line but counld not gain access to lab leave customer voice message make -PRON- aware
  reset vfd alarm
  restart site after power bump action take restart several pecie of hvac equipment follow power bump aok
  water leak rm a836 action take dieelectric fit leaking turn over to pipe shop
  dinning room a b to hot action take make adjustment to induction unit to provide additional cooling for the large crowd expect at meeting
  lab be to hot b48 action take replace two each diaphrgams and confirm operation aok
  server room be to hot 142 action take replace motor and aok remove portable ac back to build 420
  server room 90degree f. action take find fcu have a fail electrical motor motor have be order and will be instal once receive place a portable ac unit for temporary cooling until proper repair be complete
  clen room too negitive action take find acu-10 off line restart and aok
  room b161 and b162 too hot find acu-1 in fault condition and reset system now run and aok
  room too hot rm 2 action take find thermostat set to 76 degree f now set to 72 degree f. aok
  rooom too hot seba action take find acu e2 off line restart and confirm operation aok
  room too hot b15 action take find acu-6 off line restart system now aok
  request to check room temperature- too hot in bldg 101-a800 action take make adjustment to induction unit thermostat
  request to check temperature too hot in bldg 245-b033 action take hwc pump be off line on monday thus issue customer now ok
  request to check exhuast air flow in ladie 's restroom bldg 245-c2d.floor action take have to restart exhaust fan serve bathroom aok
  request to check too hot temperature in bldg 223-b316 action take leave customer message that thermostat be set to 70 degree f and find no issue
  request to check very hot room temperature in bldg 225-b106 action take acu-8 off line due to pm thus room be hot
  acu-8 fan selection water detector keep come in and clear all the 3 11 shift action take water detection devic be fail and now be replace with new device proofed and aok
  replace fail ep contact customer to make -PRON- aware that -PRON- ne to replace ep for this fan damper while replace ep ensure that out of service sign be display on fume hood and sponsor be fully aware of activity once complete notify customer and ensure proper operation of ep damper fan action take find no fan with the -PRON- would submit to look at all system in area be fine
  confirm ep 's be need for system eh-315b and eh-317b action take employee confirm no ep to damper or electric be present will provide to oeg info for work order/ design
  request to restart sf-11 and ef-27 fan in bldg 235 in the processing room action take system start but still wait on pressure sensor to be deliver back order
  request to check warm temperature in bldg 227-a357 action take adjust set point for sponsor and will monitor
  turn on a c 222/1st floor action take find that ahu- 6 be discharge 68 degree as -PRON- be to be do per winter set point lower set point to 62 degree and seem to be work fine
  look into why thermostats/ sensor and fcu 's be not work in new office space in mail room action take wait material from joey v.
  check into why cafe be 78 degree action take find fail reheat actuator reset and now function
  water come down window 222/b310 action take relate to preventive m aintenance be perform on acu-9 when intke area be be wash water run down exterior of building aok
  humidity down way too low 101/b20 action take find that the humidity canister need to be replace and the electroninc controller have a fault that need to be clear now work as -PRON- should
  no air move in frezzer room action take find all three acu 's off line ahu-1 2 and 3 due to vfd 's needeing reset these be the vfd 's instal inside of ahu housing and be to be move in future
  remove water damage insulation and install new the area be in a147 and a149 action take remove damaged insulation and instal new aok
  too hot no air flo 225/b214 action take adjust thermostat and do have to calibratate for proper pneumatic pressure relate to temperature scale
  loud hiss noise come from thermostat 224 action take find main air line have come lose from wall thermostat reconnect and aok
  clean air supply grill of debri in all area of 226 some hallway grill look clean while other be not action take this require out of hour work due to the need to remove grill and diffuser to properly clean please obtain permission from management for this to be perform poss w.o need or charhge to 0200 as a suggestion not go to be perform at this time on m slip this type of work have be perform out of hour
  office be to hot a315 action take instal diaphrgam on valve aok
  window unit be make noise b320 action take find air leak at diaphgram replace and now aok
  receive water detection acu 10 fan section action take find no water present nor no alarm on system aok
  fume hood stop work a019 action take replace one a26 belt aok
  reoccur problem room get hot and unit hot to touch 223/b316 action take stat be find in reverse act config due to customer make own adjustment explain to customer adverse affect and -PRON- be aok at this time
  repair hc-020b hot water valve due to water leaking action take replace leak hotwater valve aok
  very hot 224/b222 action take replace fail diaphgram
  too warm 220/b154 room have be very warm for more than a week temperature have be just fine for a long time before that immediate office neighbor be not have the same problem thank action take find fail diaphrgam replace and good to go
  exhaust fan make load noise b-34 action take fail bearing and shaft once have help from mr dewee the issue be resolve by -PRON- -PRON- aquir new shaft which -PRON- cut key way in and instal shaft and bearing
  reset ab09 ab11 ab13 ab14 ab06 ab04 ahu1 2 4 2 6 2 action take unit need to seset due to power bump aok
  cafeteria too cold duplicate m slip see 14 31975
  turn heat up in cafeteria 101/cafeteria action take raise discharge because reheat coil be hand valv off until material come in for m slip 31866
  cc-127b chill water valve leak repair -PRON- action take replace packing in chilled water valve
  adjust temp too hot 223/a163 action take make adjustment to thermostat and explain to customer about how -PRON- effort affect the over all control of system due to customer making adjustment
  fan be make chirp noise 301/173 9 action take belt need to be change on acu c-5
  too cold action take have to resend code to device and confim operation aok at this time will monitor
  too hot 225/b210 action take replace diaphrgam and aok
  humidity up 40% too high 216/e110 action take find vav box add full heat cause adverse affect for humidity fix and ok
  water leak through the a c piping 245/b128 oeg inspect water leak in at low point of ductwork action take confirm that water appear to be come in from around roof seam at exhust curb
  water detection acu-10 fan section and take 55gal barrel to 101 basement for dave f. have brian w. help -PRON- please action take clear alarm at sensor by dry sensor out sensor become wet from maintenance
  wds alarm water be come through a junction box action take clean up water relate to hard/ heavy rain nothing more can be do
  water leak water be leak from return ductwork action take lokk into this and no source except for roof can be find so must have be from heavy rain and leak in through roof
  repair cw valve on cc-251b serve rm b255 action take pipe shop need to repair shut off valve before chilled water valve can be repair by hvac
  work on vfd b123 with elec shop action take vfd and wiring have now be repair and system be back to normal operation aok
  too hot 101-heritage room action tyaken thermostat be set to 67 degree make adjustment and do confirm actuation of hhot water valve set to 74 degree aok
  water leak from acu-5 supply duct 245/d06 action take fond no sign of any water at this time maybe due to heavey rain fall prior but duct uct work be also not insulate and may be an issue not likly as this have always be the case more to come and will monitor
  request to check water run sound at window in bldg 221-b160 action take check both unit and all around system but no sign of water aok however sound like air in line and will send pipe shop email to look into bleed air
  request to clean duct for incom air and install filter in bldg 224-a320 action take exhaust grill be vacum and 2ea new supply air registers/ filter grill be instal
  very hot in office a415 and a422 101 04 action take adjust thermostat for customer and all appear to be work fine
  request to check room temperature too hot in bldg 101-a719 action take make adjustment to thermostat
  too hot please adjust the tempurature 101 a719 action take see 14 32095 this be a duplicate
  check on water leak into lab space for customer room/ lab b365 action take this be due to the heavy rain fall and exhaust hood 3/4 piping just could not handel the amount of water and thus overflow into duct into space -PRON- didik clear drain or at least vacumend to make sure -PRON- be clear
  heat keep go up now at 80 help 411/b116 action take thermostat be not properly set thus too hot condition aok
  confirm operation of both the preheat valve and actuator as well the chilled water valve actuator action take fix the chilled water valve and preheat actuature on order for replacement
  connect air line to actuator and confrim operation location be at chilled water coil in b-08 as -PRON- be aware of effort action take instal grad and confirm proper operation
  install water pump for dr terell 's water bath part be in action take instal water pump on water bath and system be run as -PRON- should follow up with refrigerant charge and confirm proper operation will be perform by steve coulter on 5 7 2014 gfp
  office too warm 301-c110 action take check room temperature and find -PRON- to be 71f throughout acu discharge be at 66f related to winter temperature lower discharge of rtu-1 and will monitor space over the next few day
  too hot 101/a600 action take find induction unit large open area and many induction unit all add heat gain access to each thermostat and first confirm calabration then make adjustment to each one set point room be at 82f now at 74f and sponsor be satisfied
  temperture in stairwell of entracnce area of build 221 be hot sponsor gerald fraser x 3797 have indicate that the entracnce stairwell of build 221 be extremely hot please have someone look into this issue and follow up with the aml building manager action take root cause be relate to a steam trap issue that pipe shop be work on
  look into on go issue of several office space be too cold a162-a167 action take find that ddc group support be need to help with this issue vav box supply these room as well acu-6 be confirm of proper operation configuration factors/ scaleing and programming have to be address vav box loss -PRON- be programming thus be primary cause
  too hot 224/b108 action take room be find to be 88f issue be relate to the actuator attach to the hotwater valve body be lose tightent set screw once i confirm actuator be properly seat confirm thermostat be properly work and aok
  221-a39 adjust temp between 20 21 degree celsius currently at 16 degree action take find stem stick on valve work on this and aok
  ne to have refrigerator repair b60 action take sponsor have indicate that system be not property inventori and -PRON- will need extend time/ fund to continue effort thus system be to be recover of refrigerant and then scrap gfp
  lab be turn about 80 degree very hot 101/a1201 action take find that acu-4 discharge be still at the 64f mark relate to winter temperatures/ freezestat lower set point to 58f and lab be back into tolerance will monitor
  temperature in room be too high 231 a115 and a124 action take instal new valve and operator on reheat find acu-1 discharge 65 so changed set point for summer to 58
  hvac noise 225/a254 action take make repair to exhaust grill that be lose in the wall/ duct opening once action be perform of tighten screw the noise stop
  too cold 225/a247 action take make adjustment to thermostat and discuss with customer
  check on water leak from induction unit build 224 a-357 action take be wait on replacement diaphrgam to be deliver for repair new one instal and aok
  rotten smell come out of the air vent 101/a1005 action take find no smell at all confimer with sponsor and ok
  too cold 220/a350 action take find room temperature at 69f make adjustement confirm operation and aok
  room be too hot 221/a265 action take instal new diaphrgam
  confirm that automation and pneumatic control sequeance freezestat smoke detector associate associate with acu-1 be properly configure calibrate control also look into exhaust fan 1 2 3 4 and see if -PRON- can be determine what should be tie into first floor automation cabinet to initiate alarm annunciation action take go through entire system and find that someone have disconnect removed device associate with simplex system hvac aok
  request to have the fan turn down in 225/b10 action take fix the lover that be make the noise
  too hot 101/a537 action take roomtemp 75f make adjustment to thermpostat and confirm operation
  heater will not stop blow hot air i have the temperature control knob turn all way to cooler 220-b354 action take have to change two induction unit valve to obtain proper operation and temperature control
  too hot 101/a335 action take find room at 78f customer want coil clean will do so but on another mslip custoemr be on reminder to set up time with -PRON-
  pressure too high in row of lab 217/106 111 121 action take find issue be with the supply air damper position make calbration adjustment and correct issue
  no air flow 235/k115 116 117 action take same area that be always diffucult to maintain this be due to design however adjustment make to ahu to try and help
  too hot 222/b316 action take adjust set point at vav box control
  no a c in whole bldg of 207 action take find that one system have a fail condensor motor motor will be order and replace
  induction unit under 101 library window provide too much heat action take find that p e1 be online in manual control muust remian in auto mode base upon out side air temp
  air flow be to high in e107 thru e111 action take find issue with supply air damper and airflow moniot also both be correct
  office be to hot a522 action take make adjustment to thermostat and temp ok
  room to hot e114 action take adjust thermostat and confirm operation
  too hot hot air come from unit 245/c113 action take adjust thermostat and confirm operation
  office be to hot rm 1000 action take make adjustment to 6ea induction unit thermostat
  maingate no a c 103 gatehouse main action take have to reset set high pressure switch on outdoor unit due to power disruption
  no air flo very hot humid equipment issue 226/a150 action take system be not enable for cooling make adjustment to automation and aok
  no air flo 202 in rear 149 action take correct first customer concern two other rooms/ concern be now identify and will be address once proper support be obtain
  b wing no a c too hot 235/b106 action take adjust airflow into space to help with temperature
  fumehood make loud noise 224/b211 action take find that a damper actuator have be improperly configu make correction and now aok
  a c not work 245 023 031 action take unable to confirm if resolve will have another employee confirm
  too warm in conf rm./class 301/b174 across from cafe action take make adjustment to acu-5
  room temperature too hot in 101/a423 101/a719 and 101/a705 action take need to install 4ea diaphrgam that be on back order
  air handler leaking acu10 304/153 action take find that condensate drain on acu-10 be clog clear and aok
  too hot 101/a800 action take make adjustment to several induction unit
  too hot 101/a600 action take adjust thermostat and repair a air line
  too warm 101-a507 action take adjust thermostat
  office be to hot c131 action take change dia
  red green auditorium be hot and will need to be keep cool for three day 5/13 thru 5/15 action take be related to schudel of equipment run time
  room too hot b174 action take find rtu-5 discharge to high of temperature adjust and ok
  room too hot b160 action take adjust thermostat
  turn thermostat down hot 101/a909 action take make adjustment down two degree aok
  turn thermostat down hot 101/a233 action take need to have desk move and once do diaphrgam replace will be do on another mslip
  too warm 245/c229 action take find room at 74f and make adjustemnet for sponsor to 72
  dirty water smell filter 222/b317 30 action take possible smell come from ac unit action take replace belt on an condensor for an up system that be wear and make a noise but no appearent smell in area at all
  very hot in big welding room 304/158 action take secure hv-4 for summer
  lab be too cold to work in please bring -PRON- up to ~72 74 f/. problem building room 222 a142 and adjo lab action take raise set point
  too warm please turn down a degree 225/a209 action take adjust thermostat
  too hot and stuffy 101/a123 action take make adjustment to acu serve area after check induction unit
  odor from vent too warm stuffy 101/c033 health unit action take find the belt on supply fan have fail replace and aok
  room too hot a161 action take controller of vav box need to be recode aok
  very very cold in the office 301/b147 action take increase discharge of ahu 's after adjustment be make the day prior due to outside air temperature now -PRON- be at 64f vs. the 93f yesterday
  over 90 degree worry about the equipment in the room 231/a150 action take find primary issue to be with a pneumatic tubing configuration in the control cabinet of acu-5 someone have purposly instal a tee that be not do correctly tee be remove and correct piping now in place
  too hot 245/b116 action take find that there be a foam plug instal into 6""rd duct that have be leave in place from the duct cleaning effort this cause for restricted airflow thus sponsor issue removed object and aok
  too hot 225/a325 a321 action take make adjustment to thermostat
  411 whole bldg a120 very hot action take do not make any change to any system setting take temperature reading throughout building document d9ocument setting at thermostat and report back to -PRON- please gfp 5 14 2014 action take 5 14 2014 employee find that several thermostat in building have be alter by person other then hvac personnel this even though thermostat be lock out system place back into a mode know to support condition with in building and meet conservation value of 74f set point + /-2f degree tolerance for tthe summer set point to be maintain -PRON- will monitor from there gfp
  ambient temperature on the b-3 level be 85 + 235/c001 action take this be not yet resolve but be related to an effort that will be handle as an warranty concern however ddc group will continute to try and resolve this issue on 5 16 2014 all of ddc group be currently in training and can not suppot the contractor at this time
  101-d200 red green auditorium projection booth need cooler no shut down night continuous with continuous usage thru out the week over 400 people please let a c run continually no shut down in the evening sarah bell action take set schedule as request
  freeze cold in library 101/e119 action takrn adjust thermostat
  office be too hot heat be blow from vent welfare of colleague be a concern 225/b168 action take replace diaphgram
  80 degree low temp 207/main the a c in the main building 207 seem to be down again -PRON- be work fine this morning but -PRON- get progressively bad during the day the inside temperature be currently 80 degree in the main part of the building one of the two system have a fail comnpressor on order and will be instal once receive
  too cold 301/c100 action take raise set point of rtu 's
  freeze 101/e212 action take make adjustment to several induction unit thermostat for sponsor
  too warm 225/b239 action take make adjustment to thermostat
  freeze 101/e125 action take adjust thermostat and confirm calibration
  too warm 225/a159 action take make adjustment to induction unit thermpostat
  the exhaust unit acu e e-2 the motor be make a loud rattle noise 101/a049 action take add grease to bearing and resolve the noisy condition
  red auditorium too hot action take schedule system to run 24/7 during confernace event
  green auditorium too hot action take relate to system be on a on off schedule now 24/7 until conferance evnt complete
  red auditorium projection room hot 101/red auditorium action take find no issue beleive -PRON- be due to system cycling on off per schedule now 24/7 until conferance be over
  lab too hot 245/c138 action take area be check by sponsor and inform employee that temperature be fine
  temp rise above 70 degree when machine be turn on please lower to 68 227/a262 action take lower set point of space to accomdate for load in area
  office too hot to work in 224/b366 action take replace valve and actuator
  no a c 225 2nd flr a corridor action take relate to acu be off line due to power issue
  207 entire bldg no a c action take this be alreday be address on another m slip subimmit but build 207 sponsor one of the two system be off line until part be receive
  office be to hot a711 action take adjust thermostat and sponsor be aok
  220/b05 several lab on the b side start at b05 be too warm b05 up to 24 deg c should be 20 -PRON- appear the air be completely off action take acu-18 have an indication of off at fan motor the system be actually online but due to the off status the valve would not open now aok
  222-a113 too warm and stuffy action take find issue with vav communcation
  receive water detection acu e3 room eo4 action take hwc have water come from releif valve make pipe shop aware and secured pump
  235-k wing too hot to work action take make adjustment to set point
  221-b167 lab fumehood alarm action take replace fail belt on fume hood fan
  202 229 ac seem to have stop work or be off temperature have be continuously rise action take system off line due to poer disruption that be plan but equipment be not start
  320-11.ice form on -PRON- body part of asst director too cold thank -PRON- ad have a great day action take find temp to be 72 raise to 74
  202/137&139 too hot for -PRON- freezer action take make adjustment to equipment set point
  222/b107 freeze action take have to resend programm to controler to establish correct operation
  301-b184 air rotation unit aru no 1 on west end near loading dock start make unusual noise m slip detail description air rotation unit aru number 1 on the west end near the loading dock have start make unusual belt pully bear noise in the last two day -PRON- be past due for grease the bearing and -PRON- have not do pm work yet due to late o&m maual from the general contractor so -PRON- may be over a year since -PRON- have be grease the twin aru on the east side break a fan shaft last year so i be very concerend about this one problem building room 301 b-184 new high bay warehouse action take replace belt and grease bearing aok
  411-a143 thermostat read 81 degree all day long even though the temperature outside be cooler action take check all thermostat in building and none read above the 74 degree mark
  receive water detection acu 4 fan section action take vacum up water and see no reasosn for issue look for condesate leak(s for now -PRON- will wait and see if -PRON- happen agian either roof leak or drawby
  receive water detection acu 9 pre heat and fan section action take no water presennt but -PRON- appear this may be from a roof leak as there be sign of stain
  receive water detection acu 4 cool section action take water be come from drawby on coil correct vortex damper position and aok
  a c leaking 220/a368 action take water be from roof leak oeg aware
  request to check room temperature too hot in bldg 227-a262 action take see mslip#35415
  freeze cold second fix more cold than before the fix 101/e212 action take turn hotwater pump on
  ice maker be not work b104 action take no issue people just use to much ice and system can not keep up
  lab be too hot rms 150 151 acation take lofwer the supply temperture of acu- 10
  no a c 101/a1201 action take find fcu be off line restart unit and aok
  no a c 223/a345 action take replace the diaphrgam and fix an air line leak
  acu-5 supply duct locate in rm d06 drip water 245/d06 action take main issue be with chilled water valve remain in a full open position correct this to allow for valve to actuate
  entire library still freeze both level 101/e119 action take find hwc-1 off line and restart system aok
  request to check room temperature too cold in bldg 101-e212 action take find hot water converter off line and have to restart -PRON- aok
  check operation of mini split at front gate action take find system trip due to electirical issue turn over to fe for further correction
  operation of acu-1 235 preheat action take find that the actuator be fail on preheat once replace system work fine
  restart equipment in buid 202 action take restart equipment as direct
  office be to cold e123 action take find no issue at the time of investagation temperature throughout area be 74f
  office be to hot b105 action take issue be with equipment load in space change the amount of air change to handle to loading
  c-100 too cold action take see m slip#14 35562
  b-3 level c- wing too hot action take find that system be in a fail freezestat condition that cause for ahu-2 preheat to go full open thus cause temperature issue throughout several area now correct and -PRON- have receive proper drawing and access into system
  too hot 245/c114 action take adjust three thermostat to correct temperature
  very hot 222/a343 action take find unit set point too high make adjustment for summer value and customer be fine
  220/b05 be still too warm original request be under m slip 14 35434 this be report last thursday 5/15/14 chuck note the air handler unit be call for warm air 73 deg f lab should be 20.0 deg c -PRON- peak at 24 deg c. after inspection repair the lab come down to 21.5 deg c on friday and be still there there appear to be little or no air flow in that lab problem building room 220 b05 action take replace belt and system have proper airflow
  too warm in -PRON- office 101-a525 action take replace two each 5 diaphrgam and confirm operation
  turn on a c to rm.b179 action take no system serve this area for quite sometime
  235-a156 leak in air hose to thermostat action take repair air line to thermostat and check operation aok
  very warm in library 101 action take find that schedule call for hotwater system to run be base upon wrong outside air value make correction
  extremely warm 224/b358 action take replace valve and actuator on induction unit now work fine
  hot 101/a239 action take adjust thermostat for customer
  turn a c on for friday senator and congress will be here bldg 207 action take replace heat pump reverse valve
  visitor 's center ne a c fix 103 action take find unit off on pressure switch correct and system online
  too cold 220/a122 action take replace thermostat and confirm operation after do so
  too hot 216/b153 the office 216/b153 be too hot -PRON- measure a 77 deg f in early morning and get really hot during mid day please fix asap action take make adjustment to vav box to change temperature set point for customer
  office be to hot a230 action take make adjustment for set point for customer
  ne to have the alarm check in the telphone room action take find no current alarm and temperatur be at set point
  smell of belt burn in c33 action take odar from kitchen not ahu
  office be to warm b314 action take adjust theromostat
  check water detection alarm by elevator in basement action take issue be due to pump seal leaking and make pipe shop aware of issue
  room be to hot b208
  acu-14 have a signgicant amount of water in the bottom of the unit -PRON- be start to leak out onto the floor action take system have be note for year as need to be replace this also be be look at by oeg nothing can be do to correct the issue except for unit replacement
  a c not work 301-c100 action take replace diaphrgam on preheat
  hot 225-a349 action take adjust thermostat
  a c not work no force air 224/a253 action take pm be perform on system thus cause no air flow
  office be to hot a205 action take lower discharge of mix box temp and confirm actual room temperature to be 71f
  freeze in office 101/a228 action take room temp 66f make adjustment to thermostat sensor set point and confirm room at 71f
  227-b222 adjust the thermostat so that the temperature be at 72 f action take make adjustment as request and monitoring room as this be on go
  request to check hot room temperature in bldg 202-#113 action take find and air leak on main air make repair and check operation
  request to repair condensate at air handler leaking water which flow to the down stair room b363 and b365 the air hanlder serve room a68 randy be the contact for this task action take find no indication of water at this time
  request to repair very hot heat in bldg 245-c229 asap action take replace a failed induction unit reheat valve one of three
  request to check room temperature too hot in classroom bldg 222-a322 action take lower the space set point
  request to check no alir flow in lab in bldg 222-b143 action take find npo alarm or issue aok
  245-c219 exhaust not work action take bathroom exhust be find off line restart and ok
  101-e119 freeze cold action take find no real system issue relate to induction unit and heat exchange will monitor space temperature be at 72f
  304 101 credit union heat be on action take make adjustemt to system discharge set point
  a c not work air pressure issue 245/c135 138 action take find acu-10 off line due to power bump
  101-e128 radiator loudly squeak something be wrong action take see 35724
  101/a21 check increase airflow action take make adjustment to induction unit to occur 73f verses the 76f
  break valve on leave dr terrell request that durwin look valve a229 action take replace diaphrgam and thermostat on induction unit set set point for 71f and leave customer message
  very warm office 101/413 action take make adjustment to thermostat
  225/b68 replace belt see long description when i check on the hvac system of the xcalibir lab in 225/b68 this morning i find -PRON- down thunderstorm last night before i attempt to restart the system i check the belt and discover that the two belt drive the blower be wear and crack so badly that -PRON- should be replace before i even attempt to restart the hvac system  -PRON- be literally fall apart can -PRON- help -PRON- and replace the belt thank -PRON- ulf x4929 action take replace belt as request greased bearing and restart system
  fumehood fail no air flow 223/b233 action take replace two ea a-28 belt and correct hood alarm aok
  ceiling leak hvac unit 221/b365 b361 action take overall serveral person and shop involve find spray foam clog the drain
  request to check hot air temperature in main storeroom bldg 301-b163 action take have to repair a few air line that have fail in control cabinet
  request to check hot room temperature in bldg.227-a263 action take effort perform on another mslip still in progress
  too hot 101/a419 action take make adjustment to thermostat
  223-b254 warm air come out of radiator action take replace diaphrgam
  101-e128 radiator squeek again after be fix action take no issue find after investagat agian
  make adjustment to room set point to 68 degree and confirm actual temperature in space 227/ a262 action take perform as request
  227/a263 a c not work action take still in progress try to determine root cause for lack of supply air
  226-attic ahu-13 in 226/attic be experience issue with -PRON- heating coils not operate properly description ahu-13 in 226/attic be experience issue with -PRON- heating coils not operate when -PRON- should when the unit be run the control program indicate that all five stage of heating be on but the environmental chamber the ahu be dedicate to do not heat up -PRON- technician have check and assure -PRON- that there be a voltage to the switch of the heater yet the heater -PRON- be cold i would like someone from maintenance to check whether a safety mechanism perhaps the temperature protector circuit in the duct be lock out the heater problem building room 226 attic action take issue relate to a phase a electrical fuse be blow replace by electric shop and back to normal
  221-a068 north end air handler humidifier leak
  221/b365 duct leak action take find root cause to be foam insulation block the drain thus water on floor
  confirm that exhaust air damper be in correct position and be free to actuate if control by automation see if system have filtration associate with -PRON- too action take replace actuator on ef b123
  244/a268 air regulator problem action take customer need an understanding of how to adjust a regulator
  222-a211 too cold action take raise the set point of vav box
  218/e017 room too cold -PRON- measure -PRON- at 18.2 degree celsius whereas the other lab -PRON- have measure have be close to 20 degree celsius turn over to ddc for further investagation and be resolve by ddc
  repair air leak in 227 ticket supply by randy wixom action take perform as request
  subbasement b033 and b017 lab have high humidity all last week the humidity be above 45% the limit be 35% this be a humidity control space that never seem to stay control i suspect that the rain cause the high range last week however there be no such reason for -PRON- today last week the humidity be low and temp colder int -PRON- hallway than in the humidity and temperature control room the temperature be both place be fine this adjustment be outside of b033 and b017 so please correct the problem and follow up with an email of problem and solution for documentation purpose problem building room 245 b0033 b0017 action take still monitor concern but building support system be meet design tolerance
  223/b122 heater run very high and be unsafe for class urgent action take adjust thermostat to proper setting to cause for system to cycle properly per set point
  101-a1123 a1127 hot in office action take adjust thermostat
  101-b107 lecture room b. temp too warm action take make adjustment to thermostat
  canopy hood not work b345 action take relate to cinstruction effort notify building manager and start system
  window unit be leak b310 action take replace induction unit valve
  101-c0122 entire c wing heritage room entire c wing very warm action take unit be off line for pm
  227-a165 too hot action take deal with supply air issue
  235-west guide hall ef3 make noise as if belt be ready to go action take replace fail motor
  225-b324 office too warm action take replace diaphrgam on actuator
  237 110 thermostat not work and damper have leak action take system be perform as oit should and sequeance explain to customer
  request to check too hot temperature in bldg 101-portrait room action take find thermostat in the area be not calibrate so this be perform
  request to check room temperature very hot action take reheat valve be replace to correct issue
  request to check warm temperature in bldg 235-k118 and k120 h the design issue dcd to address.action take address by tom salvermoser still deal with the design issue dcd to address this
  request to check hot laboratory in bldg 221-a311 action take replace 908a controller with new 920a and calibrate system
  request to check room temperature- very humid and hot in bldg 411
  room temperature- too hot in bldg 411-a120
  217 a c not work action take unit down for pm and confirm space temp once system be back into service
  202 203 ac not work action take replace old johnson controll and valve with new honeywell product to correct issue
  205-mechanical room a c handler leak action take clear clogged drain on system
  223-a149 too hot and humid action take make adjustment at induction unit thermostat try to make contact with customer but unable to do so phone number incorrect too
  304 150 151 get hot code to get in 555 action take replace belt on unit find drain clog pipe shop clear drain replace two temperature control that be fail from age and thus new controller instal 920a and b
  222-a113 very hot and humid action take find discharge of unit at 77f lower set point to + 60f
  301-b121 too hot themostat do not appear to be work action take work on mix box design be not aduquate for personnel heat load and equipment load
  220-a305 very hot and uncomfortable action take replact actuator on damper to correct issue
  request to check room temperature very hot in bldg 101-a415 action take adjust thermostat and do calibrate -PRON-
  223-b139 133 118 check for other very warm a c not work action take calibrate themostat in room b139 and b133 b118 have a fail diaphrgam that in order to access -PRON- the customer furniture need to be move to gain access customer be refuse to allow for funiture to be move so issue be still outstanding
  220/a235 office too cold action take make adjustment to thermostat to occur 74f verse 78f
  245-b003 too hot -PRON- be currently 26 c and need to between 20 22 c please call to set up time because jason walia need to give access due to high security lab x5592 this be an urgent request can not work on project until this be resolve
  222 3rd floor b hall hot a c not on action take find set point of discharge air to high lower set point and space be back within spec
  ne to have 2 exhaust fan turn off in 101 cafeteria c101 action take system lock out until futher notice
  223 a146 extremely hot in the room action take replace reheat valve and confirm proper calibration of control
  222/b332 water from the water fountain near the elevator in 222/3rd floor be warm receptical need to have gfi reset aok
  222/a103 very cold action take discharge set point of system be at 52f change set point to 60f and now ok
  request to check room temperatures- too hot in bldg 222-b318 and b324 action take temperature be find to be 70f + 2f and all within spec
  request to check fume hood not work in bldg 223-b233 action take find that the belt have fail on system replace and system back to normal
  replace belt on new acu for rm a68 action take no action need all belt and operation be and be fine
  ahu-403 have about 1 inche of water in the humidity selection action take relate to ongoiln issue with humidity bar management be work on resolve slowly
  224-a216 lab temperature in this lab have go back over 25c again ~80 f should be ~ 20 21c this problem have occur before during all time of the year and the lab revert from normal to hot on just some random day a few week after -PRON- be fix could -PRON- please fix thank -PRON- jeff fagan action take replace 908a controller and now aok
  101-a417 adjust air conference hold in room action take relate to induction unit discharge set point and calibration now resolbv
  101-a417 need 3 fan for 2 week put in room for conference action take -PRON- have two induction unit that ne to be work on but can not perform dsue to conferance go on for the next two week once conferance be do -PRON- will work on system
  411-b100 no ac find system off line start and confirm operation aok
  304-credit union heat be running!. action take verfied room condition and find everything fine customer just do not understand system operation
  request to check and repair too hot temperature in bldg 223-b214 action take replace diaphrgam
  225-a223 office be too warm hall and other office be cool please check temperature action take remove and instal new valve
  224-b210 a c not work very hot action take find that thermostat be adjust incorrectly so resolve this and aok
  223-b162 -PRON- office be too hot even after turn the know as far toward cooler as -PRON- will go action take replace diaphrgam and confirm operation
  101/400 too hot action take someone adjusted thermostat and cause for system to be in a reversed mode of operation make correction and confirm operation aok
  235-k07 too cold adjust set pouinbt of supply air flow
  make sheet metal cover for attic exhaust fan since thay be out of sevice action take fabracat and instal cover for attic ventalation system thus no more water on floor
  222-b362 too cold action take room be at 68f raise set poinyt slightly
  235-b143 too hot action take mix box issue to be resolve next week on tuesday 7 15 2014
  219-g003 too hot action take find fail control air line make repair and start system ddc to monitor
  235/b153 too hot action take make adjustment to thermostat
  101-e212 library no a c very hot action take make no adjustment at all entire area be at 72f and no system add any heat
  101-a1137 please leave a c on during weekend as willie may works weekend action take schedule system to run 24/7 through weekend
  301-b121 no ac action take find cloth material stuff into diffuser cause for restricted air flow remove and ok
  202 230 lab relative humidity for room 230 be at 75% -PRON- should not be great than 50% therefore -PRON- consider this to be a high priority if the rh be too high -PRON- get rust in the lab and -PRON- be outside of -PRON- proclaim environmental parameters.i believe this lab be service by the acu that be just repair but i be instruct to route this request through the m request system thank action take have to establish proper set point and calibration talk to sponsor and ok
  245-b003 too cold currently at between 14 to 18 c-- need to be 20 22 c action take make adjust ment to set point after confirm calibration of sensor
  227-a265 break thermostat in a265 -PRON- read 45 fahrenheit replace thermostat
  check exaust fan in all high voltage penhouse action take all vu unit for hv area be fine except for vu-25 serve 225 hv room oeg aware
  231-a157 to warm hv 1 unit dump warm air over entire area action take find reheat full open position confirm that proper set point be not establist so confirgur properly and ok
  428 trailer extremely cold urgent action take set thermostat at 74f and will continue to monitor
  up for ddc control make noise in build 220 penhouse action take replace up
  235-a357 hot please let terrie butler know that -PRON- be there action take lower set point and aok
  235-c001 sf11 run hot but variable freq dr not indicate action take find that parameter have be tamper with by unauthrized person
  222-outside of b204 a c leak on floor also in front of candy machine action take find acu discharge 50f thus condensation form on diffuser reas set point of acu to stop condenstation
  318-police side no a c and a c need on weekend action take see 36109
  217-d105 fumehood alarm lo air flow action take loss of flow due to power disruption to equipment cause for lasp of flow
  222-b222 extremely cold action take reais set point to 71 since avg of five space be 69.9f
  return grill fall from ceiling men room b138 above handicap stall secure grill by mean of metal hanger fabricated to do so
  lady exerise room hot action take find unit off line start system and ok
  cooling humidity issue in a161 a west corridor action take lower set ponit of acu 12 and slow through programming the damper actio of vav there be no unique humidity control at room level if this be require by sponsor then an iwo will be need for design change
  condensate drain issue on hc002b column d-33 action take hvac find that condensation be form be there be no insulation on piping and will need pipe shop support to insulate 30 action take find that the duct work have a leak in -PRON- and report -PRON- to the building manager
  222-b321 server room add ac unit room be to cold hi humidity read on 6/11 on 6/12 temperature set point be at 72 f but actual temperature be 52 f server room be to cold action take find chilled water valve in full open position have to reset valve actuator in automation and now ok
  245-a010 no air flow urgent request customer unable to do measurement action take none system off line for preventive maintenance as schedule
  101-attic acu a15 bear assembly fall apart action take instal new bearing on outboard but fail to install new one on inboard thus major failure of entire system cause for effort to be contract out and emergency cool need for the elevator room
  duct work need support b57 action take support duct work and instal 3ea end cap
  220/b245 fume hood fail alarm action take change out damper actuator and ok
  224/b265 next to a c leak pad down on floor but start to hit hallway action take clean up water and turn issue over to pipe shop to adress leak os&y valve
  411-a187 office hot and humid please see robb pole with regard to the air be too cold in -PRON- office as well as too humid -PRON- have to wear a jacket everyday just to be comfortable action take in process of balance syste for summer use
  411/a183 humidity cause condensation to drip on customer 's head from the vent above please see angela as soon as possible as the humidity in 411/a183 be cause condensation to drip on -PRON- head from the vent above -PRON- ne this take care of as soon as possible if not friday then first thing monday june 16th morning thank action take find to be relatedf to outside condition and a large volume of in and out through door be reconiz thus let large air change to occur and system not design for this
  303 112 high bay no a c hot and humid action take find unit heater run in hand position turn to auto and both secure
  217-d105 fume hood alarm lo air flo find damper actuator fail replace by ddc group aok
  221-b357 too cold action take make slight adjustment to temperature set point on two induction unit aok
  225-a257 turn a c on air stagnet action take find no real issue confirm calibration of system and ok
  304-tool crib turn ac on action take find acu off line due to power issue restart and ok
  change air filter action take replace filter
  227-a133 b138 no a c no ventilation action take find issue with e-7 and some programming concern ok at this time
  245/c215 heat be on and blast out of vent see diana copeland as there be more than one offic action take replace diaphrgam on induction unit actuator ok
  request to check fume hood alarm on off in bldg 223-b321 action take hood be in a332 and actuator be replace for damper control
  request to check fume hood not work in bldg 223-a334 action take incorrect building and room number firt provide actual building and room 224/b321 replace fail belt on exhust fan
  request to check hot temperature in bldg 222-b322 action take lower set point of acu and increase static pressure of system ok
  acu-5 not properly control discharge set point action take global command for cooling be find disabled do not know why or who but now correct
  304/138 extremely hot in room action take replace diaphrgam and ok
  room a30 hood fan need attention very noisy action take change a35 belt and aok
  101-r auditorium c wing 1st floor do not shut a c off large crowd for tue low a c action take lower set point of ahu and schedule to run 24/7
  101-c0028 lecture r00 m e. low a c temp do not turn off in evening 60 people in lecture room action take lowedr the set point of acu and schedule to run 24/7
  101-c0030 lecture rm f. lower a c temp do not turn off in evening 60 people in lecture room action take lower set point of ahu and schedule to run 24/7
  visit each mechanical room and retreive 55gal barrel and vacs back to shop form as requested.this be for site/ campus not just 226 p
  205 117 construction work complete put a c back on line action take find supply damer close make adjustment to linkage to properly set open position of damper dsomeone move linkage now aok
  217-c103 hot action take make adjustment to set point and confirm that air balance/ supply be correct
  225-a53-a67 no a c very hot action take confirm proper thermostat calibration and then adjusted thermostat to 70f set point due to the many occupant
  222-a343 turn a c up about 3 degree office be freeze action take none room 72f follow up the next day and still 72f in space confirm with sponsor aok
  no air in a419 relate to preventive maintenance be perform
  sheet metal fabricate light fixture gaurd action take fabracat frame as request
  224-a312 adjust temp very hot conference rm will be use today for review need to be cool action take replace valve and actuator
  226-b108 request manual re start for e-20 exhaust blower in attic of 226 action take restart equpiment and aok
  227-a263 the room be still to hot i avoid use -PRON- office because of this -PRON- office mate avoid the office space as well this have be go on for a couple week -PRON- need to be fix action take relate to e-7 failure which be resolve on another number
  320 2 infant room hot teacher can feel heat blow thank -PRON- action take replace valve actuator
  411 hallway near bathroom water fountain run excessively and also the water be not cold 30 action take find that motor keep run and water be not cold
  220/b228 office too warm action take replace diaphrgam and confirm operation be correct
  room too hot a312 action take no action take room be 68f and no heat be add
  231-b141 no chilled water action take system perform as -PRON- be to do lag pump come online and find no issue pressure and temperature be find to be correct at time of investagation will monitor for now
  no air move in a800 action take relate to pm be perform
  225-b106 too hot action take make adjustment to thermostat and now ok
  221/a367 a c make very loud noise unable to concentrate action take find stem on valve cause the noise lubercat stem and check for proper operation and communcat to sponsor aok
  101/a200 no a c 80 degree action take relate to preventive maintenance be perform
  room too hot action take lower the discharge of acu b4 and confirm that bathroom exhaust fan be work too
  220-b358 no a c action take change diaphrgam in actuator
  101-a0800 no a c action take relate to preventive maintenance be perform and sponsor division have too many person pc 's printer in the area that be design for 1960 's use
  411-b109 hot restroom
  224/b332 office get hot action take change out the hot water valve
  318/b103 police side kitchen no a c action take make adjustment to supply airflow for two vav box
  222-b321 still give humidity warning check operation of build system and all controlling as design be intend
  221/a165 a c not cool properly action take calibrate induction unit stat and ok
  225/b152 room too hot action take find thermostat in a reverse act mode calibrate and good now
  225/b149 room too cold action take check calibration of wall thermostat for reheat coil in attic aok
  a. freezestat in ahu-1 2 3 action take instal freestat as request now wait for teleatronic to hook up
  235-e121 too hot action take none temperature find to be correct
  235 0 e wing acu-14 not work action take lower discharge of acu-14
  235-b143 too warm mr je to perform work on 7 15 2014 labor to be charge to 0200
  225-a257 room be hot action take make adjustment to three induction unit
  231-a245 too hot action take replace sleeve diaphrgam on chilled water actuator on acu-7
  221-a140 low temp in computer area low temp necessary for equipment action take make adjustment and communcat to sponsor
  101-lecture room b extremely cold important meeting be be hold at this time please fix action take raise set point of acu b3 to 62f
  216-a250 room temperature be at 68f please increase to 73f action take make adjustment as request
  224 b207-b210 lab space too warm action take relate to system be pm'ed
  245-c105 c101 and the rest of c wing check a c blow warm air action take find the induction unit thermostat turn to full cooling thus cause for thermostat calibration issue
  227-a311 all of a sudden cold air blast out of a c vent in many room make loud noise relate to build presurization issue on go resolve on other m slip
  101-a221 a 219 a c not work action take find reveresed thermostat on both induction unit make proper calbration to each and ok
  235-b143 and b153 too hot action take be resolve by jim le on tuesday 7 15 2014
  222-a219 freeze action take raise set point of space temperature
  222 a139 and b143 -PRON- office and lab space a139 and b143 be freeze please help change set point in b134 to the same as b142 warm action take reais set point for control
  request to check too hot temperature in bldg 220-a231 action take confirm operation of induction unit and make slight adjustment
  request to check room temperature too hot in main library of build 101 und several fire damper fail closed open and ok for now more to be do on contract.action take
  too hot 225/a325 a321 a321 be take care of in the past three week but a325 be still extreamly cold please talk to sponsor and attend to -PRON- need in resolve the cold condition please action take have furniture moov to access induction unit replace valve and ok
  a311 office too warm contact building manager prior to shop deployment time frame for work to begin action take replace diaphrgam and aok
  230 131 air handling system not work action take find fail belt on ef-8 replace two each bx-57 belt aok
  220-b210 loud hum noise transformer sound please send someone right away action take no root cause find at this time for noise will follow up with good knowledge support on another number for labor
  227-a311 too cold air come out of vent to strong again action take relate to build presurization sensor be out of calibration make adjustem and ok
  room hot in build 216/a239 check room in build 216/a239 sponsor glenn holland indicate that -PRON- that have a lot of heat come out of the air supply action take fail air flow sensor that be replace by ddc
  confirm complete proper operation of mix box and clean damper assembly/. replace diaphrgam 301/ b121 action take repair air line to actuator and increase air flow
  mix box in construction shop action take find issue to be with filter place on supply line not the moxing box aok
  repair flex connection on supply air plenum of acu-2 system be down for pm today action take repair make but if question see statement write by employee which be not truthful
  227 a263 too hot customer write -PRON- office have be too hot for -PRON- to work in during the afternoon for several week -PRON- reach 77 f and above every day i have difficulty work in the room above 75 f which be generally the temperature of the room by 11 be plant have be over here off and on over the past few week but the temperature have only drop about 1 or 2 degree from peak nearly 80 the heat be seriously limit -PRON- ability to be in -PRON- office and get work do do anyone try make a significant change i would accept a room too cold for a bit at least then -PRON- know some change be possible action take find issue with tec relate to supply airflow correct this and now ok
  101-cafeteria kitchen very hot lot of steam action take employee turn system off to clean before cooking be do
  301-b168 very very cold action take place data logger in space to monitor condition
  220-b018 too cold lab be suppose to be 68 f. action take find fail fuse ok now
  227/a126 have positive pressure with respect to the hallway should be negative action take make correction to motor configuration in automation for the tec
  301 b147 still very very cold in here please help!. action take raise set point
  222-b222 office be freeze action take make adjustment to global allow heating set point
  245-e104 condensation pan drain clogged and be over flow action take this be relate to condensate pan of acu-18 drain be clog clear by custome not hvac
  223 a123 room temperature too hot action take adjust thermostat
  221-a152 please send someone over for question about chem exhaust sys vent on outlet action take communcat to joc/ darrel smother the need for iwo to be develop for fan removal
  request to check hot temperature in bldg 235-b143 action take replace the mixing box diaphrgam
  request to check no air flow in bldg 216-2nd.floor a206 area action take root cause be fail sensor for airflow control repair and ok
  request to check room temperature very hot in bldg 220-a107 action take have furniture move to gain access replace diaphrgam and set thermostat
  confirm operation/ leakby of 3-way valve a265 action take find root cause to be with fcu 's serve the concoure
  request to check room temperature too cold in bldg 245-c105 action take make adjustment to thermostat
  request to check room temperature too hot in bldg 225-a163 action take make adjustment to thermostat and communcat with customer
  request to check room temperature very hot in bldg 101-a123 cub 6 action take change valve
  hc-128b valve leaking column d21 30 action take find control valve leak action take 80 replace valve and actuator
  hc-149b valve leaking column j10 30 action take find control valve leak 80 action take replace valve and actuator once order come in
  request to check room temperature very cold in bldg 101-b104 action take make adjustment to wall thermostat
  request to check room temperture too hot in bldg 224-a366 action take change reheat diaphrgam on hc-361b and hc-359b
  request to check room temperature very hot since yesterday in bldg 220-a107 action take replace diaphrgam and set thermostat ok
  request to check hot temperature in bldg 101-a227 action take adjust thermostat
  receive water detection acu 3 2 per heat section action take issue relate to preventive maintenance be perform
  no hood exhaust in lab b233 action take replace fail belt a-28 ea
  seba office be to cold a44 action take calibrate thermostat
  water detector alarm action take find acu-1 condensate drain clog
  water leak in rm b 331 action take find not sign of water in or around room list also talk to group leader lane sander
  request to check entire buiild air flow no- air in bldg 236 action take find acu off line start and ok
  235-k07 freeze action take find room to be at 73f no adjustment make summer set point be 74 + /-2f and winter 68 + /-2f
  a lot of condensate driipp out of unit action take drain be clog on acu 11 clear aok
  acu-6 and acu-2a all water detctor on the unit be trip action take ne to get dectector reinstall
  female locker room have no a.c or air flow action take find alarm on eru-1 clear and start system eru-1 be not in asset inventory
  227 a205/207 office be too cold please adjust by several degree ~5 action take make adjustment to thermostat and aok
  226 b313 no air in the room the air conditioner have be off all day i be wonder if this be due to maintanence or whether there really be an issue with the air circulation in this lab thank -PRON- behrang hamadani x5548 or 8899 action take system off line due to power bump aok
  226-b311 b221 no a c check bldg action take space be fine at this time feel system must have be off line do to poss power bump aok
  receive water detection acu a3 fan section action take find no indication of water at time of investagation
  repair air leak on hc-360b take find issue to be with access door.a
  220-b118 too hot action take damper be stick in position loose damper linkage and make actuator and damper actuate serveral time and place back to normal aok
  confirm operation of induction unit once do inform bobby osborne that funiture can be move back notify customer sushama at 240 252 5788 once funiture have be move back as -PRON- should be 225/ a325 action take repair be do but funiture be not reinstall notify joc and this be now complete
  224-a126 fumehood fail chemical smell in hall action take find fume hood turn off at hoa switch someone turn this off either walk by or be not restart follow pm now on line and aok
  223-b258 conference room very warm action take adjust thermostat
  245-c105 too cold 62 degree action take adjust thermostat and communcat with customer
  231-b141 valve that be service last week some be leak onto floor action take find union leaking and this be tighten one more valve need to be replace once more material come in
  220-a109 a111 too warm blow warm air action take check operation and make no adjustment ok
  223-b233 fumehood fail this be service last week 7/2 action taiken change a28 belt and ok
  233-b130 too warm 81 degree action take adjust thermostat ok
  223 a230 vent from lab squeaking and make noise action take find no noise associate with supply diffuser at all there be noise associate with customer equipment run on the floor
  301-b131 no air flow restart exhaust fan
  west floor drain water detector zone 10 location basement service gallery action take relate to condenstation pump issue and pipe shop be resolve
  225-b257 room be 80 degree no a c action take replace diaphrgam and confirm operation
  221-b256 blow hot cold employee just move into this office desk block panel action take make adjustment to set point
  225 a365 hot office action take replace induction unit valve
  235-a151 too hot action take none find room to be 72f and fine
  request to divert ceiling air conditioning in office with metal plate in bldg 301-b145 see carol action to be take rick first dertimine if balancing be this issue if so reduce volume of supply air if not then communcate to -PRON- -PRON- finding and -PRON- will go from there no meta defglector be to be instal gfp 7 9 2014 duct work disconnect from diffuser and secured no airflow out of diffuser
  223-b314 office hot action take adjust thermostat ok
  room b15 very cold action take none steam off line per pipe shop
  conferance room on third floor be 80 degree f. call in by const shop action take adjust three thermostat
  225-b257 too hot action take ok
  233-a153 too hot action take replace the diaphrgam and thermostat ok
  101 to 223 walkway heat be on and -PRON- be roast system serve area be off line for energy conservation no heat be add at all sponsor be feel affect of solar loading do however resolve a air leak on main air at thermostat
  301 b131 man 's restroom ventilation not work the ventilation system in the man 's room be not work ofpm main office request fast response action take start fan ok
  103 visitor center a c be out action take see 39343
  request to check soot come from vent in bldg 220-a323 action take this have be turn over to safety for -PRON- to address
  220 a223 temperature and humidity level in office not correct uncomfortable action take adjust thhermosta
  225 b205 very cold
  245 c201 c203 temperature too hot for spectrometer to function properly -PRON- ne to get the temperature down and keep -PRON- cooler in these room action take find issue with thermostat calibrate and ok
  103 visitor center a c down again action take can not make change until a micro chip for the palm polit have be replace will do so once do
  request to adjust damper or close air damper blow too much air in bldg 301-b168,see janet action take none duct work serve the duffiser in question have have -PRON- duct work remove and cap two month ago relate to another same sponsor concern
  220-a107 too cold action take raise set point and contact sponsor
  remove belt for motor replacement action take perform and new instal on last fri
  101-c033 health unit a c not work action take change belt on acu c3
  304-b015 too cold action take hot water converter be off line due to pipe shop effort
  304/101 credit union no a c very humid action take find system off line start and ok
  222-b222 too cold action take rase the set point to 74f
  227-b326 check bldg freeze 68 degree per thermo in rm action take adjusted room setr point to 72f
  request to check room temperature very cold in bldg 225-a230 action take relate to fail air dryer on main that be be replace system in by pass and ok for now
  101 man 's room next to red auditorium no air flow action take find exhaust fan off line start and good to go
  301-c100 mep room c166 freeze action take everything fine at this time
  request to check room temperature too warm in bldg 235 bw action take find acu-9 off line restart and aok change mix box diaphrgam also on another day
  220-a307 a c stop work and office be very hot action take replace diaphrgam and ok
  227 b129 inspect fume hood status indicator cycling yellow green action take issue be with speed set point of vfd 's correct in programming and ok
  a66 be hot portable ac unit turn on action take find no issue at all
  223 b248 window hvac be pump out hot air instead of cool air action take replace diaphrgam on actiuator
  acu condensate drain clog action take find drain clogged clear and ok
  check into high bay area for lack of temperature control contact mr delaughter action take acu-3 be off line customer may request -PRON- to run by be unable to find customenr no one seem to think there be an issue so -PRON- leave everthing as be
  osad on acu-14 be freeze in position why action take system repair be to be do next week and will have lubrication apply to damper bearing and clean
  224 b307 calibrate fumehood fumehood not work well action take everything seem to be in place will have monitor confirm for proper operation
  230-all check all restroom for a c in bldg 230 action take work with electgric shop to replace motor and pulley
  245-a017 turn on a c for student action take lower set point of system for area
  101-b114 a c not work av serv control room action take make no change as system be and be work fine
  235-k01 too warm low air flow action take make adjustment to vav for this
  225-b310 a c not work action take replace diaphrgam and confirm operation
  receive low temp hotwater reheat p3 p4 action take relate to fail air dryer on main air bypass until new one have be purchase and instal order place 7 29 2014
  225-a132 very cold again action take find room temperature to be 75f contact sponsor aok no change make
  225 b221 room be cold please check a c set action take find room temp to be 74f and ok
  220-a235 a c have burn smell action take no smell find
  245 b003 acu-7 ne the temperature in b003 to be between 21 22 degree c -PRON- be currently at 23.5 24 c. the room be control by acu-7 which be be shut down for maintenance tomorrow i speak last month with jim le about -PRON- and -PRON- say -PRON- may need a new air mixer i ne this temp stabilize asap action take job finish by keven d and durwin t. replace both thermostat and confirm operation
  receive low temp hotwater reheat p1&2 p3&4 action take see 42026
  245-c101 c105 too cold action take adjust discharge of acu-17 that be to low
  301-c142 area loud clicking bang air handler last time cause big leak action take pipe shop to address the trap as the primary issue
  fabricate light fixture frame 1x4 same as previous dimension action take complete
  221-b367 office too warm action take replace diaphrgam
  235-k161 leak from wall ne to get key from telephone people 30 action take find refrigeration line sweat this will be look at again and insulate of refrigerant line may need to be perform
  office be to hot a335 action take make adjustment to set point
  246-c125 and whole section freeze cold action take see 42213
  225 b148 heat be on please fix action take replace diaphrgam on actuator ok
  224 a166 too warm action take make adjustment to thermostat and notify sponsor
  101-a0031 fitness center leak in ceiling in middle of room action take employee note on 7 22 2014 that -PRON- inspect coil valve ceiling area and all other stuff no leak to be find 7 29 2014 send mr le by chance back to another call indicate that water leak very badly 8 9 14 hot water coil be replace by mr fossett and mr way no scafolding be need to safely perform work
  227-b210 very cold action take make adjustment to vav set point
  222-b222 a c blast above -PRON- head close vent action take change the temperature set point and adjusted lover towards window
  235-a111 a113 too warm action take calibrate thermostat and set to 70f.ok
  101-b103-b104 lecture room a b c d. extremely cold
  220-b212 no a c action take find system off line start and ok
  request to check very low air flow in rear of bldg 301-b114,see steve action take find diffuser close open and ok
  request to check fume hood alarm sound in bldg 224-b155 action take will have ddc look into this as everything be be perform as -PRON- should may need new monitor
  224 b155 hood not function action take find hood fan eh-150b off line turn on and ok
  225-a221 room too hot action take make adjustment to thermostat and leave message with customer
  223 a161 heater on a c both strongly on action take replace actuator and confirm operation
  101/a800 miss plastic hvac buffer sheild that fit over the thermostat in front of window -PRON- be lack a transparent plastic hvac buffer sheild the one that fit over the thermostat and in front of the window for one of -PRON- staff i be not certain what the technical term for this item be at -PRON- convenience please ask one of the technician to stop by for specific detail and/or replacement part if -PRON- have any question or concern i be happy to answer -PRON- to the good of -PRON- ability just give -PRON- a call at ext 2287 lisa rocker will serve as -PRON- alternative point of contact thank -PRON-
  water detector fan section action take no water find and alarm clear
  water detector room e-04 action take find no water and clear alarm
  219-g013 fume hood fail alarm action take fume hood issue be relate to ahu be off line for preventive maintenance no issue
  227-b148 too cold action take raise room set point from 72 to 73.5 ok
  225 b166 too hot action take replace actuator and valve ok
  220 a208 too warm action take find thermostat set to 90f adjusted set point to 72f and operation be fine
  235-e114 water under floor alarm air handler alarm keep trip action take find no water at all discuss with sponsor and will go from there
  320- child care center water be come in thru wall from outside a c unit action take pipe shop find an issue with check valve ok
  lab to cold a49 action take make adjustment to set point to 68f per sponsor request
  225 b53 hot in -PRON- office action take set stat to 72f and confirm operation ok
  220-a165 too cold action take find unit valve hand valv to off position open and confirm operation
  235-b104 ice maker not work action take find that the ice bucket be instal wronge correct and now bucket be fill customer own equipment
  245-c125 freeze temperature suddenly drop drastically action take make adjustment to acu-17 discharge
  101 a539 hot room action take make adjustment to thermostat
  227-b217 check refrigerator action take customer to get replacement part and will call onec in as this be customer own equoipment
  222 a146 ventilation be out and have be for over a week this be not a schedule outage action take programming have to be initiliz
  u.p.s room fan failure alarm fcu2 action take reset alarm and ok
  301-c134 leak in conf room ceiling tile about to fall down action take pipe shop make water leak repair -PRON- be just that tile be never replace
  225-a342 hot action take replace diaphrgam
  245 c101 too warm action take make adjustment to set point and confirm operation
  222-a343 freeze action take raise room set point
  224 a364 366 too hot no respond to thermostat setting action take repair broken air line and replace two each diaphrgams
  too hot in room a223 and contact be elhadri x 5783 action take adjust thermostat set point
  request to check hot temperature in bldg 223-a207 action take replace diaphrgam
  request to check water leak in front lobby of bldg 245 control valve leak action take rebuild valve and now ok
  request to replace order refrigeration part for sponsor in bldg 227-b217 action take replace the customer supply part
  request to check room temperature- very warm in bldg 225-a209 and a210 action take find actuator stuck clean and worked/ actuate actuator to ensure proper function
  please check temp set point in 227 customer in room a257 action take raise set point of space temp to 72f
  224/b306 a c not work action take replace diaphrgam
  225-b106 a c not work action take replace valve
  301-b175 no air flow action take start acu-4 that be off line
  235-e114 server room hvac alarm action take find no present iss this be a reoccuring issue relate to paramitter within lcd of liebert system will monitor but may need contractor support
  245-c333 very cold please adjust but not too warm action take rebuild valve and replace diaphrgam on induction unit valve
  203 106 turn down a c action take system be on reset schedule for heating need no call for heating thus no heating be apply no change make as outside air be only tempoary cooler that average august temp
  223-b351 very loud air handler unit please check ill be determined.action take issue accord to hvac emploee be the return grill state that nothing can be do as any further change will affect room air balance and temperature control if concern persist then further action will be determine
  exhaust fan have bearing or belt noise action take replace belt discuss with shift supervisor
  control valve leaking make up air lp steam supply control valve leak set off wds alarm ff.8_30.6 action take valve rebuild by ddc group
  223 a207 extremely hot room action take instal new replacement hot water valve and actuator
  stairway 2 2 replace miss thermostat action take instal blank cover
  corridor e-2 very warm two diffuser have build up of condensation outside of elevator and break area action take reis set point of acu-9 discharge
  receive water detection acu 9 filter section action take reset alarm and find no water present
  217-d105 low flow alarm action take have to restart exhaust fan
  235-a140 urgent request fumehood fail need to use today action take replace belt and discuss with sponsor this and the need for electric shop to attend to the light bulb concern
  101-d0105 no air flow check lady room next door also action take find exhust fan completly clog from year of lack of proper maintenance clen replace belt and confirm operation
  226-b310 very cold action take raise set point
  227-attic ab13 grind in motor booster action take change out motor by electric shop and pully/ belt instal
  227-attic acu 2 2 can not vfd to stay out of alarm action take adjust micro switch on intake damper
  245-b046 80 degree unable to do -PRON- measurement action take make calibration adjustment to grad on preheat
  227-a219 need to be warm action take raise set point
  101/a738 too hot action take adjust thermostat
  224-b264 a c not work very hot action take instal new thermostat and valve on induction unit
  room to hot c100,110,1120 action take confirm operation of induction unit and find no issue
  225-a323 ceiling leak get on carpet action take system have the need for extension of condensate pan edge to catch condensation on go issue for month that be not attend to by prior supervisor this will be addess during the fall site outage
  222-b214 freeze on go problem get fix then get cold again action take raise discharge of acu
  leak above entrance way of build 215 there a leak above the ceiling area along the entrance area of build 215 30 action take find condensate pan break -PRON- need repair or replace new pan instal 8 18 2014
  217-d105 fumehood fail action take system off line due to power bump
  belt be break on h.v.-15 unit be secure at breaker action take change belt
  226-b105 too cold action take calibrate thermostat
  223/b250 no a c action take replace induction unit valve
  trouble shoot condenser water three way valve for chiller 1a valve be above panel for 1a chiller color blue actuator seem to be stuck closed action take need to have contractor look at this please
  225 a164 and all other room a c shut off about 30 min ago 11:15 be action take unit be turn off by employee which should not have happen
  224/b333 no exhaust air in room action take new motor instal by electric shop new belt and ep instal by hvac  ok now
  224-a139 hot office action take replace induction unit thermostat
  repair the scroll bear mount in acu-14 in bldg 221
  220-b212 hot air blow very hot in office on go issue action take replace diaphrgam
  205-at main door turn right go up stairway heat be run in stairway action take a little warm in stair well but no system issue to be find mainly solar loading
  water detector north east floor drain action take find no reason for alarm to be active no water find
  refridgerator leak in build 216 beak room refrigerator in build 216/ a115 break room be leak action take no water present and appear that someone may have spill something
  320 2 infant room extremely cold action take find hot water pump off line due to w.o for vfd relocation
  101-b234 too cold action take make adjustment to thermostat
  225-a205 hot air come out of vent action take replace valve and actuator
  226-attic sound like an alarm be go off action take alarm be associate with customer equipment no action need
  pull a carbon filter from either acu-103 or 104 in bldg 215 and deliver -PRON- to randy wixom
  223-b164 too hot action take replace valve and actuator
  227-b246 too cold action take raise set point
  drain leak on ahu 5 action take clear drain on acu-5
  acu-2 return air duct insulation have water trap in side e355b fan action take water leak be from roof
  e28 rain water run out of duct louver action take issue be a roof leak oeg need to attend to
   action take someone other than hvac set thermostat mode to cool only now in auto and lock
  office be to hot c216,217 and c229 to cold action take make adjustment to several thermostat control area
  repair condenser unit bldg 420 action take instal new condenser fan motor and fan blade
  225-b10 high humidity respiratory issue urgent action take lower set point of system humidity value and thus valve closed and discharge correct value
  222-a343 too cold action take raise set point of induction unit to 74f
  ne to check air flow in hood a140 action take work to be perform this thursday 9/4/2014 by tim g. and contractor
  223-b333 fumehood fail action take exhaust fan be off line due to preventive maintenance
  245-c216 too hot action take adjust thermostat
  225 datum ctr water detector off line 225618 and 225619
  request to check room temperature in bldg 225-b106 thru b110-too cold action take make adjustment to thermostat set point
  request to check room temperature in bldg 225-b112 thru b114-too hot action take replace diaphrgam and confirm operation of induction unit
  request to check room temperature too cold in bldg 225-a257 action take adjust thermostat
  office be to cold a348 action take make adjustment to thermostat
  water drip on floor in -PRON- closet b19 issue appear to be relate to ground water
  office be to cold b119 action take issue be relate to a main air issue for the entire b side this be be address on another order
  office be to cold a348 action take adjust thermostat
  office be too cold k118 action take same ongoing design issue mr henry be aware
  no exhaust in hood b145 action take employee fail to properly file mslip and have have to follow up system repair be complete by another employee
  office to hot a100 action take adjust thermostat
  no hood exhaust in b145 action take find exhust fan off and restart
  office be to clod b246 action take raise set point
  room be to hot a355 action take instal replacement valve
  office be to hot a139 action take replace valve
  room be too hot a139 action take replace valve and actuator
  office be to hot a139 action take replace valve
  hot air blow out of air vent rm 23 action take relate to set point of ahu-2
  office be to cold a243 action take raise set point for customer to 72f
  reinstall return grill on fcu b9 and c1 in 101 also vacume the return intake of the green auditorum in 101 in the corridor area on south side of build action take perform all task that be assign the need for the cleaning and repair come a few week follow the pm 's perform by four hvac wg-8 be that indicate all work and repair have be properly complete
  request to check low oxygen alarm on the 1st.floor west end of bldg 202/. west end action take issue be be resolve by rodney c.
  request to check room air temperature too hot inbldg 223-b310 action take system be off line for maintenance
  request to check room air temperature too cold in bldg 101-e212 action take find thatthe how water loop/ coil on three induction unit be air bind bleed air and now ok
  a138 to hot k07 to cold action take replace wall thermostat
  request to check room temperature too cold in bldg 225-a348 action take find no concern
  request to check no air exhaust to fume flamable cabinet in bldg 223-a218 action take find no issue with system and do discuss with sponsor
  request to respond to hot temperature in bldg 245-c216 asap action take make an adjustment to thermostat and discuss with sponsor
  office be to hot a234 action take make thermostat adjustment
  request to check room temperature humidity be too low in bldg 224-b109 action take see 14 45343
  request to check room temperature very cold in bldg 224-b206 action take find hw pump off line start and discuss with sponsor
  request to check no air flow in bldg 221-b05 action take system be off due to preventive maintenance informed sponsor
  request to check fume hood not work in bldg 223-b233 action take replace belt on system
  request to check ac unit blow hot air in bldg 215- south clean room corridor action take system be off line for preventive maintenance
  request to turn off exhaust fan in mai n store room because the loud noise in bldg 301.see dawn action take fan bearing have fail need to have new fan instal and this will be do on another m slip
  request to check room temperature too cold in bldg 320-child care entire building action take raise discharge of ahu-1
  office be to cold a209 action take replace induction unit hot water valve
  low hood exhaust in a326 action take calibrate fume hood monitor and redirect supply air register
  lab be to cold b109 action take adjust and calibrate wall thermostat
  request to check room temperature too hot in bldg 225-b053 action take replace two diaphragm on induction unit reheat valve
  235 compressor building replace damper 115v actuator
  request to check room temperature too hot in 101-a525 action take adjust thermostat and do confirm operation of control
  request to check too cold temperature in bldg 220-b222 action take replace how water valve and actuator
  check ceil vent make noise a109 6 action take tighten up the ceiling diffuser turn vane
  finish install of freezstat and address 80 degree temp in space serve action take instal and proff freezestat also repair broken air line that be control signal for chilled water valve
  in system action take find condensate drain cllog open drain and aok
  office be too hot rm b254 action take replace induction unit hot water valve
  room be to hot b54 b56 action take customer inform employee not to change or touch anything that -PRON- be fine with room condition
  office be to hot a267 action take adjust thermostat and confirm operation of induction unit control
  request to inspect fume hood have no exhaust in bldg 224-b158 the non function hood in the small room have no exhaust action take find exhaust fan off restart system and check for proper operation no appearent reason for be off
  replace acu-10 shaft and bearing action take replace shaft in system and reuse bearing
  request to check no air flow in bldg 223-b254 action take see 45415
  request to check fan in the kitchen make noise in bldg 217-a221 1 action take issue with vav damper and correct this
  request to check room temperature too hot in bldg 301-c136 action take find chilled water valve close and need to flush coil with help of pipe shop
  no air flow in hood a146 action take restate fume hood fan find air flow monitor off line turn over to air balancer for monitor issue
  office be to cold a522 action take see 45479
  reset ae-2 2 in attic of bldg 227 action take reset fault and start system
  reset ab-02 in attic of bldg 227 action take reset fault and start system find no other issue
  request to check no exhaust air in bldg 224-b333 action take replace ep and change belt
  request to check room temperature very hot in bldg 101-a422 action take find fail belt on acu a5 replace tension and align as -PRON- should have be do on pm but be not
  request ti have room temperature check too hot in bldg 101-a1026 action take see 45479
  office be to hot b356 action take find induction unit thermostat tamper with have to recalibrate and ok
  remove the low shelf over the flattop grill in the main kitchen in bldg 101 to be perform on saturday action take shelve have be remove
  request to check hot temperature in bldg 101-a1124 action take see 45479
  request to inspect and service leak ductwork in bldg 245-d06 as per photo action take ductwork instal be not insulate have the air handler discharge set point confirm as -PRON- may be too cold thus condensation form
  request to have some one come and inspect to hot temperature in bldg 101-a221- sponsor will not be in office until thursday morning action take acu b5 be off line due to fail belt replace and confirm room temperature to be correct once system back on line
  finish the job call constion shop for stain on floor and ceiling tile remove ladder if finish room a323 sponsor lori guariglia x 2054
  request to check room temperature too hot in bldg 222-b322 action take system be off line for pm
  request to check room temperature too hot in bldg 235-a151 action take adjust thermostat after -PRON- be calibrate
  check free stat on acu-3 action take reset freezestat and system back on line
  request to check room temperature checked- very hot in bldg 225-b147 action take rebuild valve and actuator and confirm proper control operation
  office be too hot b318 action take replace valve
  request to check room temperature too hot in bldg 235-b171 action take replace actuator on vav hot water valve
  request to check temperature in bldg 225-a210-too cold action take confirm calibration and operation then make adjustment to set point and contact sponsor
  install replacement air dryer and confirm operation and no leak present action take instal new air dryer and now ok
  no air flow in office c114 action take adjust thermostat to 72f
  lab be to hot a262 action take check automation and confirm that existing lab temperature be correct with sponsor no action take
  lab be to humid a156 action take system be off line for motor replacement
  n in exhausted snorkel exhaust to 50cfm this be for lab space b129/ 227 action take make adjustment to two snorkel exhaust for lab space new set point of cfm to be maintain by both is 60cfm
  request to check room temperature too hot in bldg 101-c100 action take make adjustment to set point calibration and control ok
  request to check room temperature- too warm in bldg 223-b140 action take find filter medium place ontop of induction unit remove and correct issue
  lab be to cold a42 action take this be be address by ddc
  fume hood alarm in room b-127 action take see 45600
  low temp hotwater reheat p1,p2 p3 p4 action take find main supply air hand valve off someone tamper with valve
  office be too cold a130 action take adjust thermostat
  no air in lab a228 action take find e-10 off line start system ok
  room too hot c01 action take find no issue and customer happy
  request to check fume hood not work properly in bldg 245-b44 action take filter ne to be change filter will be order and replace in oct
  check high pitch sound comming from attic action take this be turn over to pipe shop as issue be with water pump make noise be recheck on 9/30/2014 and find no noise and customer satisfied
  request to check water leak at acu-16 in bldg 235-e01 action take find no water present to cause alarm pm be perform on day service ticket be call in so more likely alarm be due to pm effort
  request to check room temperature too hot in bldg 225-a231 action take adjust thermostat
  lab be too humid a150 thru a156 action take replacement automation board be instal to correct issue
  7:30am perform induction unit clean bldg 101 rm 1025 clean induction unit with simple green after the induction unit have first be vacuum by heap vacuum if need bring grill back to shop to clean with water pressure etc action take perform clean as request
  ac unit not work in a56 action take work on system refrigerant issue now ok
  no air flow throughout the building action take upon arrival find no issue
  office be too hot a317 action take adjust thermostat
  ac unit be make noise in mech room on the 12th floor action take replace belt on system that have fail
  lab be too cold b119 action take replace controller and fail thermostat
  a140 b143 lab too cold contact david allen x3680 for preferred temperature
  request to check room temperature- very hot in bldg 222-a205 action take issue with automation communication be resolve
  request to check room temperature- not air flow in bldg 222-a321 action take issue with automation communication
  room be too hot a149 action take replace diaphragm
  request to check hot temperature in bldg 222-a319 action take issue with automation communication be resolve
  oder in front entrance of build 215 sponsor jim bitner x 3363 indicate that there be a burn odor smell in the lobby of build 215 action take no issue find
  room 2 be too cold action take raise set point
  room be too cold c01 action take make adjustment to thermostat
  request to check all hallway office have no air in bldg 230-#105 action take system be off line for pm
  request to check continue change air- too hot or cold in bldg 223-b264 action take confirm calibration of thermostat and actuation of new valve
  room be to hot a124 action take remove filter medium from supply grill that cause issue
  request to check hot temperature in bldg 318 action take issue with server not allow communication with automation contractor be notify
  request to check warm temperature in bldg 223-b118 action take replace diaphragm
  request to check hot temperature in bldg 225-b368 action take find no issue
  request to check no air flow in bldg 223-b227-fume hood not work action take replace fail belt
  request to check child care air temperature in bldg 320-room 2-too hot action take raise set point of ahu-2 that be set for a summer value
  there be no exhaust in the fume hood in bldg 220-b06 action take replace belt on fan
  digital chill water in be read high in computer room action take system be to be commission calibrate and correct more to come
  receive water detection acu 8 fan scetion action take no sign of water reset sensor and ok
  sf-1 sound like -PRON- need a new belt or bear c200 action take system be be pm'ed and belt be change
  a100 too hot action take find control air line disconnect reattach and now proper control for mix box be in place
  lab be too hot a47 action take replace valve and actuator
  request to check room temperature too hot in bldg 225-a245 action take make adjustment to thermostat and discuss with sponsor
  lab be too cold b227 action take adjust thermostat
  room be too hot a348 action take replace valve and actuator
  bad e p on eh205-b action take replace ep switch
  control valve leak action take rebuild hot water valve to resolve control and leak issue
  318-b107 locker room no air flow ongoing problem action take issue with boiler now correct and will monitor
  224-b109 get hot hot laser lab urgent action take acu-10 be be pm'ed as schedule sponsor not aware
  request to check regulate air pressure in bldg 235 action take still work on the correct air balance relation ship for all three floor of 235 reactor area -PRON- may require a support contract to resolve due to -PRON- labor constraint
  no hood exhaust a216 action take have pipe shop weld crack
  room b-355&361 be hot action take relate to a contractor effort
  room be too hot b355 action take find acu-2a discharge 180degree f.
  office be too hot a534 action take issue relate to another service ticket and resolve
  acu-1 need pm -PRON- be blow dust out of the vent and on the wall action take system be pm'ed
  320 2 day care too hot action take none no issue find
  320 23 blow hot air action take no issue find no action take
  101-a534 a536 too hot replace diaphragm on four induction unit actuator
  221-b031 b010 too hot action take replace diaphragm
  222-b316 too hot action take fail automation board that be be order through contract
  101 0935 too hot thermo read 80 degree action take make adjustment to thermostat
  223/a353 office too warm action take replace diaphragm
  office too hot a723 action take adjust thermostat
  request to check warm temperature in bldg 225-a323 action take replace diaphragm on actuator
  room temperature too hot in bldg 222-b305-b328 action take find no issue
  request to check no exhaust to hood in bldg 223-b327 action take replace motor pulley and belt
  room temperature- too hot in bldg 222-b343 action take none customer happy
  101-a825 hot office action take replace diaphrgam
  216/e120 lab temperature fluctuate not good action take device have to be initialize
  225-b316 a c rattle ceiling noise action take find no noise or reason that will cause for noise
  225 400 attic unit be down action take aware of issue and -PRON- continue to find root cause not easy fix at this time since -PRON- be have difficulty find root cause
  224 a160 overhead exhaust system to furnace not work action take find system off line start and ok
  a343 wet ceiling tile insulation vav coil contact building manager x6854 when complete
  window unit blow out cold air b185 2 action take relate to summer winter change over and this be a normal affect be in summer mode change over happen during site outage
  216-e120 fluctuate temp please see avinash action take restarted/ initialize vav controller
  check low flow to lab space in build 217/c121 sponsor have indicate that the air flow in room be low please check and follow up with sponsor mike vorcutern x3393 action take confirm that system be and be properly work at 100% performance thus turn over to joc for design change
  224-b361 terrible draft wind pressure come out of this lab action take relate to after burner testing
  request to check intermit fume hood not work properly in bldg 224-b213 action take issue be related to pm be perform and customer do not recognize this per schedule that be post
  vmb in build 215 clean room alarm have a couple of valve manifold box vmb with exhaust alarm on last night between midnight and 7 be this morning seem to happen when -PRON- rain please investigate action take relate to power disruption
  request to check room temperature too cold inbldg 227-b120 action take adjust set point
  request to check room temperature in bldg 235-b109-too warm action take replace the wall thermostat
  request to check room temperature too cold in bldg 235-k120 action take same on go issue with design
  request to check room temperature not consistent in bldg 216-e116 action take vav controller need to be initialize
  224-b114 a piece of paper slip into the hvac unit at the window in -PRON- office -PRON- be too far in action take remove paper from induction unit
  222/3rd floor extremely hot 80 's action take issue be with fail automation control board in hvac system be purchase via contract
  request to check room temperature at child care center room#011 action take find ahu-1 off line due to fault on vfd now back to normal operation and make sponsor aware and aok
  office be too hot a123 action take replace belt
  223 b122 too cold action take adjust thermostat and confirm operation
  sponsor indicate the green fluid come from ceiling area there may be a small leak in -PRON- office ceiling 216/b157 as this morning there be a small puddle of greenish fluid on -PRON- desk near the door i clean up that fluid and since then i have only see a drop or two so i¿m not sure if -PRON- still leak but if possible i think -PRON- would be worth ask somebody to take a look at this 30 action take find control valve leak action take replace valve
  the building be too cold action take relate to hot water converter be off line
  hood be not work b157 action take start fume hood fan and ok
  office be too cold a107 action take calibrate thermostat
  lab vent pipe ne clamp sper sponsor joe dipasquale x2242 have indicate that in sg1 1 and sg3 1 ne new clamp coordinate with sponsor for exact location in service galley of build 216 action take this need to be address by build manager not hvac shop this be a design/ pipe shop issue
  supply fan belt or bearing make a screech noise action take replace belt
  hood be not work b309 action take replace fail pneumatic air line
  office be too hot c101
  office be too hot a825 action take adjust thermostat
  request to remove exist screw in 18 gauge sheet metal and replace chain on the actuator for hopper m-4 at the old emission control system in bldg 205-room 106 action take remove side and reinstall chain
  acu-5 cool selection water detector action take replaced water sensor
  receive water detection acu 5 cool section action take find no water present reset alarm and ok
  320 right side be extremely cold action take start hot water conver operation
  receive water detection ahu 2.1 pre heat section action take no alarm when check and no reason for an alarm to be in
  rattle noise be still present in supply register/ diffuser please communicate with sponsor x2299 room b-316 this be look at by two other employee that complete mslip but no resolve action take issue be related to drive bear on acu that need to be replace will be do during site outage
  request to check room temperature too cold in bldg 320- whole building action take reset hot water pump for reheat coil
  request to check too hot room temperature in bldg 101-a723 action take adjust thermostat
  request to check no air flow in bldg 222-a160 a168 action take ddc group take care of this related to on go issue with controller
  request to check too cold in bldg 225-a218 action take calibrate thermostat
  request to check room temperature too hot in bldg 101-a422 action take adjust thermostat on induction unit
  a266 control valve leaking supply and return water be shut off action take replace valve 3way
  request to check room temperature- too cold in bldg 225-a218 action take see 10140
  repair motor rail action take make reair
  duct work in corridor of 301 in abatement area action take seal ductwork
  room be too cold c311 action take replace actuator and valve
  office be too cold a357 action take have to initialize the controller for vav
  room b-100 bldg too cold action take make adjustment to thermostat control the loading dock uh as this be contribute to issue
  office be to cold a736 action take adjust thermostat
  request to check no air flow in bldg 235-k107 action take turn over to ddc group to make adjustment
  ahu-8 motor clicking action take find no noise present when look into issue
  st fan for proper hand config and operation action take have motor replace on e-130b e-357b e-153b and replace pulley on eh-153 as well a belt have to install belt cover screw on all fume hood exhaust fan since pm person do not do -PRON- job
  office be too hot a266 action take make adjustment to vav parameter
  office be too hot a260 action take make adjustment to vav box parameter
  222-a260-a268 blow hot air very frustrated report several time a tion take find that the programming for vav need to be restore
  223-b257 alarm run no idea what -PRON- be for hood intermittant low air alarm action take sponsor try to use two hood at once when only one be to be use at a time
  office b122 be cold please investigate action take replace hot water valve
  check luver in attic ne to be close rm 502 action take tom s. find that someone have recently incorrectly configure the damper linkage
  222-a266 leaky valve again 30 action take repair the leak at male adapter and turn the water back on
  245-c125 loud noise hvac action take issue be with lose belt
  wds alarm fan section alarm be trip with no water on the floor vacuum up water and clear alarm no reason find for the water be present
  receive freeze stat acu 18 action take system be pm'ed
  receive water detection ahu1 2 cool section action take unit be be pm'ed
  221/222 1st floor breezeway check humidity condensation on floor floor dry wet floor sign and air mover be in place in case reoccurrence action take replace a belt that have fail on return fan for corridor
  room temperature too hot in bldg 225-b227 action take find no concern so lowed set point to over come room loading
  request to check too- low temperature in clean room in bldg 245-c135 action take make adjustment to controller for space that control reheat
  room temperature too humid in bldg 224-b111 action take replace diaphragm
  request to check too hot temperature in bldg 235-k115 action take turn over to ddc group
  no air flow in lab g104 action take find no reason for sponsor to have experience the no air flow condition all system find to be operate normally
  cold air come out of vent a132 action take find no issue and make no adjustment
  office be too hot b322 vent very hot to the touch action take replace valve body actuator and confirm operation
  request to check warm temperature in bldg 101-a1123 action take replace hot water valve diaphragms and clean properly three induction unit other work to be perform on 11th floor at later date
  request to check warm temperature in bldg 320-room 011 action take find no issue and no adjustment be make at this time
  request to check high rise temperature in bldg 224-a109 action take calibrate thermostat
  220-a231 cold action take adjust thermostat
  request to check hot temperature in bldg 223-b322 action take make thermostat adjustment
  no air in the a158 area along with a loud noise come out of vent action take relate to automation board failure
  replace diaphram actuator and clean mixing box at oeg door action take perform work assign as instruct
  replace filter on room air intake action take mr bourque please get size and type of filter need gfp
  replace filter on room air intake
  check room temperature too cold in bldg 245-c135 action take make adjustment to transducer set point
  humidifier leak humidifier leaking by when unit be off action take relate to fail automation board
  request to check room temperature very cold in bldg 101-a421 action take adjust thermostat
  request to check room temperature too cold in bldg 101-a705 action take adjust thermostat
  request to check strong pressure differential between hallway and lab in bldg 222-a156 action take relate to fail automation board
  request to check noise in ceiling in bldg 301-b173 11 action take find no issue
  request to check store room temperature too cold in bldg 301-b163 action take find steam secure to preheat coil due to contractor work in area of piping open valve and ok
  request to check room temperature too hot in bldg 223-b313 action take system be re clean by employee that be to perform the correct maintenance and choose not to do so brian wright and hector fourquet
  245-a04 no a c action take work with electric shop to replace fail motor
  101-r auditorium be freeze many meeting need to fix action take lower the set point of discharge air temperature
  101-lecture room a b very hot action take adjust thermostat set point to accommodate for the amount of personnel in the space thus compensate for the increase heat loading
  223-a251 too hot action take replace fail hot water valve
  301-b146 heat be too high action take due to duct work clean the supply air register have all have filter medium instal and be cause for air flow restriction and the high room temperature
  check room temperature too cold in bldg 245-c229 action take adjust thermoistat
  221-attic e256b b261 belt screetch and shave around base action take clean the system scroll as -PRON- be very dirty ensure that all other component be properly work and the lack of air flow be root cause aok now
  101-a0702 please reduce the temperature action take make adjustment to set point after confirm proper operation of system component
  rm a183 be too hot action take find that the area and whole building be at 72f + 2f throughout no change make per frank potts
  411 b side very cold action take find temperature at sponsor location to be 71f and no change at all will be make per frank potts
  225-a257 too cold action take adjust thermostat and ok
  235-b171 too cold action take find that -PRON- be still in summer mode
  216-b229 conference room temperature be 61 f. air handling make excessive noise about once per hr accompany by very large air flow action take turn over to ddc group
  101-a0723 too cold action take find no issue at all with system control or component thus set point adjustment be make
  request to check room temperature- too cold in bldg 220-a321 action take adjust temperature set point
  replace bearing and shaft action take repair
  224 a155 too cold action take make adjustment to thermostat
  clean induction unit in a1123 a1105 action take clean induction unit as request
  room b-185 2 be cold please correct action take replace the electronic actuator
  no air alarm in fume hood 223/b 257 action take this have two hood work on one fan thus when one or the other be in service -PRON- will get alarm on hood monitor not be use
  lab too cold blow 59degree air in 245/a 04 action take find reheat hot water pump turn off start system and ok
  request to check room temperature too cold in bldg 222-qa354 action take turn over to ddc group to make adjustment to discharge air temperature of acu-2
  check too cold temperature in bldg 235-b160 action take find no issue and sponsor contact instruct to do nothing
  226-a110 suppose to be 25c stuck on 20c need action take find reheat hot water pump turn off start and ok
  request to check cold temperature in bldg 245-a04 action take see 15 12722
  check air alarm on fume hood in bldg 223-b257 action take replace fail belt and ok
  101-a0123 very cold action take find hot water pump off
  318-c110 ac equipment in the ceiling drip condensation action tsaken find discharge of system to high adjust set point and ok
  320 27 fan in staff bathroom not work action take the system be find to all be off line poss disruption to automation scheduling for system to be enable aok now
  supply air be blow too hard b254
  correct issue with steam and cw valve acu c3 action take replace chilled water valve
  224-b211 check damper selector more switch in b211 inset ne 899 action take no action take
  install a filter bank in bldg 305 south louver action take fabricate and instal
  no air in building check build only acu 11 run and fan be off action take start all building equipment
  223/b313 ac unit leaking water from ceiling action take find dirty filter cause for to much air restriction thus strong negative pressure inside of system not allow for condensate to drain properly
  action take find acu-1 off
  220 b344 very hot action take change diaphragm
  235-c100 too cold action take turn over to ddc group
  221-b364 and entire wing may be affect a c not work action take find acu-5 off line start and aok
  227-b209 room be like 58 degree too cold action take find mbc expansion cabinet have -PRON- electrical power switch turn off thus cause this issue and some other fume hood damper exhaust issue some one do this who have key for access hvac ddc
  room temp too cool 216/b103 action take correct issue with help of ddc group
  ice maker quit work in room a-140 action take find that timer switch be oxidize and not move clean and confirm operation for now if this continue to be an issue customer either will need interdivision work order for labor and material or -PRON- may buy new ice machine not cfmo equipment responsibility
  room temperature too cold in bldg 227-b119 action take find that someone turn electrical power off to three of the automation mbc 's in the a400 this be a deliberate action that affect several piece of critical fume hood exhaust system and laboratory temperature fume hood air balance life safety why be someone do this on site
  request to check fume hood not work in bldg 245-d07 action take replace fail belt on system
  room very hot in bldg 303-room 103 action take find acu-1 off line start and ok
  room temperature too hot in bldg 220-b344 action take change diaphragm on actuator for hot water valve
  room too hot 101/c100 action take find discharge of ahu c1 at 80 degrees/. lower set point and check to confirm proper valve actuation be present
  ne to have acu-3,5 turn on lab be get hot d07 action take start both system and aok no apparent for the system to have be off line
  west end stairwell 4 be to hot action take set point for stairwell electric heater be set to high lower to achieve 70f + /-2f
  room too cold .bld 223b343 action take after check proper automation control for valve damper and scaling i raise the set point for space from 70f to 72f
  sheet metal to fabricate cover plate action take fabricate plate as request
  room too hot for run test 220,b039 action take discuss with customer and find no current issue will monitor
  gym be to cold a31 action take have issue with control air serve the hot water reheat valve once correct -PRON- have proper actuation to support temperature set point
  request to check damper operation too cold in bldg 411-a183 action take closed damper per mr mathew
  reset alarm bld 227 action take reset vfd alarm and start system no obvious cause for issue
  bld 235 break room old lobby temp too cold action take find vortex damper have l0oss -PRON- motor actuator synchronization correct and aok
  window unit be make noise a109 6 action take this be related to ongoing issue try to find the root cause of harmonics in 225 cause vibration issue
  e-20 off line since fall outage service room b107 action take electric shop to replace motor
  225/a110 check rattle above door in vent action take noise be be cause by loose screw that have be resolve and an ongoing harmonics/ vibration in build this be still be deal with
  101-lecture room e extremely cold action take make adjustment to ahu via automation confirm space to be at 72f aok
  222-stairwell no 4 lead towards 101 extremely hot action take see 15 12881
  216 a107 -PRON- be so cold that the occupant have trouble type action take initialize vav box
  218 c006 the room be still too cold the problem be not solve action take programming be address and k factor value for air volume be correct
  room temperature too cold in bldg 101-a423 action take adjust thermostat
  226-a310 fumehood fail action take replace fail belt
  no heat in room b-23 mr bruce norman ext 5693 report no heat in -PRON- lab action take confirm operation of acu and room control issue be with unit heater and this need to be corrdinat with man lift to correct issue
  office need to be a little warm a419 action take repair on another m slip
  101 a0419 too cold action take everthing be find to be fine and confirm with sponsor
  water in the compressed air b188 action take change air filter and clear water now system be lock up and turn over to oeg
  216 b231 too cold action take restart vav and ok
  wds alarm in the cooling section action take find no water present and confirm proper operation and notification by7 sensor also confirm that alarm have clear
  request to check no air flow in network closet in bldg 220-b239 action take system need adjustment to set point
  request to check fume hood alarm sound in bldg 227-b223 action take find no issue with system and talk to sponsor
  request to check red auditorium temperature- very cold in bldg 101 action take make adjustment to acu supply air temperature to improve winter setting
  b311 fabricate and install new trench plate replace the two trench plate that be remove due to plumbing service be remove action take trench plate fabricate and instal as request
  exhaust fan not work 221/a068 action take repair three pneumatic line one ep switch replace and replace fail flexible pneumatic tubing
  in the morning these office start off cool approximately 67 degree by mid morning -PRON- be to hot right now -PRON- be 78 degree the fan run constantly -PRON- to hot dry and noisy the office this have be go on for a long time week or month the other end of the hallway do not seem to have this problem rm k118,119,120,122 action take make slight adjust to help but root cause be with design and be be look at by cdc
  odor in build 217 customer joe bennett x8907 have indicate that there be an pungent smell in the c and d corridor of build 217 please investigate and follow up with the building manager action take fpound no smell at all and discuss with sponsor
  heating air unit be off need reset 304/b15 action take find acu-6 off line restart system and ok
  request to check too hot temperature in bldg 301-b152 action take find fail pneumatic line make repair and system back to normal operation
  please turn damper away from angela 's desk -PRON- be cold 411/a183 action take closed damper per mr mathews direction
  222-a344 very cold action take make adjustment to room set point for temperature and confirm
  the water fountain in room 112 will not shut off 30 action take vacuum and blow out evaporator coil and no change
  301-b162/ too warm action take repair pneumatic air line
  101 basement fitness center very warm and humid action take find acu e2 turn off in hand position why
  check air blow hard in office b156 action take make air balance adjustment via automation confirm balance and aok
  no air in gym a31 action take find acu e2 in the hand/ off position someone turn this system off
  lab be get too hot f108 110 action take find that ahu-401 return damper actuator have fail temporary resolve in place until proper fix may be perform during a scheduled outage will hold this m silp for reference
  222 a144/a142/b143 too cold action take automation replacement board be receive and instal that correct sponsor issue
  225-b168 very very cold action take find no issue
  101-e0127 want heat turn on in library for the season action take adjust temperature set point for hwc e-4 from 120f to 160f for winter use
  bld 101 a525 room too cold please turn heat on action take clean clogged coil and now aok
  damper on exhaust fan 2 j in room 111 be not close
  101 1201 ne heat turn circuit breaker on action take find acu-12 starter in the off position turn to on and start equipment
  101-a0824 heat too warm action take all sponsor indicate -PRON- be fine and do not touch however hvac employee have find issue with thermostat and reheat valve diaphragms -PRON- will be schedule for furniture removal and all induction unit in area to be fully clean and repair during the spring site outage fy15 contact division 162 administrative officer reannin carrol 101/ a713 x2292 contact kerra johnson
  request to check too warm air temperature in bldg 220-b239 action take find acu in fs reset and ok
  request to check too warm temperature in bldg 101-a415 action take replace hot water induction unit valve
  request to check room temperature too cold in bldg 218-c006 action take find incorrect programming value correct and now aok
  request to check hot air temperature in bldg 101-a33 action take find acu e2 disconnect place in the hand/ off position and the hoa place into off at 12:pm-1:00pm the system be on line but employee find this exist off condition at 4:30pm someone deliberately secure the system without proper authorization
  room too hot 101,a123 action take replace hot water valve on induction unit
  b224 change set point to cool contact office occupant randy weidner to determine new set point thank fyi off friday 11/14 action take indicate that set point be adjusted to support cooling
  request to check low humidity in bldg 218-c006 action take see 13109
  freeze stat alarm action take adjust set point of ph coil
  freeze stat alarm
  freeze stat alarm
  freeze stat alarm
  freeze stat alarm
  fume hood be not work a26 action take find exhaust fan hoa place in the off position lab experiment with various rad material and hood be critical to -PRON- science
  check fume hood low flow alarm be on b154 action take hood fan be off line and need to be start do so and aok
  request to check air flow yellow light blink in bldg 222-a146 action take issue be relate to an on go issue with automation control board this have be correct at this time
  request to check too cold temperature in bldg 225-a225 see 15 16139
  no heat bld 301 shipping receive and in michelle wims office with in b185 action take secure hv-4 cw coil for winter
  no heat just blow cold air bld 233 a117 replace fail actuator
  room too cold for baby bldg 320 /02 action take adjust set point for vav for sponsor
  baseboard heater not work bid 101 e114 action take find everything work fine
  freeze stat alarm action take reset fs
  freeze stat alarm action take reset fs
  freeze stat alarm action take reset fs
  freeze stat alarm action take reset fs
  freeze stat alarm action take reset fs
  freeze stat alarm action take reset fs
  build 217/a235 sponsor indicate -PRON- too cold it¿s pretty chilly in 217/a235 also be there any way -PRON- can get the air handling through the room to be quiet action take ddc have be work with sponsor to resolve
  request to check room temperature very cold in bldg 225-a257 action take adjust thermostat
  request to check room cold temperature in bldg 225-a225 action take adjust thermostat
  request to check room temperature too cold in bldg 225-a237 see 15 16146
  request to check heater make noise for the past week in bldg 225-a223 action take no issue find with induction unit
  check exhaust flow to ef 105 in build 215 -PRON- be still have exhaust issue on -PRON- scrubbed exhaust in 105 -PRON- photoresist tool be measure exhaust fluctuation from 30 kpa to 700 kpa maybe a reset on the control be in order action take be address by oeg
  sponsor in build 217/a225 indicate that office be too cold glenn solomon x3325 call say 's room be office be too cold -PRON- be locate in build 217/ a225 action take hot water system be air bind bleed off air and back to normal
  222-a160 b320 b308 very cold action take make adjustment to set point for zone temperature control
  225-a225 a237 very cold action take calibrate wall thermostat and confirm proper space temperature relate to thermostat set point of 70f
  101-a1105 a1100 very cold action take make adjustment to induction unit set point
  101-b121 green auditorium freeze action take adjust set point of acu b6
  request to repair too hot temperature in bldg 101-a525 action take adjust thermostat
  245-b023 no heat 60 degree action take acu room control all have be check and work properly datum logger confirm a 68 degree space on average the unit heater be not work correctly and a lift be need to access will coordinate with sponsor to gain access
  101-a0715 cold action take make adjustment to induction unit thermostat set point
  101 033 health unit too hot also 2nd floor door knob break action take make adjustment to set point of reheat coil set point
  235-c001 too warm find acu-2 off line due to fs reset and find that someone have secure the os&y valve now os&y valve be full open and aok
  235-b warm lab hall action take find no concern re3lat to equipment or set point be maintain correctly aok
  216-a105 cold room action take make adjustment for discharge temperature of vav set point and the supply air volume
  freeze stat alarm action take reset fs
  freeze stat alarm action take reset fs
  freeze stat alarm action take reset fs and aok
  freeze stat alarm action take reset fs
  freeze stat alarm action take reset fs
  freeze stat alarm action take reset the fs and ok
  freeze stat alarm action take reset fs
  freeze stat alarm action take reset fs
  room b-23 be very cold action take see 12960
  request to check room temperature too cold in bldg 101-a705 action take make adjustment to 12ea induction unit thermostat
  request to check too cold temperature in bldg 101-a800 area action take adjust 10 ea induction unit set point
  freeze stat alarm willnot clear action take reset fs
  unit heater 5 not heat action take ne to get man lift to access safely
  unit heater 6 not heat action take find hot water pump off start and ok
  no air flow in b24 action take reset fs
  exhaust fan be not work action take have to reset starter and then start equipment
  office be too cold rm 208 action take make adjustment to thermostat
  request to check room temperature- too low in bldg 245-b033 action take find acu in fs reset and ok
  request to check too cold temperature in bldg 222-a265 a267 a269 in bldg 222 action take make some adjustment to automation set point
  room too cold raise temp a little more 101/a721 action take make adjustment to induction unit set point and talk to customer
  cold air come out of vent no heat 301/b185 shipping reciving action take make adjustment to mark iv controller
  no heat 224/b120 action take make set point adjustment for sponsor in space
  room too hot 220/b255 b259 action take find acu in fs reset and ok
  room too cold 304/a156 action take system off line due to fs reset and space now ok
  humidity go from 28.7% to 52% in bldg 245-b033 action take find acu-7 off due to fs reset and start system and rh come back to normal bvalue customer be make aware
  vent have black soot come out of -PRON- ne filter instal over vent 225/b264 action take none nothing -PRON- can do safety have to clean
  office be too cold a909 action take make adjustment to thermostat
  220-b165-b161 very hot action take system off line due to fs reset and ok
  301-b162 freeze action take adjust mix box set point and be work on resolve a lack of air flow more to come
  318-c106 too cold action take raise temperature set point for sponsor
  101-a0733 very cold action take make adjustment to thermostat
  receive f.s on acu-4 -PRON- turn to normal.when i check the unit -PRON- be off.open damper door and reset the f.s the unit restart action take reset fs
  receive f.s on acu-3.checked unit the pre heat selection door be already open and the unit be off open the damper door and reset the f.s and the unit start back up action take find no further issue
  freeze stat alarm action take reset fs
  freeze stat alarm action take reset fs
  water detector alarm action take reset fs
  room 128 have no heat be very cold action take adjust acu discharge set point for winter mode
  a140-a144 b141-b143 temperature issue a140 to cold a142 to warm no air move a144 to cold b141 to cold b143 to cold please contact paul lemaillet x2157 or maritoni litorja x8095 when complete to verify temperature be satisfactory action take sset the set point for space as sponsor request
  room be too cold 245/c112 action take adjust thermostat and discuss with sponsor
  corridor a b all floor no heat room on all floor have no heat and majority be blow cold air action take start acu-13 that be find off line
  fume hood notwork 235/e136 action take find system turn off in attic turn back to hand on position and aok
  room too cold 301/b112 action take find thermostat not correctly set make adjustment for winter set point
  no heat 220/a221 action take adjust thermostat
  adjust heat 301/b164 action take adjust thermostat
  adjust heat 221/ b264 action take replace actuator
  room exhaust be very loud b131 action take pretty much none employee indicate that -PRON- find damper close and cause issue when make adjustment the noise increase so employee place all back as be employee will revisit
  return in room b141 south east corner very loud action take reduce the amount of open face/ area of register to help with flow to reduce the noise level this help and will monitor but may need to have system fully rebalanc
  slow speed of return vent in b115 action take air balance need and turn over to building manager
  221-a323 a325 a367 a321 a361 heater not work at all blow cold action take adjust thermostat
  219-g007 goo3 humidity way off action take work with sponsor to improve the space humidity value
  101-a1005 too cold action take adjust thermostat
  301-b152 too cold action take adjust thermostat
  224-a211 control valve leak action takern replace valve body and actuator
  sponsor indicate that lab be out of temp spec gordy shaw x 8632 have indicate that -PRON- lab space in build 219 be out of temp spec 's room identify via sponsor bldg 219- b010 bldg 219- b012 bldg 219 b014- please do not shut down air flow in room due to cryo gentic experiment on go can cause oxygen depletion of lab space follow up with building manager upon completion of work action take make adjustment to high acc system to correct issue
  227-a357 too cold action take vav in cool mode change to heating mode
  304 107 too cold action take find system off line due to fs
  221-a209 cold action take due to hwhx be off line
  222-a144 a140 a142 temp so cold can not do experiment action take none this be related to fail control board and minimal change be be do by hand space average temperature throughout be at 69.4 and be with in tolerance
  101-a525 a523 turn on heat action take adjust thermostat
  freeze stat alarm action take reset fs and ok
  follow jatin 's instruction please remove air flow monitoring station from duct work in 224 lab and volume damper after removal install new fabricated duct work to continue branch line mr jatin will also ask to have volume damper remove from supply duck at attic level also and new duct fabricate and instal
  too cold 101/a1005 action take customer make own adjustment on induction unit
  no heat too cold 101/a534 action take make adjustment to thermostat
  no heat 304/ 107 action take nothing do
  no heat cold 222/b320 action take relate to ddc control board fail
  no heat 224/a113 action take replace fail ot water valve
  fan blow cold air 224/a221 can some one help action take adjust thermostat
  room be 62f ne some heat 221/a367 action take relate to hwhx be off line
  no heat 221 a303-a305 action take due to hwhx be off line
  room be 66 f. ne heat 221/a355 action take adjust thermostat
  office be cold 225/b214 action take make adjustment to thermostat
  office too cold 233/a145 action take find the hot water valve non responsive clean valve and lubricate now aok
  room too hot 224/b227-b229-b231 action take adjust thermostat
  verify office heating be work properly all floor action take relate to hwhx be off line
  101 11th floor smell like rotten egg make people feel sick action take bad smell poss relate to an ongoing leak at a water foutian find by pipe shop
  101 01 green auditorium be freeze cold action take raise set point through automation
  301-b162 cold inside than outside please turn heat back on action take find system off line
  223 a221 turn heat on action take replace hot water valve
  north west end of e114 too cold action take find no issue and temp in tolerance thus no change make
  office be too cold rm a123 cub 9 action take adjust thermostat
  unit heater above boiler room roll up the unit heater above boiler room roll up door do not operate this will need scaffolding to gain access to damper on this system once acquire by safety -PRON- will fix
  office be too cold a711 action take make adjustment to thermostat
  bldg 222 room a224 extremely hot jaime maynard call and say -PRON- be extremely hot in -PRON- office
  fs on ahu-2 1 reset action take reset fs
  lab be too cold b109 action take replace fail thermostat
  request to check too warm temperature in bldg 235-c001 action take acu-2 be in freezestat due to freeze protection
  room too cold a160 to a168 action take relate to fail automation board on acu-2
  c001 and c002 be very hot action take see 15 16364
  room too cold a357 action take see 15 16275
  rms c227 c229 too hot action take replace actuator and repair copper air line
  room too cold b109 action take replace fail thermostat
  a corridor internal room around a240 extremely hot action take relate to fail automation board that have be replace and resolve this concern
  a corridor around a241 too cold action take no change make
  office be too hot a266 action take relate to fail automation board wait to receive this to correct issue
  rm a1105 be too hot action take adjust thermostat
  the gym be too hot a31 action take make adjustment to thermostat
  check to see if ep be fail accord to hf action take appear that root cause be the ep replace -PRON- and ok
  frank the caller from room a224 report the themstat sp.there be a 10 degree different there extension be 2331 action take replace both controller thermostat and sensor that be all find to be fail device for type of control desire for laboratory
  room a140,142 144 be hot action take none
  301 a121 duct excess door make noise action take instal clip to secure door due to noise
  a41 too hot action take find main air issue at thermostat
  ac belt make noise b63 action take replace belt that be fail
  a141 office too cold action relate to on go ddc issue with control board
  too cold in room a155/ 65 degree action take adjust thermostat set point to 71f
  245-c227 still too hot action take this issue be resolve by another employee prior to -PRON- get to space per customer
  220-a355 turn heat up action take adjust thermostat set point
  411-a120 please turn the heat on action take confirm proper operation of equipment but due to system in auto mode per sponsor request the system be fighting each other one want to heat and the other want to cool also find that some one other that hvac be change heating and cool set point
  fan fail ahu 4 1 action take reset freezestat
  acid damper 11 come in all weekend every 2 minute action take issue be with isolation damper and be be address by oeg
  replace break thermostat 223/ a355 action take confirm thermostat operation and calibration and find no issue adjustment make to thermostat set point to improve ambient temperature
  storage room cold and damp ne heat bld,222-b118 action take raise the discharge of ahu
  humidifier unit for a68 be leak
  a30 fan be noisy action take find no noise with system and confirm with building manager
  room too cold 225/a205 action take have to calibrate the induction unit thermostat
  refrigerator not work properly 301/a100 action take none find no issue
  water leak from ceiling 223/a331 action take no water be find during multiple visit over a few day
  air circulate fan be blow cold air 224/a221 action take raise set point
  hvac unit be still on cool make room to cold 223/b350 action take replace hot water valve
  room be too warm please check temp 235/ a110 action take make no change as sponsor do not want any
  ver refrigerant from excessed property system
  strong rubber fume in lab area possible belt to unit action take find that bearingsa be fail turn over to oeg
  room be cold please turn heat up 222/a353 action take raise set point
  request to check too cold temperature in bldg 223-b350 action take replace hot water control valve
  room be exceedingly warm temp control have be turn in the cold direction but hot air be still come out 224/a308 action take find failed diaphragm and this be replace
  no heat baseboard heater 235 room b112 b118 action take need to have pipe shop support due to system have large volume of air in piping cause the issue
  knob miss on heater 235/e118 30 action take heater knob be in place and heater work fine
  heat be not work 225/a219 action take calibrate thermostat
  too cold 222/ b204 action take raise the room set point
  too cold 217/b245 ahu-202 off line for pm
  room need to be warm 226/b104 action take no action can be take issue be relate to front building door be open at the same time load dock roll up door be open when so large draft cause for cold air flow into sponsor office
  office too cold be 60 64 degree 227/a127 action take make adjustment to thermostat to adjust ambient temp to 72f
  room too cold 222/b208 action take change room set point
  investigate why fume hood be out of service 227 room b123 please see roger van zee action take no issue with fume hood the concern be with exist bsc duct work and fan
  heater in lady bathroom be not work 222/1st floor action take find heater trip at beaker reset and confirm operation
  no heat in build 230 action take find no issue and make no adjustment
  fume hood not work 221/ a010 action take find starter need to be reset do so and ok
  request to check lose temperature control + -3% in bldg 217-f117 action take ddc work on this with sponsor
  request to check heating unit out in bldg 245-b115 action take replace actuator to correct issue with valve
  request to check too cold temperature in bldg 225-a49 action take replace fail diaphrgam
  water detection sense cable zone 1 bv12 cable x22 sense cable there be a small amount of water on the floor under a return and supply hot water line the leak be come from the return line through the insulation around the piping -PRON- a slow drip but -PRON- trip off alarm shop 30 action take find control valve leak
  office be too cold a1134 action take make adjustment to thermostat
  hc362 reheat valve leak action take replace leak hot water valve
  room still too cold 222/a141 action take make adjustment to automation system
  check low air flow alarm in bldg 411-lobby action take none no issue find and all of 411 be with in speck
  check low air flow alarm in bldg 223-a316 action take find fail damper actuator
  room temperature too cold in bldg 220-b116 action take find stem stuck on hot water valve free this up and replace diaphragm
  request to check water leak at valve in attic of bldg 216-c302
  no exhaust in lab b117 action take replace fail bearing and shaft
  office be too cold b245 action take adjust set point of vav box
  office be too cold b214 action take relate to fail vav board that be be purchase
  office be too cold b358 action take relate to fail automation board
  request to have the air conditioning turn on in the follow room for the award ceremony dining room a and b executive room c108 c110 heritage room because the secretary of commerce will also be here in bldg 101 action take make adjustment for award cer
  a139 too cold action take system be pm'ed
  a140 142 144 be too cold action take system be pm'ed
  a103 a127 majority of office be too cold action take release override find on controller
  request to check cold temperature in bldg 245-c216 action take adjust thermostat set point
  room temperature too cold in bldg 101-a736 action take adjust thermostat
  request to check room temperature too cold in bldg 222-b154 action take adjust thermostat
  room temperature too cold in bldg 220-b116 action take adjust thermostat
  request to check room temperature too cold in bldg 224-b109 action take find no issue with control so make adjustment for sponsor to room set point
  zone 3 water dection system bv 30 bv 33 cable x8 h2o detection alarm room c222 c202 bldg 217 clear alarm and find no indication of any water may have be that someone walk on sensor rope cause alarm
  water detection sense cable y_49.3 in zone 3 bldg 218 in alarm action take replace fail rope sensor
  sense cable zone 3 bv 14 cable w_49.3 h2o alarm have come in four time and need to be look at no water be visible action take replace several rope sensor that be find to be fail
  acid exhaust motor run really loud investigate the motor issue to the acid exhaust on build 215 action take be correct by contractor
  room too cold 227/a123 action take find issue to be with tec make an adjustment and initialized device to resolve
  no air flow 222/a144-a142-b143 action take pm relate
  too hot 101/a736 action take adjust thermostat
  smell like a burn belt 101/c033 health unit action take find no smell at all
  venilation not work 221/b131 action take system be off due to pm and safety concern
  room very uncomfortable too hot 301/b117 action take see 19291
  too cold 225/b348 action take adjust thermostat
  too cold 101 conference room c. action take make slight adjustement to set point at wall thermostat
  too cold 222/b356 action take relate to fail ddc device on acu-5
  obtain air balance information in room a56-a60 in build 225 per detail send to frank potts via email on 12/17/14
  freeze stat alarm action take reset fs
  room too hot 225/a212 action take calibrate wall thermostat
  no heat 222/b354-b356-b360 action take make manual adjustment to acu-5 discharge until replacement board have arrive
  no heat 223/b356 action take issue be with control valve replace and ok
  conference room b too cold bld 101 action take make adjustment to thermostat
  room too hot 245/c216 action take adjust thermostat
  request to check hot temperature in bldg 301-b117 action take repair main air line
  lecture room b very cold in bldg 101 action take adjust thermostat
  cel leak in bldg 245-f101 action take fonud that induction unit valve be leak and replace
  temperature too high in bldg 245-b25 action take issue be with thermostat set point make adjustment and ok
  room temperature very cold in bldg 222-b314 action take adjust lover to direct air flow away from desk
  check the exhaust fan on the roof above the man 's restroom the exhaust fan need to be fix before oeg can perform roof repair the fan be severely out of balance the power switch on the unit have be in the off position since adam start work here if the fan be not need please remove action take still look into issue but close m slip for now
  heat not work 318/a115 action take work with carrie k. and contractor to resolve the boiler issue as well ongoing vav box issue
  too cold health unit 101/c33
  no heat too cold 411/a183 action take adjust thermostat set point from 68 to 70f
  make drip pan for elevator shop
  too hot 225/b348 action take adjust thermostat
  room b 160 be cold action take adjust the thermostat and confirm proper operation
  heater coil 4,5 and 6 these heater be suspect as not operational please check to make sure -PRON- work
  request to check no air flow in bldg 235 a wing action take acu-9 be in freezestat
  water leak on card reader door from 245 to little bldg on right side action take find issue to be with build structure and tur over to building manager
  check room temperature too cold in bldg 224-a149 action take make adjustment to induction unit thermostat
  request to check too cold temperature in bldg 216-a105 action take make an adjustment to vav box set point also have to initialize the control board for space
  water leak in back door see lynne king rm.c111 5544 action take this be related to roof leak make oeg aware
  request to check bad odor smell come from vent in bldg 225-b06 action take no action perform relate to roofing effort at build 221
  freeze stat alarm action take reset the alarm and confirm proper operation aok
  exhaust fan 105a vfd drive would not power up
  resolve system failure for ef-105a
  restart ahu-7 2
  too hot 216/e120 action take unit down for pm
  too hot 216/e110 action take unit down for pm
  fabricate electrical panel component rick have one to reference for fabrication call randy w. x6854 when complete
  fabricate steel support for fan scroll bearing to be instal action take fabricate as request
  repair fail grad on reheat for gym area action take replace grad and diaphgram and ok
  too cold 245/a005 action take reset fs and ok
  water leak from duct workroom a-348 action take reset fs and ok
  freeze stat alarm action take reset fs and ok
  freeze stat alarm action take reset freezestat and ok
  too cold 220/a229 action take make slight adjustment for sponsor at thermostat
  too cold 223/b318 action take adjust thermostat
  too cold 225/b346 action take adjust thermostat
  too hot 221/b263 action take adjust thermostat
  too cold 226/b216 action take adjust thermostat set point
  too cold 223/a247 want to see service tec action take adjust thermostat
  low humidity in lab 227/a154
  room too hot b244 action take adjust thermostat
  room too cold a247 action take make adjustment to thermostat set point
  room too hot e110
  office too cold a wing area action take electric shop wait on relay
  4-s acu-3 freez stat near col d14 reset this unit several time the alarm be general and filter alarm action take reset fs and ok
  acu-4 and acu-3 have be reset several time action take reset boith fs and confirm operation and find to be aok
  acu-6 and acu-3 can not access build to reset freeze stat action take reset fs and ok
  acu-9 freeze stat lock behind cage can not get to -PRON- action take reset fs and ok
  freeze stat alarm action take reset fs and ok
  freeze stat alarm action take reset freezestat and aok
  freeze stat alarm action take reset fs and ok
  freeze stat alarm action take reset fs and ok
  freeze stat alarm action take reset fs and ok
  freeze stat alarm action take reset fs and ok
  freeze stat alarm
  freeze stat alarm action take reset fs and ok
  freeze stat alarm action take reset fs and ok
  low limit alarm action take reset fs and ok
  office be too cold a218 action take see 15 19539
  office too cold b160 action take calibrate thermostat
  too cold 222/a218 action take none just read room temp
  too cold 221/b160 action take confirm thermostat calibration and aok
  too cold 101/e114 action take adjust thermostat
  too cold 101/1105 action take adjust thermostat
  too cold 301/b145
  room too hot 218/d018 temp control lab action take unit be in fs condition reset and ok
  computer room too hot 222/b229-b231 action take find no issue may have be relate to acu be in freestat the day before
  too cold 222/a205 action take adjust room set point
  check heat unit window have a lot of water on -PRON- 222/a221 action take see 15 19555
  condensate on window 222/a103-a125 check heating unit action take rain water enter window at caulk location due to fail seal turn over to building manager
  too cold 301/b152 action take calibrate thermostat and ok
  too cold 202/109 110 action take adjust thermostat
  repair steam coil leak for both acu-1 and acu-2
  whole building too cold bldg 236 action take issue be with controller for acu-1908 controller fix and ok
  too hot 235/k137 action take reset fs and ok
  too cold 318/b103 action take carrie k. address
  231/a02 fan not work for temp control see nate water x 5884 5128 action take fond no issue
  fan noise fan make a metallic noise action take have motor replace
  office be too hot b310 thru b316 action take adjust discharge by hand since automation board have fail wait on amd to award
  heater in front of boiler 4 be leaking turn into randy w. to be address by oeg
  the unit heater in stairwell at west end of first floor be blow hot water out on the floor floodi ng the stairwell and hallway 30 action take remove unit heater cover shut off hot water supply and vacuum up water on floor action take have to repair coil that freeze due to third floor location of thermostat and thus -PRON- be satisfied and not call for heat raise set point of thermostat to maintain 80f in order to keep coil from freeze again
  water detector alarm west attic find no issue
  zone 2 bv33 bv30 -PRON- in the sg-3 area at column t13 there be two bucket sit under the duct that be leak
  freeze stat alarm alarm come in with the unit online
  andy 's office too hot a132 action take reset fs and ok
  check the high moisture content in room a109 through a125 the lobby numerous window have condensation on -PRON- randy weidner observe these issue on january 12 2015 and the outdoor air temp be 36 and -PRON- be rain ahu ac8 appear to be the unit that service this bank of room system be in fs reset and ok
  request to check water leak in bldg 221-a21 30 action take find a leak coil action take hvac repair leak coil
  too hot 221/a339 action take replace actuator
  too cold 231/a04 action take system off line due to fs reset fs and ok
  too cold 220/a211 action take adjust thermostat
  water leak 221/a019 30 action take send to shop 80 action take hvac repair coil
  too cold 226/a120 high bay action take sponsor request portable blower heater -PRON- do not provide these
  repair hot water coil action take repair coil
  request to adjust cold temperature in bldg 101-a33 gym action take repair main air line leak
  room b216 too warm mr lovas at ext 2385 report heat not work properly will be back in the office on thursday action take adjust thermostat
  office be too cold b-224 action take adjust thermostat
  1st floor corridor be too cold corridor around the cafeteria action take reset actuator and ok
  acu-6 humidity section water detector action take find no issue
  too cold 220/b321 action take change set p[oint of thermostat
  too cold 245/c125 action take adjust thermostat
  too cold 223/b322 action take adjust thermostat
  e-8 fan make abnormal noise 245/b022 action take find issue to be with belt make adjustment and ok
  220/b116 a c unit valve stick open action take clean valve stem and confirm operation
  231 a245-a267 too cold to run equipment action take replace failed controller above ceiling
  frozen coil coil frozen unit secure at disconnect
  too cold 223/b346 action take adjust thermostat
  loud noise come from ac unit 225/b149 action take adjust supply air register vane to improve noise issue
  alarm on hood go off 221/a054 action take hood off line for pm
  acu-9 secure bad bearing and break belt action take replace shaft and bearing
  remove the upturned duct on hv-8 in 304 and replace -PRON- with a straight duct with a front grill
  request to check loud noise in bldg 245-c125 action take find no issue
  request to check low humidity in lab in bldg 101-b20 acu-2 be off line and -PRON- humidity pot have to be reset
  request to check loud noise come from a c vent in bldg 245-c229 action take find no issue
  request to check low humidity in lab in bldg 101-b07 humidity pot be reset
  acu-9 water detector in pre heat selection anf fan selection action take clear alarm and find no water
  request to check too cold temperature in bldg 301-b145 action take ahu off line
  222/ b224 too cold action take find no issue temp at 73.1f in space no change make
  check low humidity in bldg 101-b20 and b07 action take reset humidity pot
  very cold in temperature in bldg 101- by green auditorium window unit action take issue be with hwc-1 set point for hot water
  room temperature too cold in bldg 222-b148 action take issue with vav box automation controller this be address and ok
  206 garage too cold
  on the second floor stairway go up the step to the roof water drip from the ceiling
  freeze stat alarm
  request to check too hot temperature in bldg 220-b324 adjust thermostat
  request to check too cold temperature in bldg 222-a133 action take find issue with automation controller and some programming
  request to check too cold temperature in bldg 222-a205 action take issue be with automation board that have fail on acu-5 replacement part be to be order through amd
  request to check very cold temperature in bldg 411-a183-#1 action take adjust thermostat
  request to too cold temperature in bldg 101-a227 action take adjust thermostat
  request to check room temperature too cold in bldg 101-a207 action take make adjustemnst to 5ea induction unit
  office be too hot b216 action take adjust thermostat and replace valve
  fabricate metal container for salt for electric shop
  request to check 2nd floor a corridor front office too cold in bldg 222 action take see 22749
  411/a183 room be freeze
  room too cold 233/a145 action take replace diaphragm and ok
  222/b135 lady room too cold action take system be supply heat via another control location thus system or space at mercey of thermostat locate in another space and will not be change
  make and install a new coupling cover for the bldg 101 fire pump action take perform duty as request
  redirect cold air fall directly down on individual sit at desk 301/c146 action take fabricate deflector and instal
  room be 63 degree please adjust 224/b224 action take adjust thermostat
  fume hood alarming indicate low flow velocity 235/e136 action take replace fail belt
  office be still too cold 217/b245 action take none except for initialize vav controller room 73f
  office be 64 degree ne some heat 411/a183-a187
  room too cold 205/206 action take adjust thermostat set point
  haskris water chiller compressor will not power up there be power to the unit and the pump will run but the compressor will not turn on when the thermostat be turn down226/b229
  freeze stat a150 freez stat n w mezz acu a1 be reset but unit still will not run
  water detection zone 6,7,8,9 10 go off in alarm but no leak or flood zone 10 be still alarm bv 28
  water detection zone 3 49.3 bv 33 be in alarm but no water detect
  room be too humid b20 action take replace humidity cylinder on acu-1
  room be too cold 106 action take find hot water pump off line start and aok
  too cold b366 action take adjust acu-5 discharge
  request to check out duct loud sound in bldg 221-a167 action take find no concern at this time
  no heat very cold action take find control signal wire disconnected reinstall and confirm operation also space temp  be now 70f
  a103-a127 room be cold action take repair reheat actuator
  request to check too cold temperature in bldg 101-a507 action take adjust thermostat
  request to check cold temperature in bldg 222-a205 see 22737
  request to check warm temperature in network closet in bldg 224-b239,please contact sponsor action take adjust thermostat
  request to check too cold air in bldg 301-c123 action take adjust thermostat and ok
  222 room too cold a203/a205/a207/a210/a213 see 22737
  request to check room temperature in bldg 235-e12 and e20 be very cold action take forward m slip to pipe shop
  heat unit blow cold air in bldg 101-a301 action take adjust thermostat
  weld steel plate to frame for mount of bearing
  no heat 233/b142 action take adjust t stat check valve ok
  office be too cold a323 action take adjust t stat check valve check temp ok
  request to lower air flow in office too loud in bldg 226-b306 action take work on min/ max airflow set point on vav
  check water leak in hum v lab action take repair coil
  request to check room temperature- too cold in bldg 222-a205 see 22737
  -PRON- closet be too hot 106 action take programmable thermostat lose memory need reprogram
  water drip from light in hallway between bldg 304&223 action take roof leak and oeg aware
  check temp in lab g032 1 action take ahu 322 make up air unit be trip off supply temp effect other room bleed air and stabilize temp
  cut sheet metal to size for alan crabill action take cut to size as instruct
  request to check too hot temperature in bldg 222-b148 see 22737
  request to check very cold temperature in bldg 233-a113 and a117 action take replace thermostat valve and calibrate
  check room temperature too cold in bldg 233-b142 action take find acu-1 vfd over ride in manual mode someone push button now in auto and ok
  request to check too cold temperature in bldg 304-room 107 action take aok
  request to check warm temperature- in bldg 101-a41 action take adjust calibrate stat set to 70 degree
  reset ef-105b bldg 215
  water detector zone 10
  request to check a c sensor failure in bldg 225-b239 action take no action as space have no humidity control
  office too cold in bldg 101-a537 action take calibrate thermostat
  check room temperature- too cold in bldg 223-b322 action take calibrate thermostat
  request to check cold temperature in a b side old lobby of buildng 235 action take relate to outside temperature
  check moisture monitor below clean room floor moisture monitor be alarm to the central plant monitor on friday 2/6 please check moisture monitor label 8,14,30,31,&32
  217/f117 temp control lab too warm for test action take replace hang sensor
  request to adjust too cold temperature in bldg 101-green auditorium action take rase set point to affect a warm area
  request to check loud noise in ductwork in bldg 221-a145 action take check out room several time do not hear any noise talk to other customer experience the same issue everything ok
  request to check dust soot come from vent in hallway ceiling in bldg 216 2nd floor a corridor deflector be need on diffuser tile need replace
  request to check too cold temperature in bldg 101-a507 action take adjusted induction unit
  re install grill cover men room a339 grill sit on window ledge action take instal diffuser
  replace vent grill lady room b238
  replace vent grill lady room b237
  fabricate new filter rack for acu-1 in 301 to house filter of 20 x 20 x2 pleated filter filter ne to slide into rack from entry door side of system and filter rack need to cover entire exist roll filter area
  request to check too hot temperature in bldg 301-b179 duplicate m slip see 29722
  chiller 2 receive alarm and investigate and find unit have 5 alarm
  freeze stat alarm when the freeze stat be reset the unit run for 3 minute then go off on alarm again preheat valve be open
  freeze stat alarm
  freeze stat alarm
  freeze stat alarm
  freeze stat alarm
  too cold 101/a435 action take adjust t stat check valve ok
  too warm in lab 222/b157 action take check room temp .ok 70 degree check system ok issue take care of in february
  b 171 too cold action take check room temp several time 70 degree ok
  rm b171 too cold see work order 25215
  rm a221 too cold adjusted thermostat
  rm a239 too cold action take adjust thermostat
  water detector zone#6 room co8
  freeze stat alarm
  room too cold b354 adjust thermostat
  101/a511 room too cold to work in action take monitor room temp ok 72 deg
  humidity very low e101 action take complete by ddc group
  water detection sense cable u_49.3 in zone 3 basement
  leibert unit in room c05 1 make high pitch sound check leibert unit in room c05 1
  222/a205 too cold temp in 58 action take replace reheat valve
  no heat 225/a112-a114 action take adjust and calibrate stat both room set to 70 degree check reheat ok
  no heat 225/a157 action take adjust stat check valve operation ok
  235/b188 lab too warm action take reset freeze stat ok
  221/b167 low flow rate on fume hood action take actuator fail manually open damper to proper position lock in place replacement order
  lab too cold b127 action takern have to start system that be off line
  low humidity in room 221/b229 action take system provide as much humidity as poss with out flood system
  245/b033 room temp be too low 17.4c temp be out of tolerance should be 21.5c action take issue be due to concrete wall act as heat sink absorb all heat deliver to high space area extreme outdoor temperature contribute also advise that sponsor request for iwo to have wall insulate and poss supplement system for heating and cooling need the current system acu-7 supply other lab and any change to this system to help b-033 affect adversely the other lab
  no heat 225/a305 action take have to start unit
  245/b06-b08 lab too cold 15c ne to be 21c action take raise set point to 74 deg from 68 deg raise hot deck to 120 from 109 deg due to cold temp
  225-a345 no heat action take none
  room temperature very cold in bldg 221-b46 action take adjust stat customer satisfy temp 71 degree
  room temperature too cold in bldg 225-a53 upon arrival room temp be normal customer satisfy
  room temperature too cold in bldg 225-a112 action take none
  101 the building water detector be show n r reset system back to normal
  freeze stat alarm action take reset freeze stat ok
  f.s on acu-1 action take reset freeze stat ok
  water detector on acu-6 rm c08 action take relate to a prior day event
  humidity be too high b133 action take monitor room temp be 71 deg hum be 22.5%
  water detector alarm
  water detector alarm room co8 action take observe no water present all alarm be clear
  low temp in fire control room annex bldg breaker be trip in building clear by teletronic alarm clear
  high humidty room b119 b221 action take monitor both area 's b221 71.2 deg hum 22.4% b119 71.4 deg hum 22.1%
  check high humidity in bldg 224-b133 action take find unit set point to high lower and now ok
  request to check noise come from air vent in bldg 225-b145 action take replace filter on supply grill ok
  room temperature very hot in bldg 225-a132 action take replace bad reheat valve back to normal
  room temperature too cold in bldg 220-b105 action take check room temp ok
  request to check high humidity in bldg 216-f105 work be perform by ddc
  room temperature very hot in bldg 222-b157 action take unit be off line reset freeze stat ok
  room temperature too cold in bldg 245-c125 action take check room temp 71 degree check operation ok
  fume alarm be still make sound in bldg 235-e136
  request to check noise in hallway vent in bldg 225-near b249 action take replace filter ok
  request to check cold temperature in humvey room in bldg 304 action take unit heater be fix by pipe shop and be currently off line thus cold experience
  request to check too cold in bldg 245-c137 action take raise temp on acu-10 ok
  221/a367 too cold action take repair stuck stem replace diaphragm and calibrate stat temp ok 70.5
  room be too cold a04 action take reset freeze stat room temp ok
  check ac unit leak over top restroom 156
  room be too cold a367 duplicate see 25367
  request to check too high humidity in bldg 220-a66 action take check room humidity back to normal unit ok
  room too cold rm a361 action take calibrate stat check operation ok temp 71.4
  room too cold e212 action take none space with in spec
  water drip out of light in front of rm a-345 action take water leak due to roof leak be address by oeg
  water leak at west stair well action take find no water in both stair well
  room very hot a132 action take replace 2 diaphragm on reheat valve room 20.5 c
  room too hot b253 action take adjust thermostat
  room too cold a367 duplicate see 25367
  235/e138 significant noise come from fume hood possible issue with fan motor action take issue be due to age equipment and harmonic be generate additional screw be instal in housing to limit vibration cause noise
  room too cold c137 action take make adjustment to transducer
  room very cold a359 action take none all be ok
  guide hall cold unit heater not work k120 action take electric shop to make rep[air due to no electrical power to fan
  whistle noise from induction unit a159 duplicate call see m slip 22902
  room too hot 80 + action take find no issue system be calibrate and now ok
  room too hot a132 action take none be fix prior to -PRON- arrivial
  room too cold 50 degree a1201 action take none room at set point
  room too cold c216 action take check room 72.4 everything work ok
  room too warm b188 call last week action take find acu 1 off restart unit temp back to normal
  loud noise from unit b145 action take replace filter talk to customer ok
  room too cold a367 action take check room acu 6 everything operate properly
  too hot in office b262 action take replace diaphragm t stat repair air leak on induction unit ok
  hot in office b241 contact myriam parra x4299 action take calibrate thermostat
  request to check high temperature in bldg 220-a312 action take find system discharge to high of temperature place back to normal set point and ok
  request to check cold temperature in bldg 101-12th.floor action take check with customer room temp ok unit have be off earlier
  very hot in office a264 action take change diaphragm on reheat adjust calibrate t stat
  unit be off line that serve b15 action take restart unit check room temp ok
  acu-5 pre heat selection water detector
  drip in main hallway ceiling there be a roof leak between 304 223
  request to check loud noise come from air vent in bldg 225-b145,see carrie action take no noise present at this time new filter instal
  fan failure alarm action take restart unit ok
  water detector alarm floor drain penthouse action take reset water detection no water ok
  request to check too hot temperature in bldg 222-b229-b231 action take check temp 74 72,71,degrees ok
  request to check no air flow in lady restroom bldg 222 action take reshoot the code to vav
  request to adjust cold air temperature in bldg 223-b318 action take find stem disconnect repair stem operate properly now temp 72 degree
  request to check too warm temperature in bldg 235-b188 duplicate see 25448
  loud noise come from vent in rm b145 duplicate see 25340
  office be too hot a352 action take replace preheat valve actuator repair broken air line operate properly
  lab too hot for test 220/a311/a312/a314 action take no issue find customer say -PRON- be good now
  too hot in lab 245/b019/b017/b015/b021 action take nothing do everything ok
  room a-152 too hot action take calibrate t stat check re heat valve ok set to 70 degree
  235/b171 too cold action take acu 1 be off line on freeze stat restart unit ok
  there be a loud noise come from ceiling in bldg 225-b145 action take leave message for sponsor but no noise be identify
  miss wds sensor water detection sensor be miss in fan and preheat section sensor be remove jump out preheat fan section
  room be too hot b52 thru b58 replace pulley back to normal
  lab be too hot b139 action take calibrate t stat adjust room 71.5 degree
  very cold in lab report several time last week c137 55 degree action take make adjustment to transducer
  fabricate lock box for hvac shop truck key action take fabricate design instal 2 lock box for shop truck key
  lubricate damper linkage and any damper pivot point to help age damper assembly to move more freely clean any oxidation from actuator stem to ensure free actuator movement also take measurement of damper opening so that a new damper assembly may be order mr mark english be -PRON- contact for gain safe access to location of process room fresh air intake location mr english 's extension be x 6181 action take review issue of damper with staff lubricate all move part manually break damper blade free examine actuator get some movement of shaft check air line find very little pressure talk with mark english review how customer want to proceed
  m2 99 duct detector keep sound d06 action take restart ahu check operation ok
  noise come from exhaust vent a123 action take find no noise and leave message for sponsor
  back stairwell extremely hot building 225 heat source be from a bad trap that pipe shop repair check induction unit on 3 floor find 2 stem stick on valve repair set all unit for 68 deg
  office space be too hot a100 action take calibrate 2 stat adjust set point to 70 degree
  office be too cold c123 action take raise vav temp from 68 70 check room 72 dgree
  ne to have dust clean out of unit in rm a361 action take clean and vacuum system
  227/a326 in service galley hole in duct work can see into attic place cap over hole in duct work
  check noise out side of b249 sound like a hvac fan action take replace filter on supply grill
  room be too hot b267 action take adjust stat talk with customer
  fan alarm action take reset restart ahu
  fan alarm action take reset ahu 4 1 check for proper operation ok
  fan alarm action take reset alarm restart
  fan alarm action take reset alarm restart unit
  203/103 freezer room too hot action take acu 3 be off line on freeze stat restart unit ok
  the whole building be cold action take clear the fault restart the pump ok
  water leak into b033 from mechanical room water come from melt snow ice at air intake no action take
  request to check cold temperature in bldg 301-mep room c123 action take duplicate see 15 25600
  child care center be very cold action take duplicate see 15 25706
  office be very hot b348 action take lower discharge of acu and talk to customer
  broken belt on fan in a56 building 225 action take replace broken belt ok
  entire a100 area have high temp 78 degree in a102 action take contact customer inform -PRON- that the chill water coil be freeze try to cool with outside air
  office be very hot b354 action take replace diaphragm
  check noise in hvac fan in bldg 225-b249 action take replace filter and resolve noise
  room temperature- too warm in bldg 225-b267 action take calibrate stat adjust to 70 degree
  request to return to bldg 245-b033 where water leak be find at base of wall see michelle duplicate see 25645
  room be very warm b222 b224 see 25650
  room be too hot 245 c216 action take induction unit be cover with paper hindering proper operation remove for correct operation adjust thermostat .ok
  too cold in a132 action take find that thermostat be act in a reverse of what -PRON- should have be correct and aok
  request to check noisy sound high pitch in bldg 101-a917 action take check induction unit valve no issue find ok
  room b141 225 too hot please see michelle beddow repair broken gate valve and replace control valve and actuator
  bldg 202 /a125 -PRON- closet across from hi bay area have water leaking into -PRON- 30 action take find roof vent leaking shop 80 put up a water catch system and the leak be turn over to oeg
  re heat valve leak cc-028b replace reheat valve
  request to check cold temperature in bldg 320 child care action take restart hot water pump ok
  request to check too cold temperature in bldg 225-a109 5 action take find everything to be ok
  request to check too hot temperature in bldg 225-b141 action take make adjustement to thermostat
  bldg 101- aloud noise be come from fcu in front of green auditorium action take fcu motor be issue for now -PRON- unplug -PRON-
  loud noise come from attic in room b367 action take find no issue
  bldg 235 k12 exhuast fan not work action talken replace belt on ef-2
  bldg 235 e wing lab have a burn belt/ electrical smell action take find no concern
  bldg 225 b148 149 be very hot action take make adjustment to two thermostat
  bldg 225 a109 1 5 area cold action take set thermostat to 71f
  bldg 221 rm b157 lab be too hot action take check room temp ok all component associate with system be ok speak with customer -PRON- be ok with temp
  bldg 226 a321 excessive noise humming vibration from hvac equipment in attic action take pipe shop work on correct issue with pu mp 3 make noise for now -PRON- start pump 4
  bldg 101/ a41 training room be very cold action take check temp in room 69 degree ok
  replace fire damper link action take cut hole in duct re fastened fire damper construct new panel for duct work
  trouble shoot and repair mini split in 245/ c-010 action take check refrigeration check circuit board check room temp 68 set point 67 degree ok do not see any issue
  bldg 226 b326 no air flow from htg sys action take none find no issue with equipment or any indication of issue
  freeze stat alarm
  freeze stat freeze be reset but unit will not stay run and alarm be still in
  no heat in room b103 action take no action take
  unit have a water detection in the filter section zone 3 no leak or flood from the outside of unit action take reset alarm no water find
  office be too hot a309 action take adjust thermostat
  office be too hot b249 action take replace valve and actuator
  reset all set point for normal operation of site ahu 's relate to out door condition
  check on operation of acu-1 action take find system in a fs contdition reset and aok
  request to check heater control system leak noise in bldg 231-a242 action take work with safety to get safe access to issue and be still outstanding
  too hot 222 a313 to a 301 replace actuator and talk to sponsor
  office too hot c214/c216 action take adjusted induction unit t stat from 76 degree to 71- 72 degree ok
  request to check too hot temperature in bldg 222-b326 action take find no issue but still confirm acu-5 be maintain proper discharge temp
  request to check room temperature too warm in bldg 222-b330 action take find several programming line of command in a manual over ride release and confirm proper operation aok
  too hot 101 a41 1 action take replace thermostat
  request to check hot temperature in bldg 245-c114-c118 action take rerplac valve
  request to check office temperature too hot in bldg 301-b179 action take lower set point for sponsor
  request to check fume hood not work in bldg 224-a168 action take motor be fail and electric shop to replace
  request to check very hot temperature in bldg 101-a537 action take adujust thermostat
  whole offfice in bldg 222-a305 thru a313-too hot replace actuator and confirm operation for now all seem ok but order replacement valve in case
  request to return to check blow air noise in bldg 223-b367 action take adjusted vortex damper to improve condition
  restart exhaust motor in 226/b107 -PRON- be off action take replace motor
  repair chill water coil on acu action take repair coil
  cut metal h v group truck action take fabricate 2 panel door w/ hinge
  office be too hot b163 action take lower discharge of acu
  hood alarm be go off b217 system down for pm
  235/a wing west side air hand unit not work no air movment action take find acu-4 off line start system and ok
  207 too hot in build action take unit be replace
  water detection zone 3 bv6 sense cable x3 be in alarm try to reset and alarm come back in there be no water or flood in area
  221 c14 basement water leak
  226 exhaust fan e-20 need restart action take start system that be find to be off line
  bldg 301/ b152 experience strange noise come from vent action take find no issue and discuss with sponsor
  too cold in the gym adjust thermostat that someone keep change
  223 b360 too hot action take replaced induction unit hot water valve
  freeze stat alarm
  ne to have the cheese cloth remove from the air vent b100 action take remove cheese cloth and clean diffuser
  221/a318 noise come from vent could be fan motor action take replace filter
  ne to have filter change in filter grill a318 action take replace filter grill
  check operation of hot deck and cold deck and ensure set point of hx 's for 301 be be maintain by system 's hx-1 2 and 3 repair coil leak on acu-1
  valve on induction unit room b-360 see 25921
  217/b101 too hot action take restart vav controller
  acu-8 pre heat selection water detector
  freeze stat alarm action take reset freeze stat start unit
  unit fan sf-1 sound like the bearing be go bad action take replace belt on acu 1
  bldg 101 a834 too cold action take calibrate thermostat
  room be too hot 142 action take find line melt to 1st preheat repair and make discharge adjustment
  235/k06 lady room exhaust fan extremely noisy action take replace belt on ef talk with mark english
  bldg 245 c125 customer say there be no heat action take room temp 68 deg make stat adjustment talk with customer
  a152 noise inside duct in lab noise occur when vacuum pump be turn on contact jim maslar 221/b320 x4182 or william kime 221/b316 x4817 to set up a time for trouble shoot action take noise be come from customer equipment not hvac relate
  bldg 223 a113 a115 room be very hot action take calibrate two each induction unit thermostat
  101 heritage room too hot action take lower discharge of acu-3
  supply fan alarm could not reset from computer
  bldg 223 b106 too hot action take replace valve and actuator
  bldg 304 room 14 too hot action take find line melt off 1st preheat repair and make adjustment talk with customer
  bldg 223 b328 induction unit come apart action take repair induction unit cover ok
  216/ f-101 set point not be maintain laboratory f-101 in 216 since last month preventive maintenance be perform have not maintain -PRON- set point of 19c + .25c sponsor be request that either 19c or 20c to be set point and do not care which be use but system must maintain within tolerance of .25c please visually inspect all aspect of vav box(es associate with space as well automation control of vav(s also proper operational check of ahu serve location and -PRON- automation control need to be perform sponsor need to be properly communicate with and timely follow up -PRON- lab extension be x72167 and office extension be x2576 thank -PRON- frank action take fine tune discharge temp
  lab too hot 227/a262 duplicate ticket see 29440
  freeze stat alarm action take reset freeze stat purge on acu 5
  freeze stat alarm
  request to check extreme hot temperature in bldg 101-a819 asap action take calibrate stat on all three induction unit room temp 69.8 degree
  bldg 235 b171 too cold action take reset vav box and confirm operation
  bldg 224 a249 too hot 80 degree action take replace diaphragm on induction unit calibrate stat temp now 70.5
  fabricate access door for access to isolation damper action take fabricate and instal door as direct
  fabricate and install sound barrer on blower coil supply duct instal sound barrer on duct work
  request too hot in bldg 101-a234 action take calibrate stat room temp 71.1 deg
  request to check temp too hot in bldg 223-a113 action take calibrate t stat in room temp be 70.1 degree
  low limit alarm action take reset freeze stat on unit operate normal now
  101/e104 too warm action take calibrate stat set to 68 deg per customer
  223/b328 too cold action take make stat adjustment to 3 office 328,326,324 customer satifi
  too cold 216/a151 action take replace transducer
  235 noise come from fan hu-9 ef15 action take ef-15 be okay ahu-9 both bearing replace sheet metal cut hole on one side for entry unit be back in service talk to customer
  bldg 216 f108 customer say humidity have be fluctuate several day action take issue be with overall design of build system
  bldg 221 a143 too hot action take replace valve
  wds alarm filter section wd alarm be trip with no water on deck
  room be too cold a834 action take find room at 72f and explain to sponsor operation thus no change make and aok
  request to check loud sound come out at loading dock in bldg 233 action take find no issue and leave message with ao
  bldg 235 ef 15 be not run serve warm lab action take contactor fail in starter electric shop repair
  bldg 222 b316 too hot 80 degree adjust set point to acu-5
  room temperature too hot in bldg 221-a153
  bldg 301 a132 close damper in conference room cool air blow action take close damper at register and repair tear flex duct connection also
  bldg 231 a145 cold thermostat not work action take replace diaphragm on 908 controller replace sleeve diaphragm on reheat valve change t stat and calibrated set temp to 70 degree
  check flow in hood a160 b160 alarm keep sound action take fail motor turn over to electric shop
  bldg 101/ a1201 one of the a c unit be leak water 12th fl
  bldg 227 a262 lab be too warm 75 need 68 degree action take inform customer -PRON- be have siemen to look over the system
  bldg 218 d006 fume hood be not work action take this be in with oeg/ randy w. and contractor be to repair fail bearing and shaft
  bldg 235 b171 be still too cold action take none issue be due to corridor infiltration of air cause the concern
  check room temperature too cold in bldg 101-a209 action take adjust t stat set to 70 degree
  bldg 225 b366 room too cold action take change induction unit valve adjust t stat to 70 degree
  231/a224 heat exchanger leak water 30 action take find control valve leaking and -PRON- be hard to get to 4/7/15 replace valve check operation ok
  304/b15 too hot action tken acu-6 be off line restart and ok
  humidity be too high b033 action take find issue to be with main breaker feed mcc-1 now correct and all system back to normal
  humidity be unstable in a155 action take lower discharge temp check humidity speak with customer ok
  245/c208 high pitch noise come from ac unit action take issue be with sponsor up
  225 2nd floor a side stairwell thermostat make noise action take find airline loose on t stat inside the wall reconnect and noise be go
  ne to have exhaust check in lab a262 check exhaust ok
  support replacement of fan motor action take motor replace and now aok
  office be too hot a128 action take check room temp ok 70 degree make no adjustment
  225/a340 room too hot action take replace diaphragm and repair air line leak
  iw3l52 keep come in and clear action take hood back to normal issue be with vfd fault due to power bump
  freeze stat reset freeze stat and -PRON- shut off an hour or less later no flood or leak
  freeze stat could not reset freeze stat due to unsafe condition the unit be suspend in the ceiling and the freeze stat be on top of unit no ladder can fit in this area
  adjust heating a116 action take adjust thermostat
  bldg 226 ctr east end hood ac equipment be off line action take high voltage breaker trip and cause issue reset by hv and now aok
  bldg 101/ a1201 unit be off line need restart action take unit off due to power bump now aok
  bldg 223 check ventilation flow in a262 that exhaust an instrument to maintain positive extraction action take confirm actual airflow value and all be aok talk with customer and -PRON- be satisfied
  bldg 101 mezzanine relocate t stat from west face of column 32/nn to south face due to lg equip action take move stat to south face of column 32
  request to check too cold temperature in bldg 301-c100 area action take none sponsor be fine
  request to check room temperature too cold in bldg 222-b214 action take make change to vav in office ok
  repair exist exhaust fan mod e041b room b45 at attic level exhaust column line f-14 action take assist electric shop change motor instal sheave set alignment tension back in service
  bldg 225 a206 clean vent action take clean register and grill and replace filter
  bldg 235 e01 air compressor that supply the dry leg of sprinkler sys cycling on every 8sec 30 action take check air compressor and find 40 plus pound on the line and no problem
  bldg 101 seba store office a44 46 area be warm action take reset acu-2 off line due to power bump
  bldg 221 a257 too hot room ok lower acu temp
  lab too hot 221/b31 action take replace valve actuator to lab b31 replace diaphragm to reheat a28 loose stem on reheat to a30 talk with customer
  air blow too hard in a132 work will be do at a later date on another m slip
  226-mech rm acu-1 water detection sensor bad action take replace sensor and clear the alarm
  evacuate refrigerant from water heater on load dock action take recover all refrigerant from water heater and refrigerator
  245 b004 room very hot replace stat and repair mix box
  request to replace clog air filter on a c unit in bldg 221-b233 action take clean filter cover and clear alarm ok
  237 entire bldg pump hot air thru entire bldg action take check cw hw actuator on acu-2 ok replace actuator on hw cw on acu-1 check operation temps.ok
  223 b170 the first floor stairwell door lead to the b corridor on the east end break damper repair closer
  301-b145 too cold action take adjust defus above customer desk down
  411-a182 hvac not work office be at 80 degree duplicate see m slip 29723
  bldg 216 ahu 403 install turn vein action take re instal turn vein previously remove
  low temp alarm action take alarm be clear on acu 25
  freeze stat alarm action take reset freeze stat
  301 b179 b185 room too hot action take check temp 70 degree ok
  245 a007 interior no air flow action take acu 1 that serve area be operate ok check register grill in room no air flow due to very dirty filter remove filter plenty of air flow customer request not to install a filter due to good air flow no filter instal at this time
  411-b100 no air flow duplicate see m slip 29723
  101-portrait room very hot action take check acu discharge 55 degree return air 72 degree room temp be 72 degree customer say ok
  223-b363/365 noisy wall vent action take adjust damper to quiet down the noise some talk with customer ok
  301 b179 extremely hot action take check temp in b179 temp be 70 degree ok
  411 no ventilation see more note there be no ventilation in b100 area of build 411 -PRON- have call the service office 6928 but the situation be become unhealthy be there someone else -PRON- can contact for immediate assistance this be only impact b100 area of build 411 the other area of gmd seem to be fine i be concerned folk may get sick i appreciate a point of contact i can reach out to action take ac unit 3 be low on freon add freon program all stat to auto cool 74 heating 68
  101-a1201 very hot action take one of the two fcu 's have a broken coil that need to be repair on another m slip by hvac shop or oeg
  101-c100 extremely hot meeting all week please do not turn off in evening leave constant on action take make schedule change to acu c1 talk to customer
  fabricate 2ea lock out/ tag out box for safety and cut 10""x10 plate for cover hole in floor action take fabricated plate per dimension provide fabricate 3 safety tagout lockout box
  check ac unit make noise in rm 128 action take -PRON- could not find any noise talk with customer -PRON- say the noise stop last week
  220/b239 supplementary a c be dead no display today on thermostat if -PRON- be able to turn -PRON- on -PRON- shut off thermostat display flash filter if -PRON- be able to turn -PRON- on there be also a problem with build a c that supply this room action take replace bag filter pleated filter alarm clear find bad fuse on board at condenser replace complete system be now work build ac problem be booster chill water be valve off
  222/b139 supplementary a c be work but i can not tell at what temperature air intake be dirty need to be clean the display on the remote be very very light and fade away battery unable to adjust fan speed unable to adjust temperature action take clean air intake supply clean filter replace battery leave message with customer
  222/b239 air intake be dirty and need to be clean water mark on vent supplementary a c be working adjust temperature to 75 degree per -PRON- guidance from 80 degree per debbie 's original guidance air intake be dirty and need to be clean water mark on vent action take clean air intake supply filter and replace battery check remote ok
  222/b339 air intake be dirty and need to be clean remote display be faint and only work if yo remote display be faint and only work if -PRON- hold remote in certain position battery action take clean air intake supply clean filter replace battery leave customer a message
  223/b339 fan and/or compressor whistle thermostat display be flash filter""- do not believe -PRON- will sustain 75 degree unable to adjust fan speed fan speed change on display but i do not hear fan increase decrease action take clean filter wipe down unit alarm be clear unit will cool but -PRON- have to lower the set point below 75 degree heat load be high in this area noise be from dirty filter
  226/a334 supplementary a c not work turn on then shut off at a later time flash filter action take clean filter clear alarm add refrigerant to unit and wipe down unit talk with customer
  202 157 hot 88 degree action take check temp 68 degree customer say yesterday someone from hvac shop change the belt on acu and room go back to normal
  101-c100 need to be a little cooler action take make schedule change to acu c1 talk with customer
  hot condition for elevator mechine rm in 101/ 12th floor luke be contact action take acu 15 serve this area -PRON- do not run year around just start for -PRON- be seasonal operation today
  101 a-239 office too hot action take make stat adjustment talk with customer
  235 a01 cwv-40 valve that isolate chilled water to acu-6 have a zip tie with the remnant of a tag leave on -PRON- attach to the handwheel -PRON- be unclear whether or not this valve should be tag or if the tag be simply not remove properly or if -PRON- fall off anyway could someone please investigate what the status of this valve should be and replace the tag if necessary action take remove tag that be never remove from the change out to acu 6 call customer no answer no answering machine
  220-a111 very hot office replace diaphragm calibrate stat and check operation
  220-b240 room hot action take calibrate t- stat and adjust
  225 b205 no ac very warm in that office action take replace diaphragm calibrate t stat set for 70 degree leave customer a message
  301-b179 hot room action take room temp take good at this time 70 degree serve by acu 3
  220-b240 hot see m slip 29843
  223-a247 too hot action take adjust thermostat check for proper operation ok
  225 264 too hot radiator hot to touch action take replace 1188 valve check for proper operation ok
  411-a182 no air flo 80 degree ongoing issue action take adjust thermostat to same setting as other
  101-a225 very hot
  245 c206 too hot in room temp adjustment need action take replace diaphragm on induction unit calibrate stat
  101 01= red auditorium and surround area too hot action take lower discharge change schedule for -PRON- security day
  225-a219 hot action take replace valve actuator set temp to 70 degree talk to customer
  221-a157 very hot 85 degree action take replace diaphragm repair air leak on induction unit adjust t stat
  make metal trim to match top track of wall panel action take fabricated part per construction shop request measurement
  225 a369 hot office action take replace diaphragm check operation leave message
  235-k117 too hot ddc make adjustment to room temp
  225 a369 office very hot action take talk with david customer everything be ok work on this office 4/15/15 leave secretary a message
  reattach replace heater cover action take replace heater cover talk with customer
  101 8773 hot very 80 degree action take adjust t stat check valve operate ok
  221-b031 hot action take check reheat everything okay acu 9 that serve this area be pm on 4/15/15
  101-e114 library turn baseboard heater off congressman visit action take valv off baseboard heat along window leave customer a message
  227-a238 ice maker break action take clean icemaker evaporator condenser reset high pressure switch unit run make ice
  request to check extreme hot room in bldg 101-a700 action take make stat adjustment talk with customer
  101 a911 office too hot action take replace diaphragm check operation ok leave customer a message
  221-b21 change hvac filter in ceiling unit action take check both envirco air system in room b021 b023 for proper operation set temp to 70 degree check hepa filter read on both unit ok
  221-b21 turn on ceiling unit action take turn on unit check operation ok
  222-c360 and surround ofcs too cold 69 degree action take check room temp avg be 71 degree
  221-b05 very hot action take acu 11 be down for pm
  101-a1201 no a c chill water action take find pump off turn -PRON- back on system back to normal
  225-b167 too hot action take calibrate and adjust t stat check valve operation ok acu 8 be off line for pm
  225-a02 refrigerant leak in cluster room false alarm alarm be trigger by test from ddc group
  227-a357 64 degree no heat repair actuator on control valve
  235-b143 too hot action take remove actuator and air line tube change diaphragm replace tube reinstall actuator put mix box back in service operate okay
  101-a422 very hot action take replace air line on thermostat check room temp 72 degree customer happy
  221 500 mve4 penthouse fan bearing action take mv e4 bearing be okay belt be real loose and flap replaced belt unit be run ok
  235-a side hot 81 degree action take temp be good at 70 degree no adjustment make system operate ok
  fabricate 2ea flex connection to repair fail one repair and replace flex connection
  frabircate metal clip for acu-3 fan scroll access door and other fabricated metal clip for acu
  cut belt guard at fan motor shaft area to allow more shaft clearanc for acu-5 and other
  perform work on c wing reactor equipment to determine air balance issueper ncr report report be develop send to oeg by frank pott
  replace fail up 's and upload fail viewport action take upload 2 view port change 3ea up system
  duty for spring outage for remove trash from pm location
  re40pair flex on 215 ahu-103 and ef-101a b
  245-c135 too cold 245-c13 too warm action take adjust transducer to 70 degree check reheat valve operate ok customer say do not touch
  101-a1137 no air flow action take check office there be air flow office be cool customer be not there talk to fellow office worker
  101-a231 radiator leak this leak be from a water leak on the 8th floor rm.a831 leave customer a message
  101 01 lecture rm b very hot action take reset acu
  222 156 acu 4 not work action take restart unit back to normal operation
  221-a12 gas cabinet exhaust not on action take check hood fan attic everything ok
  205 mech room house air compressor need service check oil belt clean air filter drain tank of moisture
  101-a01 too cold damper be need to be instal in duct forward to sheet metal action take instal damper in duct work
  245 b08 acu-11 be off this acu-11 be never turn back on after the spring site wide outage action take reset acu 11
  227-a126 hot 87 degree action take reset the air handler from the site outage
  101-a0715 hot repair make on different m slip
  226-a331 squeal noise come from equipment no noise at this time big chiller that belong to 732 energy environment div talk to customer
  101-b020.too hot low humidity action take unit be offline from outage restart acu-1
  235-k105-k108 very stuffy no air flow ddc make adjustment to unit and vav setpoint
  220-a107 no a c action take adjust t stat check valve operation ok
  222-b229 b231 lab no a c action take restart unit acu 9 back to normal operation
  224-a109 too hot isolated to -PRON- room other 's be not affect in same hall action take adjust t stat check valve operation ok
  245 f-101 blow hot air over the last few month the hvac unit in -PRON- f-101 lab have be replace which result in the heater work as the installation be do over the winter month the problem now be that even though the thermostat have be lower to 70f the hvac unis be still blow out hot air and the room be now at approximately 90f and do not decrease this will promote water evaporation which -PRON- do not need to have happen give this type of laboratory action take open chilled water coil that be valve off wait and inspect for leak no leak temp be come down now
  224-a143 thermostat not work action take adjust t stat be reverse act due to be turn out of range ok
  221-a361 too hot thermo not wkg action take replace diaphragm on induction unit and calibrate stat
  227-b261 too much air flow vacuum effect repair on m slip 32659
  freeze stat alarm action take reset freeze stat
  b320 office too hot see ticket 32417
  221 b320 the radiator in office be make this office uncomfortably warm action take replace induction unit valve and actuator calibrate stat
  301 b146 strong smell of bug spray glue and paint fume there be absolutely no ventilation i sit directly at the door i have have a headache all day action take put acu 1 in purge mode talk to customer
  101-b07 b20 need reset degree humidity go down action take reset unit after fix loose wire
  222-b317 fume hood d no air flo action take reset alarm hood run talk to customer
  301-b135 pnumatic relay e5 alarm action take reset relay for fan back- up and run at this time
  224-a109 hot in office action take stat out of calibration by customer set calibration temp talk to customer roommate
  adjust fan damper to achieve a negative pressure in lab action take adjust damper on supply to get a negative pressure flow into lab reading .05 customer satisfy
  222/a317 rattle noise in a c action take room diffusor have a detector attach to -PRON- cause louver to rattle adjust louver talk with customer
  6 exhaust fan would not reset still in alarm on panel reset vfd and check operation ok
  301 b185 check a c last fall when the cold water supply be shut off for -PRON- air condition the tech notice some blue water leaking -PRON- would like to have this check and make sure -PRON- a c be work ok this year last year -PRON- a c do not work until mid july action take check complete system ball valve and chill water valve no leaks system work
  224 b121 the lab room seem to be run hot than the adjacent lab module action take calibrate and adjust t stat check valve operation reheat ok
  water detection be in alarm rm 127 1 action take vacuum up water and reset water detection alarm
  office be to cold b323 action take check room temp good 70 degree check vav and computer good
  220/a107 room too cold action take adjust t stat check valve and system operation ok
  server room too hot 304/127&127 1 bad motor on acu-8 replace motor
  please repair grill in restroom 225 a237 ceiling grill/ b238 ceiling grill/ a339 wall grill
  101 a329 too cold action take cold temp be due to hot water be shut off by pipe shop for repair once water be restore adjusted stat customer satisfy
  227 b355 install tritck monitor
  unit will not start after reset freeze stat once the freeze stat be depressed the push button on the wall control the be depressed also and there be a humming sound come the box possible relay failure action take this be not a relay issue -PRON- be a damper positioning switch that need adjust unit run call power plant
  245 1 acu-18 freeze set alarm action take unit run call power plant no alarm present have -PRON- check evening history no alarm find bad ep switch for damper control replaced system ok
  air handler chill water coil valve will not operate in automatic lower discharge of unit to 60 degree temp ok
  replace bearing and shaft on system customer info wyatt miller x3107 221/ rm b126 o.o.s sign have be place on hood and customer make aware of issue once 899 have be receive perform work action take remove defective bearing shaft instal new bearing shaft belt put fan back in service
  check for root cause of freezestat come in and out of alarm make power plant aware of cause please be mindful of -PRON- current light duty status when check on this condition hopefully this be a easy corrective measure if not -PRON- will assign this to another person for more in depth look action take this be not freeze stat -PRON- be a damper position switch check freeze stat send the alarm to power plant notify power plant of test
  223-b320 too hot replaced induction unit valve and calibrate stat
  235-g100 east west side over 84 degree action take reset freeze stat alarm check operation ok
  235 west guide hall ahu-1 find not run various vfd alarm -PRON- be able to get the unit run in bypass hand mode but the unit need some sort of service please check action take find in freeze stat alarm reset start unit watch unit reach set point okay
  235 b200 ef-25 and ef-26 find not run controller on switchgear will not reset or indicate pwr leave off please troubleshoot fix action take troubleshot ef 25,26 no power to fan or at mcc panel forward to electric shop
  223-b320 turn off heat please repair on m slip 32545
  226-b107 e-20 exhaust blower down replace motor and starter unit back up and run
  227-b326 extremely cold check computer sp 73 degree check room temp 72.75 degree temp ok
  218 water detection sense alarm y-43.4 h2 alarm zone 2
  318 c104 a c unit be not work and show error code on unit clean unit and check operation ok
  220 b128 room temp hot for several month replace diaphragm calibrate stat set for 72 degree
  225-attic sound of water dripping in attic condensation check area for water leak no water find
  repair fire damper in suppy duct work include room serve and general location of supply duct for repair fire damper in no longer make noise
  301-b145 too cold replace chill valve on unit temp ok
  223 b140 too hot replace diaphragm calibrate stat set at 72 degree
  220-a357 sauna very hot unable to work check operation of unit replace diaphragm temp in room 72 degree
  245-c135 too cold lower discharge of unit check operation ok
  220-b068 hot lab see justin perrin 4696 to get in find acu-21 off restart checked temp in room back to normal
  225-a148 office too hot replace stat and calibrate set at 68 degree
  216 217 218 water detect sense cable alarm see attachment replace sensor and clear alarm
  221-b266 very cold calibrate stat and check operation
  101-portrait room too warm lower discharge on unit temp in room 71 degree
  245-c105 too hot calibrate stat check operation ok
  220-a303 too hot checked operation and calibrate stat
  301 100-e3 mep very hot repair chilled water actuator flush coil with pipe shop help unit discharge back to normal
  request to check room temperature very warm in bldg 301-c123 mep action take lower discharge of unit temp ok
  227-b355 b357 triavek in alarm air pressure alarm ddc group clear alarm and check operation
  low room temperature in room a258 replace reheat diaphragm calibrate stat
  door hard to open check ahu-110 ok check all fire damper ok door ok in room alarm clear on hood
  245-b033 lab be too humid make adjustment to acu set point
  221-a264 hepa filter on ceil not work action take find switch stick clean and freely move now and system run correctly
  225 b212 -PRON- be 80 degree in this room and get warm can the thermostat be set low replace diaphragm calibrate stat set at 72 degree
  225-a165 too hot replace diaphragm repair air line calibrate stat temp in space 70 degree
  231 a245/a267 temperature on 231 a wing second floor be too hot now 85 °f and climb make adjustment to set point on acu and check operation of unit
  request to check too cold temp in bldg 225-b219 calibrate stat check operation of reheat ok
  aporator motor on unit replace bad fan motor on unit
  221-a359 very hot calibrated stat room temp 72 degree
  301 185 2 hot
  223-a353 very hot calibrate stat check operation ok
  101 a535 room too hot replace valve diaphragm thermostat and check operation ok
  unit be off line restart unit find chill water off pipe shop turn back on
  acu-9 floor drain water detector check unit no water present clear alarm
  room too hot c28 calibrate stat room temp 71 degree
  221 400 attic cooling section acu1.2 water detect put couple on sensor clear alarm
  205 208 measure 98 degree hot find unit off on roof restart unit temp back to normal
  224-attic floor drain water detect acu6 no water present clear alarm
  101-a800 hot check all induction unit ok make no adjustment
  221 400 attic floor drain water detect acu 6 no water present clear alarm
  101 lecture room e get warm lower discharge unit set to run 24/7
  230 2 whole second floor no air flow no ac unit down for pm check back room back to normal
  235 d200 hv-13 the manometer use for the pre filter indicate abnormally high differential pr on hv-13 the manometer use for the pre filter indicate an abnormally high differential pressure there should be an investigation and replacement of the pre filter if necessary turn over to ddc group issue resolve
  318 c104 -PRON- electrical equipment room a c be not work this room house the fire alarm and security alarm equipment -PRON- be critical to have this unit operational action take replace mini split system unit back in service
  235-b-200 ventilation unit hv-18 have air conditioning condensate leak out from the base if this be not correct -PRON- could cause extensive damage to laboratory on the floor below as have happen in the past action take repair leak on coil check operation ok
  207 101 too warm in the main part of the building room 101)chang the thermostat have no effect -PRON- seem that the air handler inside unit 2 be work fine but the condenser outside unit 2 do not turn on this system be recently change this winter but -PRON- cool function have never work action take reset alarm on compressor unit back to normal
  101-lecture room d too hot lower discharge on unit unit set to run 24/7
  225-a158 room too hot replace reheat valve replace stat and calibrate
  245-b146 c114 for access too hot replace diaphragm and stat temp 71 degree
  room c-100 be too hot room temp 72 degree discharge of acu c1 ok
  101 a102 remove 2 supply grill to reduce noise contact leon gerskovic for access x4128
  223 b264 room too hot
  223 a207 room too hot checked operation calibrate stat room temp ok
  101 a834 too hot calibrate stat set to 71 degree
  220 a258 too hot check stat in room set at 60 degree valve fully closed ok unit discharge 54 degree room temp 71 degree
  hx-2 refrigerant piping make adjustment to liebert unit no longer condensat
  fan section wd alarm action take replace sensor ok
  101 8th floor no a c check a800 pregnant lady calibrate all induction unit room temp 72 degree
  220-a357 odor no odor find at this time
  233 b144 room too cold 63 degree instal new valve and actuator and new stat temp set at 70 degree
  225 b149 room too hot action take calibrate thermostat
  101 a738 room too hot calibrate stat in room and check operation
  223 b346 room too hot replaced induction unit valve
  223-a159 hot calibrate stat and set to 70 degree
  water detection sense cable ee.4_9.5 alarm panel near column ee.4_19 be alarming and -PRON- can not be reset the sense cable seem to be disconnect replace rope sensor alarm clear
  loud motor noise noise come from condensate pump turn over to pipe shop
  225-b126 room too hot hot air blow from under desk action take issue may be relate to desk configuration block return air flow customer unwilling to move desk for close look thus -PRON- be do
  224 a243 hot room calibrate stat in room set to 70 degree
  224 3 all alarm red light be on contactor work on unit
  225 1 too cold action take find hot water pump off line start and ok
  220-a360 too cold see helen qiao ext 2865 not in system complete on m slip 32942
  219-g032 lab be way too hot find bad board on unit board order and replace
  bld 227 attic level east of column 10 check supply air fire damper the drop be not label fire damper open find no issue drop number 148 2
  101-lecture room e too warm need to be address tue fri as -PRON- be have class from 8 5 action take lower discharge on system and change preheat diaphgram
  101-a1015 no a c check room temp 72 unit run acu a-3 everything normal
  312 2nd flr mech rm to 1st flr condensation leaking need empty repair on m slip 32914
  312 2nd flr mech rm to 1st flr condensation over flow need empty clog drain on acu clear drain and clean up water
  205 204 air handling system be not work properly the thermostat be register 76 degree f action take make adjustment to vav set for 70 degree
  225 b221 very cold hot water converter off restart temp back to normal
  225 b153 very cold hot water pump off restart temp back to normal
  235/e126 office temperature be way too hot > 85 f thermostat set to 72 baseboard will not stop pum e wing hot water converter supply temp 240 degree repair hole in air line and set converter to140 degree for summer
  245 c227 80 degree hot replace diaphragm calibrate stat room temp 71 degree
  101-c0031 hot checked operation and calibrate stat room temp set to 68 degree
  318 police side kitchen very hot lower setpoint on vavs to 70 degree temp ok
  225-b347 lab be 59 degree repair air leak replace diaphragm and check operation
  cafeteria kitchen area too hot lower discharge temp and check operation
  221 a63 room too hot replace diaphragm on one induction unit repair air leak on the other
  245 b101 office too hot calibrated stat room temp ok
  225 b229 too cold hot water pump off restart temp in room back to normal
  225 b149 too cold see more hot water converter off restart temp in room back to normal
  235-k119 k120 k121 a c problem adjust temp in room and make adjustment to acu-1
  space too cold room a360/ sponsor ext:2865 stat set at 60 degree calibrate stat set at 74 check reheat ok
  check on burn smell in 304 unable to find odor check all equipment ok odor no longer there
  101-a0715 hot calibrate stat set to 72 degree check operation ok
  301-c166 too cold make adjustment to acu room temp 70.5 degree
  101-a235 too hot calibrate stat and check operation
  225-b147 noisy fan above -PRON- door find no noise at this time talk to customer noise go away
  101-lecture room d too warm calibrate stat room temp be 76 lower to 72
  room a16 be not maintain positive pressure this issue be look at on friday by the ddc guy and -PRON- be determine that the booster fan be trip -PRON- appear -PRON- have trip again so more investigation need to be do to determine what the root cause be have electric shop check unit find no issue restart fan
  101 01 lecture room b too warm calibrate and adjust stat room temp 72 degree
  202 129 lab be suppose to be a constant 23 degree celsius and have be register over 26 c f. discharge of acu-11 to high lower discharge temp ok
  225 b249 too cold for the past two day -PRON- office bldg 225 b249 have be around 62 degree f which be slightly cold than preferable especially since -PRON- be substantially warm outside may there be a way to reduce the a c or increase the temperature some action take find the hot water pump off line start pump and ok
  220-b223 hot action take calibrate thermostat and now ok
  101-a0715 freeze calibrate stat and check operation
  222-a219 too cold check temp in room be 72 degree make no adjustment at this time
  223-b205 too hot action replace diaphragm on induction unit and calibrate stat
  225-b209 too hot action take check operation of control and aok lower set point from 73f to 72f
  223-b111 hot replace diaphragm check operation set stat for 70 degree
  225 b243 room temperature too hot action take replace actuator valve t stat and grad calibrate stat
  220-b321 b324 office lab too hot action take check calibration for room b324 and b321 thermostat and everything be fine
  raise temp in room to 73 degree check operation
  101 a1123 check 11th floor no a c calibrate stat check operation ok
  break room and other room have no a c only heat comingout of vent check temp in room ok check acu ok
  check room a245 and a267 that be extreamly hot lower setpoint on acu-7 discharge ok
  223-b263 hood fail find fan off restart and check operation ok
  101-b102 90 degree no a c room temp ok 71 degree check operation of unit ok
  301-b121 no a c crank heat room stat set at 90 degree calibrate stat set at 72 degree
  235-b125 too warm this be the old operating area divide in half each half serve by a mixing box with one stat in b148 this will need a work order to change out
  224-b side no air flow unit down for schedule maintence temp back to normal
  301 main storeroom moderate size leak from the hvac unit in the back of the main storeroom pud action take condensate drian clog clear by pipe shop
  318 engine bay area fire engine bay have ceiling mount gas heater one of the unit be leak turn over to pipe shop
  301 b121 no a c no air flow there be no air in this room at all the air have stop work no fan have be provide lack of air could potentially cause shortness of breath calibrate stat and check operation ok
  301 b121 no air action take thermostat set to 90f set to 72f and ensure calibration aok
  101 a207 room temperature too hot approx 80 degree repair air leak and calibrate stat
  215 a105 humidity be high 46.7 to 47% the room humidity be high 46.7 to 47%).the tool(stepper be not function properly because of high humidity please take care of this issue as a high priority action take no issue system in tolerince
  215 g115 humidity in the atem lab(g115 be 47% action take no issue system in tolerince
  223-b363 too loud check b351 same unit not loud make adjustment to damper in drop go to room
  223-a159 hot action take calibrate stat temp in room 72 degree
  318-a105 hot reset vav valve temp back to normal
  411 throughout hot occupant report that some building thermostat be show that -PRON- be still in heating mode please check all stat in the building and set to auto or to cool mode stat check and change to cool mode
  222-b107 freeze make adjustment to vav discharge room temp 72 degree
  235 c wing replace empty pre filter roll on supply fan 2 sf-2 note work need to be do may 19th 20th or 22nd to coordinate with ncnr reactor outage action take replace roll filter
  235 c wing tighten belt on supply fan 11 sf-11 change belt
  235 c wing diagnose and correct control issue with sf-11 and ef-27 upon set supply air volume to something other than 12,500cfm the supply air setpoint lower to near zero all by -PRON- ef-27 track this lower supply air volume until -PRON- get to near zero as well this issue be directly affect c wing pressurization note work need to be do may 19th 20th or 22nd to coordinate with ncnr reactor outage repair make by ddc group tom salvermoser
  235 c wing replace belt on exhaust fan#2 ef-2 which exhaust through the c wing stack ncnr contractor be able to get proper air flow by adjust the sheaf please change to fix sheaf to ensure continue constant speed operation note work need to be do may 19th 20th or 22nd to coordinate with ncnr reactor outage action take change belt as request
  222-b310 hot check room temp 70 degree ok discharge off unit ok make no change
  224-a346 no a f no a c action take replace reheat valve diaphragm
  223-b328 too cold calibrate stat and check operation
  223-b346 no a c blow hot air calibrate stat set to 70 degree
  301-c100 mep no a c hot and humid action take lower discharge on acu 2 temp in room 72 degree
  301 c154 no ac action take lower discharge on acu 3 temp in room ok
  301 b147/b145/b179 no a c replace actuator on chilled water valve
  101 925 too warm calibrate stat in room temp 71.3 degree
  224 a215 air conditioning not work correctly current office temperature be 79f action take calibrate thermostat and confirm operation of induction unit control aok
  no air flow room a128 a130 replace diaphragm on both reheat and replace t stat in room a130
  235-g100 ac unit proprietary ng4 customer own equipment clog condensate drain unclogged drain have no drain hose mark english go to make hose
  220-a016 booster fan be off need to be reset action take restart all booster fan after electric shop reset breaker also make electric shop aware that -PRON- ne to find root cause for breaker trip as this be the second time -PRON- have occur
  224-a330 hot action take replace reheat diaphragm and calibrate four each thermostat to 72f aok
  225-b041 hot replace control valve and instal new t stat
  235-k114 k117 a c not work repair make by ddc group
  302 northside of bldg outside intake pit be clog pipe shop clean and clear drain
  replace fail evaporator fan motor action take replace motor and system aok
  235-c03 need filter change action take change filter
  221-a164 fumehood fail action take find the buss duct breaker trip elec shop reset and now aok
  318-b103 heat pour out of vent reset zone setpoint to 70 degree for vav-16 and vav-17
  check temperature calibrate stat and set at 68 degree temp ok
  221 a246 clean vent could someone come and clean the vent in221/ a246 there be wad of dust hang out of the vent over the door which do not seem to provide a healthy work environment could -PRON- please contact peter mohr at x3217 action take clean vent in room
  221-a06-a10 temperature swing from 70 80 within an hour action take this lab be on a work order under construction leave customer know
  101-cafeteria main prep area too hot during routine quarterly safety inspection -PRON- be report to safety office unsafe work condition there be inconsistent room temp above 100 degree even w local fan cool the immediate area contact melanie shifflett x5685 replace belimo actiator on reheat valve
  225 b041 action take calibrate stat
  223 b252 window hvac unit be keep the room too warm -PRON- have be this way for month action take replace diaphragm on induction unit and check operation
  health unit be too cold c033 action make adjustment to acu c- 3 raise cold deck from 55 to 58 and raise hot deck from 66 to 104
  office be too hot a209
  office too hot b240 action take check operation ok temp in space ok
  office be too hot a425 complete on m- slip 36360
  a253 office too hot action take calibrate stat in room set for 72 degree
  acub5 floor drain water detector hot water pump leak turn over to pipe shop
  320 04 classroom be constantly too hot lower temp on vav box and check room temp ok
  225 b106 currently -PRON- office 's ac be not work and the system be actually push out heat replace diaphragm on induction unit and calibrate stat
  220 a261 office be uncomfortably hot replace diaphragm on induction unit calibrate stat
  320 2 the teacher be say that -PRON- be too cold in the room and look like -PRON- may need heat lower discharge on vav box check room temp ok
  220 b-244 adjust ac to 72 f 74 f. presently too warm calibrate stat and check operation
  101/a915 -PRON- office be sweltering and several degree warm than the office on either side of -PRON- calibrate stat and check operation
  solve condensate issue that be cause leak in the wall reference mslip 15 32439 there be still condensate come through the wall at the floor this be a telephone closet k-161 action take instal insulation on refrigeration line no leaks construction shop need to repair wall
  224-a146 hot replace valve and actuator calibrate stat
  223-a353 hot action take complete on prior m slip
  225-a129 hot action take replace valve and actuator calibrate stat
  301 b147.very high humidity of room b147 and b145 customer write very high humidity of room b147 and b145 in build 301 this problem start last week and have yet to be resolve air temperature be not bad but humidity level be definitely too high the paper in the office be curl and printer be jam action take close outside air damper to 20 discharge 58 degree
  repair reheat on acu replace actuator on reheat valve
   ms grace hao call abd about 3 a c vent and only one be work -PRON- also say that someone have put a trouble call in before ms grace hao extension be 4752 and -PRON- be in room a225 replace two induction unit diaphragms and calibrate stat
  acu c4 fan section have water water detector be in bypass mode and there be water on the floor but not in a flood status acu c4 fan section room c56 bldg 101 drain clogged cleared drain and clean up water clear alarm
  301 h1 -PRON- be warm and very humid in this space area everything be sticky and very uncomfortable to work like this on very humid day -PRON- get even bad in here if somebody could look into the a c for this area and turn -PRON- up or adjust -PRON- that would be much appreciate action take lower setpoint on acu c2 to 61 degree
  101 a425 temperature be too high in the office please lower by about 5 degree thank -PRON- calibrate stat in room temp 71 degreee
  301 a119 office have be very hot 78 80 degree -PRON- be currently as of 7:45am already 78 deg several attempt have be make previously to correct this to no avail thank -PRON- todd action take replace seat in valve preheat discharge of unit 54.7 degree temp in room 72.3 degree
  220-b325 hot action take replace reheat valve new stat and calibrate
  101-lecture room c need to be cooler class today lower discharge on unit room temp 70 degree
  418 a c not work replace capacitor and blower motor and check operation ok
  225-b168 cold and hot blow at the same time!. action take calibrate stat in room
  101-r auditorium projection booth aud be pack and the air be not work need to be cooler lower discharge on acu to 54 degree
  221-a317 heat valve diaphragm will not shut off create excessive heat office very hot action take replace diaphragm in induction unit calibrate stat
  101-a0836 hot replaced induction unit diaphragm and calibrate stat
  224-a267 no a c check acu 2 unit down for preventive maintenance acu 6
  acu-11 have water in fan section no water present reset alarm
  223 b231 fume hood not work low flow this fume hood have be repair often see m14 45350,14 35711 14 39226 also ref ritm0147165 ref msg1113269 from 2015 01 22 warning do not enter laboratory if red laser light be illuminate repair air leak on damper actuator
  224-a365 a c not work check operation and calibrate stat
  227 a221 -PRON- office be too cold action take make adjustment to temp in room set at 71 degree
  224 a363 check entire bldg everyone have call service desk for a c problem reset communication on acu 4 temp in room back to normal
  224-a339-a369 no a c no air flow check operation and calibrate stat
  224-a143 a c not work action take make no adjustment check operation ok
  222-a161-b165 no air flow cold 64 degree in 165 reset software action take make adjustment to vav box temp ok
  220-a347 too hot action take repair stuck stem on valve replace diaphragm and calibrate stat
  237 1 no a c replace belt on acu-1
  224-a249 all of a hall very hot action take make adjustment to air handler serve area temp in space 71 degree
  101 1134 too hot action take replace induction unit valve and calibrate stat
  223-b366 blow hot air action take calibrate stat in room set for 72 degree
  222-zone 4 water detect alarm call from roy action take no water present check operation ok reset alarm
  223-b238 customer request make -PRON- a bit cooler action take calibrate stat in room set for 72 degree
  101-a337 too hot action take calibrate stat in room temp be 78 now set for 72
  request to check too hot temperature in bldg 101-b259 action take calibrate stat and check operation set for 70 degree
  221-a144 alarm sound fcu-1 action take checked system operation no alarm present
  235-e wing basement area no air flow action take restart ahu 13 and instal new actuator and stat
  222-b107 re enter freeze again action take make adjustment to vav box temp ok
  b362 request to check freeze temperature in bldg 222-b362 fabricate and instal diffuser
  request to check room temperature build 225-b113-very hot action take check operation ok make no adjustment
  room temperature be hot in bldg 101-e225 action take calibrate stat in room temp 71 degree
  room temperature very cold in bldg 216-a149 make adjustment to set point temp ok
  wds alarm cool section alarm come in then clear action take check sensor ok reset alarm
  101 225 hvac unit for the back half of the room be not blow out much air but warm air the other system in the front half of the room seem to be operate fine actin take calibrate stat in room temp ok
  101 b113 extremely hot action take lower discharge temp of unit
  205 new addition basement no air flow action take restart equipment in build from power bump
  312 exhaust fan failure action take reset drive on exhaust fan after power bump
  245 b033 the humidity be too high at 51.5% in 245/b033 the humidity in this space need to be 35% i ne this continual problem fix as the nation 's standard lab for x ray dose i ne to be able to calibrate even on rainy day b033 be an environmentally control space prior to the new air system and -PRON- must be fix to control temperature and humidity please do not make -PRON- wait for -PRON- to take -PRON- measurement i ne someone to adjust the setting immediately so i can continue -PRON- work i be happy to report change in the humidity by email as i see -PRON- change the other environmentally control lab b017/b019 and b034 have humidity level of 46 48% and also need to be maintain at 35% these space be security control area limited access area thank for -PRON- prompt attention michelle o'brien action take hot water pump off restart humidity back to normal
  101-a225 hot and humid action take calibrate stat in room set for 72 degree
  101-a227 warm air flow in be room smell like chlorine action take calibrate stat set for 72 degree no smell find
  202 110 heat be on come out of vent action take calibrate stat in room set for 72 degree
  101-a827 floor leak action take replace induction unit valve and calibrate stat
  223-a109 very hot action take make no adjustment temp in room ok check operation ok
  221-a253 too hot action take calibrate stat set for 72 degree
  225-b231 too hot action take change valve and actuator calibrate stat
  215 exhaust low on tool action take find acid and hydride exhaust system at 50% capacity due to each have an exhaust fan off line each of the system have there additional fan start at 7:20 a.m. 6/2/2015
  217-f117 air temp 23 s b 22 gladhill be work closely w customer on this temp ok after adjustment make to setpoint
  235-acu1 south b wing basement no a f whatsoever action take acu off due to power bump restart and check operation
  226/b226 too cold action take make adjustment to vav box temp ok
  235 simplex priority 2 basement filter status alarm action take reset unit and clear alarm
  222 a209 no ventilation no a c action take reset code to vav box room ok
  227-b317 fumehood a c d fail b be work action take all hood back in service except hood a drive issue hood have be note for repair
  203 103 105 ac not work freezer be shut down action take unit off due to power bump restart unit
  fabricate pan for daycare dishwasher bldg 320 action take fabricate 50 x 32 drain pan
  101-a729 floor leak hvac please speak with randy angleberger x2694 about this action take diaelectric break turn over to pipe shop
  221-a253 hot replace diaphragm on induction unit calibrate stat
  inspect exhaust fan ef-1 for bear noise fan housing on roof starter on column d34 02-motor seem okay belt or fan seem to be make noise turn over to hvac shop to look at
  227-a262 hot lab instrument sensitive action take make adjustment to discharge on ahu s temp back to normal
  office be too hot rm 138 calibrate stat and check operation
  220-a357 very cold action take raise setpoint in room to 72 degree
  245-b152 ne heat turn on find hot water pump off restart pump temp ok
  227-b355-b357/ air balance not right urgent turn over to oeg to have vfds repair in build
  227-attic booster unit fail fumehood fail also action take -PRON- be aware of issue work to resolve thank -PRON-
  235-k201 59 degree too cold action take ddc make change to air flow and temperature
  235-b163 s b wing too warm replace chilled water and preheat actuator on acu-1
  reinstall sheet metal cover in the supply line to 3 2 cooling tower cell see herb or mr wixom as to the exact location action take replace pop rivet 7 sealed supply line cover
  245-c105 60 degree action take calibrate stat in space temp ok
  225-b214 very hot replace diaphragm on induction unit and check operation
  221-a103 hot and hum noise also unidentified smell safety action take calibrate stat check operation ok
  245-c120 no ventilation restart fan after power bump
  207 entire bldg high humidity 51 percent action take check unit ok humidity ok
  225 b53 temperature in the office be too warm very little air flow or cool air this be a double office with two thermostat action take calibrate stat in room temp ok
  245 a007/a006 1 unconditioned warm air in a wing sub basement hallway alcove area outside a006- too warm in a007 enclose area temperature be 80 deg f action take make adjustment to acu temp in space ok
  223 b217 the air flow on the only fume hood in the room stop action take replace damper hood back in service
  224-a354 fumehood fail action take fume hood back in service repair air leak
  222-a266 blow hot heat out action take lower discharge on vav box
  226-b110 fan run continuously action take make adjustment to vav control air flow back to normal
  227-a224 large puddle of water outside of this room action take customer equipment leak
  221-a361 too hot action take calibrate stat temp set for 72 degree
  245-b106 too hot action take replace diaphragm and calibrate stat
  225-b168 re enter blow hot out of one register cold out of the other action take air leak on stat repair air leak temp ok
  223-a228 fumehood fail action take replace belt on fume hood fan back to normal
  220-a357 too warm action take calibrate stat and check operation
  318-a105 hot office adjust set point on computer temp ok
  leak temp control valve room b-11 check for leak find no leak
   room temperature have be out of control since about 5 pm jun 4 room heat up about set point 23 c unless door be open and instrument shut off lower discharge setpoint temp in room hold at 22.5 degree
  301-a132 no ac for week action take wait on part to repair unit contact randy wixom
  223-a129 temp too hot action take calibrate stat and check opertion
  223 b126 too hot action take calibrate stat and check operation
  223-b110 a c not work action take change diaphragm calibrate stat and check operation
  101-b0107 lecture room b too warm action take check temp in room ok make no adjustment
  223 b110 to hot complete on m slip 36694
  225-b259 office a c be recently fix now to hot again action take replace diaphragm on reheat and calibrate stat
  make holder for cup spray gun for paint shop fabricate 2 metal spray gun holder
  227-a320 lab be at 71.5% too warm action take have siemens look at space adjustment make temp ok
  245-c105 too hot action take calibrate stat and check operation
  235-b184 b185 too warm reset vfd box temp ok
  220-b113 very warm change diaphragm on reheat valve and calibrate stat
  101-a0819 hot action take calibrate stat check operation ok
  225-a040 very hot basement furniture block air flow customer to have desk move
  245-c125 too cold need to be set to 76 77 degree action take calibrate stat and check operation
  235-b141 office too warm action take calibrate stat check opertion
  235 125-a clean room water condensate run down side of clean bench barrier in center o. 30 action take insulate 3/4 copper pipe which be sweat
  320 room 2 4 infant room infant room be overly warm thank -PRON- action take lower discharge setpoint from 76 to 71
   action take calibrate stat in room and acu down for maintence
  air dryer out of service ne repair or replace in build 309 30 action take replace air check valve
  303-garage 4 large exhaust fan be not work properly check operation of all fan work properly
  222-b351 freeze raise setpoint in room temp in room 73 degree
  233 a145 high pitch sound in -PRON- room for the last few week gradually become more consistent action take by randy delauter no problem find with clock action take replace valve and actuator
  227 a357 office heat be 80 -PRON- would like -PRON- lower to 73 thank -PRON- make change to setpoint room temp set at 73 degree
  101-a235 no a c action take calibrate stat and adjusted airflow
  245-b025 very hot lab measure 101 degree calibrate stat and check mix box operation ok
  220-b250 hot lab 86 degree unit down for preventive maintence
  101-a0334 no a c temp in 80 's make repair to valve calibrate stat temp ok
  check ac in office a143 3 to cold action take check operation ok temp in space ok
  220 b266 the heater be still work no air conditioning one can barely touch the heater anymore because -PRON- be too hot please fix -PRON- soon thank max action take calibrate stat check operation ok
  220/a267 no air conditioning action take acu 5 be down for p.m. temp back to normal
  216 a149 temperature too high 78 79 degree f. action take make adjustment to vav check temp in room ok
  224-b128 too cold replace induction unit valve and calibrate stat
  411-a120 loud sound from a c action take check operation ok no noise find at this time
  replace recondition preheat control valve when command to close the valve leak by as if -PRON- be open action take stroke valve ok
  water detector alarm floor drain acu-2 action take no water present reset alarm
  water detector alarm floor drain acu 3 2 action take no water present reset alarm
  clean room air pressure alarm sound b356 monitor check by ddc group alarm clear
  room be to hot a151 action take complete on m slip 39295
  chill water pump be off 113 action take have to reset ddc board after power outage
  request to have someone check room temperature too hot bldg 103 action take temp in space 70 degree unit down at night
  request to check water leak from ceiling maybe condensation bldg 318-engine bay action take roof top condensate line clog clear line ok
  request to check room temperature- too cold in bldg 225-b109 action take check operation ok calibrate stat temp ok
  room b243 the center exhaust vent in 227/b243 isn¿t suck and there seem to be a bleach smell come from -PRON- on about a weekly basis usually about 2p there be a concern about chronic exposure to unknown chemical from this can -PRON- get this exhaust vent work again find damper stick make repair exhaust ok
  227b356 cleanroom air pressure alarm ddc group recalibrat monitor
  235 a151 room be hot action take lower discharge on acu-7 temp in space ok
  230/113 water pump be off
  202/126leak out of ceiling by the elevator repair drain pan on acu-1
  235 b164 warm air come out of vent replace chilled water and preheat actuator on acu-1
  office be too hot a255 replace actuator on control vale temp ok
  224/a162 the humidity of this lab be very high there be a strong scent of water and the temperature feel different inside and out side the lab action take replace diaphragm 0n reheat valve calibrate stat and check operation
  320 room 31 have request a temp change but please check the building as -PRON- be extremely cold throughout the office area room 2,4,42,10 and 11 be cold as well action take ddc have to reset hot water pump
  request to check high temperature- too hot on entire office 8th.floor action take unit down for p.m.
  request to check no air flow in bldg 205 restart unit after power bump
  request to check drip pan full from condensation in main store room bldg 301 action take condensate line clog clear drain
  room too warm b328 repair coil replace valve and actuator calibrate stat
   action take unit down for p.m
  request to check room temperature- very hot in all office bldg 101-a800 area m slip complete on m slip 39315
  225-b57 no air flow very hot replace diaphragm calibrate grad and check operation
  the inlet grill for the exhaust fan be clog with dirt and ne clean also some of the exhaust fan will not work turn over to safety office look into have contractor remove and clean
  235-b188 check thermostat get really hot when equipment start to run midday see tom to access for access to lab tom gentile x5431 replace controller on acu 1 temp ok
  visitor main gate 103 when -PRON- come in at 6 be -PRON- be very hot inside i would like to know if the air condition be on a timer because when -PRON- come in at 6 be -PRON- be very hot inside if so could -PRON- be change to and early time to come on sorry to be a pain complete on m slip 39417
  301 b179 hot and humid -PRON- be very uncomfortable and the printing paper be roll the new printing and duplicate area be too hot and humid -PRON- be very uncomfortable and the printing paper be roll please lower temperature and humidity replace preheat actuater and instal dehumidifier in space
  301-b185 2 portable a c unit stop work check unit be ok
  301-a132 office be too warm and stuffy
  225-a148 too hot thermostat not work replace reheat valve and check operation
  request to check room temperature too cold in bldg 220-b139 check operation and calibrate stat
  request to check room too hot in bldg 101-c100 calibrate stat and check operation
  223/b166 too hot replace diaphragm calibrate stat
  request to check too hot in bldg 220-b306 calibrate stat in room temp 71 degree
  request to check very cold temperature in bldg 411-a123 check operation ok make adjustment to stat ok
  227 a357 office temperature be 84 please change to 73 thank make change to vav box temp set to 73
  217-f109 unstable low air temp room temp back to normal check by ddc group
  101-a41 1 turn a c on acu-2 offline restart temp ok
  221-b328 hot call customer call last week on this too replace diaphragm and calibrate stat
  225-a148 hot second request change diaphragm and calibrate stat
  218-d011 lab humidity and strong odor check humidity in room after change make ok
  222-b107 hot lower discharge temp on vav temp ok
  223-a165 too warm replace diaphragm check operation and calibrate stat
  101-a1109 very very hot calibrated stat temp in room ok
  215-penthouse 1010 101p fan be off back on line complete by ddc
  203 102 a c not work vfd fault on ahu-3 clear and restart
  318 f d gear storage water leak in ceiling possible condensation ceiling tile fall down fire dept staff remove wet item and place a water diverter system to divert water to floor drain this room be storage for protective equipment and leak need to be correct as soon as possible check for water leak no leak tile replace
  main gate visitor center 103 too hot stuffy in be change timer time change start time on unit room temp ok
  224 a162 the humidity of this lab be very high there be a very strong scent of water replace diaphragm fix air leak and change filter on diffusser
  320 31 bldg cold raise setpoint from 70 degree to 72
  221/b211 low vacuum pressure normally 10 mm hg current 23 mm hg repair actuator on hood and pipe shop reset vacuum pump
  223 b344 air handler blow hot air replace diaphragm and check operation set at 70 degree
  222-b107 no a c lower discharge setpoint on vav box
  101-a0041 1 no a c complete on m slip 39403
  225-b257 hot calibrate stat in and check operation ok
  101-din room a&b c100 entire wing b110 ne a c!. set acu to run 24/7
  check water detection panel 1 3 these 2 panel be in alarm and the annunciator be tap over remove tape and check system for alarm ok
  220-b259 no air flow repair damper airflow ok
  loud noise from mech room there be a loud noise from the mech room sound like either belt or bearing squeal unit be still run because lock must been change because police nor shift supervisor could gain access action take cover on exhaust fan vibrate instal screw noise go
  fume hood be in alarm and will not clear reset vfd 0o ef-103b airflow ok
  room too hot a125 replace diaphragm and check operation
  504 up rm fan fail fcu1/acu1 replace belt a-41
  225-a148 a150 no a c again replace diaphragm and calibrate stat
  101 a0301 no a c replace valve and actuator on induction unit and replace diaphragm on other induction unit
  225 a205 no a c and blow hot air calibrate stat in room set to 72 degree
  411 new office just build freeze complete on m slip 39468
  411 a170 turn on vent very hot and humid setpoint be 74 lower to 72 check operation ok
  411 a183 water drip from vent directly over this employee 's head raise setpoint from 70 to 72 release fan set on to auto
  411 new office next to 411/a143 2 freeze checked operation of ahu set for 72 degree
  223 00a158 the hood have air fail problem for a few day replace belt and check operation ok
  a140 a142 temperature too cold david allen prefer temp around 75 degree action take raise set point on vav box temp ok
  222-b317 a c not work room b318 not b317 action take lower set point temp in space ok
  227-a347 clean air vent clean return vent in lab
  301-c100 please check into a c in mep very very cold and sticky make adjustment to unit on computer temp ok
  227-a262 lab need to be cooler -PRON- instrument be get ruin action take have to resend code to controller check operation ok temp in space ok
  225-a148 a c blow hot air!. calibrate stat be set on 76 lower to 72
  245-c125 too hot checked operation ok adjust stat
  217 b232 no air flow action take replace belt on 3 of 4 exhaust fan and check operation
  220 a208 adjust a c too warm change diaphragm on induction unit and calibrate stat
  224 a150 a158 a160 hot lab make repair to chill water actuator temp back to normal
  227 b119 turn off large open hood -PRON- be attempt to perform temperature sensitive experiment in 227/b119 and be experience large ambient temperature fluctuation as much as ± 10c over a 24 hour time period -PRON- think the problem may due to a large open hood in this lab this hood be constantly on and there be no off on switch or any type of control -PRON- do not require this hood and would like to have -PRON- permanently turn off i would be grateful if someone from plant could take a look at this thank lyn gameson research chemist gas sense group action take make adjustment to airflow in hood so customer can do testing
  221 b356 too hot calibrate stat and check operation
  303 112 exhaust fan 6 smoking and will not run turn over to electric shop
  220-b228 too hot repair air leak and check operation
  245-mech room in front of b019 very very loud noise want hv to take a look bearing failure on acu-8 contractor to replace
  225 b331 the temperature in the lab be too hot to work in replace diaphragm on reheat valve and replace grad on chilled water valve
  220-a129 too hot replace diaphragm and check operation
  227-b244 too cold room temp setpoint 70 raise setpoint to 73 and check operation
  request to check room air soot come from vent in bldg 227-a347 clean vent in lab space
  222 218 a c blow really hard on employee head check out vav associate with room make minor adjustment find acu-10 run in hand put back to auto
  101-a0044 a0046 a0031 seeba no a c ahu off due to power bump restart
  202 acu-1 water leak seal leak in drain pan
  water leak acu-3 223 repair leak in drain pan
  215 move filter move filter from load dock to 215 mech room
  acu-1 high discharge temp repair air leak on chilled water valve
  reset communication acu 13 reset communication to ahu-13 in build 245
  202 2nd floor 1/2 1st floor too hot a c off turn ahu back on from outage
  223 a163 room temperature be too hot calibrate stat and check operation
  223-b268 too warm replace valve and actuator calibrate stat
  222-a218 hot office director 's office raise discharge setpoint on acu room temp 71.6 degree
  air vent also one staff member write -PRON- about air quality and the vent something -PRON- may want to think about in regard to health and safety please look into have the overhead air vent and duct clean in office look up at -PRON- i hate to think about what i be breathe daily action take issue be resolve on prior m slip for customer tony marlow
  101-portrait room very hot calibrate stat lower discharge of unit
  222-front stairway noise in attic high pitch replace water detection sensor in elevator pit alarm clear
  223 b255 temperature need to be regulate very hot replace diaphragm on reheat and calibrate stat
  411 a143-b or 2 very cold raise setpoint on acu 7 to 76 degree to keep cold air from blow on customer and lower discharge on acu- 6 to 73 degree
  221-b266 very cold be valve replace repair stuck stem on actuator and check operation
  221-a340 water in lab exhaust manifold 30 action take this be for ef rm 342 customer get water after rain find drip ell stop up with debris repip line for good flow and wash out then flush line with water
  245-c331 window leaking water run into heater and smell odor come from customer refrigerator no water find
  207 144 large bay area a c lot of water on floor customer david schmit x3451 can not find -PRON- in system so i use -PRON- name action take clean up water replace filter and clean coil
  223-b309 conference room too hot change reheat diaphragm and calibrate stat
  visitor center 103 still no change in air quality reset alarm check operation
  filter panel in vsp room be completely clog replace all filter
  223-a259 from restroom towards 101 be warm lower discharge on air handler from 62 to 56
  224 b125 a new piece of equipment run constantly and throw out a lot of heat into the lab the temperature set for that lab may need to be lower to offset the heat action take repair air leak on control system
  411 a183 a line of vent in a183 start with kate liaos) that be dripping water again -PRON- think the outside humidity be factoring in can someone come adjust the vent so -PRON- no longer have condensation change mode on acu to auto cool
  wet ceiling tile in front of room h107 water on floor and wet ceiling tile possible condensate water leak due to ceiling leak turn over to oeg
  221-b258 a c heater both on replace induction unit valve and check operation
  245-c227 too cold adjusted set point room temp ok
  101-a715 no a c no air flow replace diaphragm and check operation
  225-b224 hot vent hot to the touch no a c replace diaphragm and check operation
  216 b225 water drip one drop every minute or so come from ceil vent repair leak on union no more leak
  411 a183 no air flow humid lower setpoint on unit from 74 degree to 72
  220-b328 no air flow person move in on monday check operation of unit and calibrate stat
  301 b147 and b145 very cold in all of the office action take raise setpoint on acu
  207/101 air handler in building be make a loud squeak noise sound like a belt slip replaced belt no more noise
  231-b side basement exhaust fan 8 need 2 bx158 belt action take find exhaust fan off restart and check operation
  check ventilation fan 231-b141 please see brian ackley on this read long description ventilation fan in bldg 231 if -PRON- stand outside on the west side of bldg 231 -PRON- hear a metallic whine up near the ceiling or roof a bearing on one of the air handler fan may be out the sound come and go but the sound have be happen more often lately about one week now if -PRON- ne more info please contact any of the following individual david pitchure x3814 or edward pompa x 8699 action take replace belt no noise
  ef 203 vfd will not reset bad drive turn over to electric shop
  hood be in alarm d105 drive issue turn over to electric shop
  check smell comm from vent in office a119 replace stat in room
  vu-1 be make noise action take check operation find broken belt on vu-1 replace and also replace belt on e-8
  request to check room temperature too hot in bldg 223-b240 replace diaphragm and calibrate stat
  request to check hot temperature in bldg 220-a219 calibrate stat and check operation
  in bldg 224-b112 replace valve and actuator on induction unit and check operation
  request to check hot temperature in bldg 225-a227 calibrate stat and check operation
  request to check hot temperature in bldg 225-a237 calibrate stat room temp 73 degree
  request to check temperature too hot in bldg 220-a219 replace diaphragm and calibrate stat
  220-a058 hot and humid adjusted set point on acu check operation ok
  235 c-01 sf-11 will not start believe -PRON- may be a problem with the vfd without this fan -PRON- be v. electric shop reset fault on vfd unit back run
  318 a 107 this room be way too hot there be hot air blow from the air vent turn over to contractor per carrie kelly
  222-a326 freeze raise setpoint on vav temp in room 71.9 degree
  101-a422 hot calibrate stat and check operation
  220-a259 hot calibrate stat and check operation
  220-a155 hot replace diaphragm and calibrate stat
  220-b354 hot bad diaphragm on induction unit replace and check operation
  230 135 hot customer own equipment unable to repair
  220-a034 hot lab replace diaphragm on reheat valve and check operation
  225 a321 window hvac unit appear to be alternate between and heat and a c today i be not sur i be not sure if -PRON- be relate but a blue filter be instal on the unit last night presumably this be related to the hvac work that be be do in the building action take replace diaphragm on induction unit and calibrate stat
  304 128 water drip from a c insulate pipe on chiller in attic no more leak
  225-a131 heat be on replace diaphragm on induction unit and check operation
  225-a131 hot calibrate stat and check operation
  zone 1 up replace battery alarm be sound instal new up
  rms a139-a167 no air flow please have the mechanic check with the lab user in the corridor to verify system requirement be be meet after repair have be make thank action take replace belt on air handler serve this area
  request to room temperature- in bldg 202 157 replace drive bearing belt repair belt guard align and tension belt
  request to check water leak from condensation in ductwork in bldg 220-c02 find hot water pump off restart pump
  install diffuser in hallway install diffuser in hallway
  411 a143 no air flow no a c customer write employee be complain that be warm and stuffy in this room one of the thermostat be turn up to 76/75 b c one of the manager be cold -PRON- would like to have the damper close in the manager office vent and have the temperature turn down in order to cool the remainder of the occupant in this room thank action take lower discharge set point on acu
  too hot replaced belt on acu-4 temp back to normal
  220-b140 blow hot air replace diaphragm repair stuck stem and calibrate stat
  235-a151 no a c no air flow replace belt on acu-4 room temp ok
  221 entire bldg no a c build hot due system in purge
  101-a415 a c not work replace induction unit valve and calibrate stat
  223-a303 no a c action take replace induction unit valve and calibrate stat
  222-b310 no a c make adjustment to ahu 5 also make adjustment to vav box temp in space 72 degree
  224 a150 lab temperature hot calibrate stat on fcu in lab also replace diaphragm calibrate grad and stat on reheat to lab
  220 b60 no a c customer write room temperature be too hot the room temperature be normal last week however monday morning the temperature be significantly above normal attempt to adjust thermostat however appear to have minor no change to room temperature action take replace diaphragm and calibrate stat
  acu-5&7 water detector in fan selection and filter selection system be in self test mode alarm clear no water present
  235-p p-101 clean screen in exhaust fan the exhaust fan associate with the pump building have a screen over the outside louver to prevent insect etc from come into the building this screen be dirty on the inside and there be no easy way to gain access to -PRON- to clean -PRON- the room have limit ventilation and ever bit of exhaust air be need can -PRON- get the screen clean and maybe come up with a way to allow easy cleaning thank action take hvac shop do not maintain equipment and be unsafe to perform work
  225-a215 ne a c heat be on replace induction unit valve and calibrate stat
  220-b324 very very hot calibrate sit and check operation
  235-e01 acu 17 bl0cked drain line overflow drain pan unclog drain go to unit
  231-a02 humidity be up in lab make adjustment to acu-3 and check operation ok
  101 health unit loud noise come for mech room 30 action take repair bad sense line on lead steam station in room c-56
  225 b350 musty smell in office action take check equipment for odor no issue find customer say odor be go
  b324 too hot action take replace knob on stat calibrate stat and check operation
  223-a153 office be freeze cold calibrate stat and check operation
  223-b338 no air flow find exhaust fan off restart and check operation
  water detector fan section check alarm find no water alarm reset
  ac not work 101 green auditorium and projection booth lower set point on air handler and set unit to run until friday
  235 b128 too warm acu- 6 offline electric shop make repair unit back run
  225b122 too hot replace control valve and calibrate stat
  223 b354 too hot replace diaphragm and calibrate stat
  227 load dock hot unit be off for painting start back up and back to normal operation
  224 a351 too hot replace stat on induction unit and check operation
  request to restart hv-18 in bldg 235-b200 turn over to electric shop to make repair on mcc panel
  request to check inside loading dock temperature too hot in bldg 227 unit off for painting restart unit back to normal
  request to leave hvac run in bldg 101-c100 thru c122 till thursday per sponsor set unit to run until thursday
  request to check room temperature very hot in bldg 223-b128 replace diaphragm on induction unit and calibrate stat
  request to check no air flow in bldg 233-a120,a125,a127 replace blow diaphragm on acu 2 temp back to normal
  223 a246 laboratory be too warm replace reheat valve check operation and calibrate stat
  318 c110 water drip from a c see more customer write there be still water drip from ac equipment above -PRON- drop ceiling in -PRON- office i be emailed advise -PRON- the previous m slip be close out the problem be still not correct the pipe shop come to check -PRON- -PRON- be not a pipe shop issue -PRON- be an ac shop issue please get this resolve this be the 3rd time i submit an m slip request for this issue action take make adjustment to discharge temp on acu and make adjustment to vav box
  101 a905 heat be come from the vent that should be provide air conditioning in office a905 replace diaphragm on 4 induction unit and calibrate stat
  245 c221 loud radiator noise customer write there be a wookie in -PRON- radiator every few minute -PRON- moan for several second loudly replace control vale on induction unit
  office space way to warm repair chill water valve discharge temp ok
  227-lobby front leave corner a c water come down action take unclogged drain for condesate
  room temperature too cold in bldg 224-b328 replace induction unit valve and replace diaphragm on hot water converter in attic
  request to check too hot temperature in bldg 101-a700 suite replace diaphragm and calibrate stat
  225 a365 i have heat come out of -PRON- window unit stat out of calibration calibrate stat and check operation
  225 a203 too warm customer write -PRON- office seem to be warm than normal there be some slightly cool air from the unit but in the past when this have happen the maintenance person have say something about have to reset a relay or something like that in the attic this be not an emergency but i would appreciate if someone can take a look for -PRON- thank action take adjust air flow and check operation
  225 a02 ac unit 21 have outstanding alarm for humidity problem that will not clear check operation of unit calibrated set point for humidity alarm clear
  air handler behind r.u.#5 make motor noise turn over to electric shop bad motor
  301 b140 fan coil unit be drip please inspect to find out cause condensate drip from pipe sweat no leak at this time
  245 101 office be too cold calibrate stat and check operation
  227 a321 office be cold please adjust thermostat upward raise set point in office temp ok
  320 hallway 31 most of the building temperature be too cold make repair to hot water system temp ok
  225-b40 heat on in office customer to call trouble desk when furniture move
  225-b224 heat on in office calibrate stat and check operation
  replace bearing eh-011b replaced bearing and belt and check operation ok
  235 a149 temperature in -PRON- office be + 80 degree f unit off electric shop make repair unit back in service
  224 b230 hot hot tube in office see more customer write hi there i call x6928 in the afternoon to report that the heater issue in -PRON- office and someone should stop by base on what the lady on the phone tell -PRON- anyway no one show up yet -PRON- would like to report again through this m slip the copper tube inside be hot hot i turn the switch all the way to cold but do not work the temperature in the office be ok though i have no idea how would the hot tube inside burn overnight please send someone to take a look 224/b230 extension x6790 n action take calibrate stat temp ok
  233-a101 a c switch to heat furniture to be move to access induction unit customer to call back when move
  vfd alarm ahu 2.2 bad vfd drive turn over to oeg
  up rm fan fail alarm turn over to oeg
  fan fail alarm ahu 4.1 turn over to oeg bad drive
  224 3 a&b side red light contractor run test on afterburner
  225-b310 too hot calibrate stat and check operation
  223-b324 a c not work replace diaphragm and calibrate stat
  225-a357 hot office lab remove filter from induction unit and check operation
  227 a363 temperature in the room be uncomfortably low calibrate stat temp set at 74 degree
  request to check room temperature very hot in bldg 235-a149 lower discharge on ahu-4
  245-b023 thru b031 no a c unit down for preventive maintenance
  request to check room temperature too cold in bldg 320 make change to hot water system temp back to normal
  office be to hot b129 calibrate stat and check operation
  a355 office be hot replaced induction unit valve and check operation
  225-a149 85 degree in -PRON- office hot hot need to have furniture move to safely access induction unit replace diaphragm and calibrate stat
  223-b116 a c not work replace induction unit valve and check operation
  220-a34 please adjust a c too cold calibrate stat and check operation of reheat in attic ok
  220-b206 very hot heat be still running!. calibrate stat and check operation ok
  225-a149 hot be accessible furniture have roller replace diaphragm and calibrate stat
  motor to sf212-b make loud sound replace belt ax-27 on sf 212b
  301-b114 no air flow no a c calibrate stat and check operation ok
  223-b328 too cold in 60 's raise set point to 74 degree and check operation
  office be to hot c109 replace thermostat and diaphragm check operation
  101-a&b c100 b110 no a c replace 3 diaphragms on induction unit in executive dinning room c-108 and c-110
  217 d120 too hot customer write the laboratory be overly hot compare to the rest of the building feel about 20 degree f warm -PRON- feel as if there be a sauna turn on inside the room this have be an issue for a week now so -PRON- would appreciate -PRON- if someone could come by and see if there be something wrong with the vent system or the thermostat thank -PRON- action take temp out of range due to multiple power bump check room after equipment back run temp ok
  101 courtyard hallway air vent in the courtyard hallway across from 101/b104 be leak water make adjustment to air handler no more leak
  202 229 the temperature in the lab be very warm 27 c find fan off in space restart also find coil break need to be replace turn over to oeg
  220-a044 hot again change 908 controller recalibrat stat and set for 70 degree
  220-a340 a319 too hot calibrate stat and replace diaphragm check operation ok
  203 108 a c leak condensation steam leak in build turn over to pipe shop
  101-e0207 too warm calibrate stat and check operation ok
  water detector alarm in fan section replaced sensor and clear alarm no water present
  226-a122 turn a c back on const be finish replace diaphragm and operator on reheat calibrate stat
  227 b264 water leak in adjacent hallway due to air conditioning system be work on yesterday have soak the carpet in 227/b264 this be a request for a fan to help dry out the carpet tile action take clean up water in hallway and room
  231 a wing 1 2 flrs excessive heat on first and second floor ahu-1 be not work properly check discharge on all unit find e-5 off line electric shop get e-5 back up and run temp ok
  225 b245 room termperature too hot calibrate stat and check operation
  301-b163 a c not blow and room be humid unit off due to power bump restart unit back to normal
  225-b239 a c not work check operation ok temp in space ok make no adjustment
  301-b179 print duplicate office bang and rattle noise when air kick on have to restart unit after power bump check operation ok
  216-e110 humidity way up unit be down due to power bump humidity back to normal
  223-b150 too warm calibrate stat and check operation
  205 117 turn a c back on go off due to power surge yesterday restart equipment after power bump back to normal
  227-b317 fume hood c low air flow hood off due to power bump restart hood fan back to normal
  301 b185 ac not work in receive warehouse since quick outage yesterday restart equipment after power bump back to normal
  101 a0041 1 ac be off again -PRON- be 78 degree in the office at 10 am restart unit after power bump temp back to normal
  fan make loud bear noise duplicate to m slip 15 43245 replace motor set adjustment and tension contact herbert
  fan make loud bear noise room 114 under chiller ref-3 bad motor send information to electric shop talk to bobby cole on 9 25 2015 replace motor set adjustment and tension unit back in service contact herbert and power plant
  227 b219-b219 1 air handler that serve the biological cabinet be not run replace motor on exhaust fan back in service
  a58 high fequency noise come from duct customer equipment make noise no action take
  235 a149 at time the room temperature be great than 80 degree open diffuser replace belt on acu-4 temp in space ok
  222 b158 office be to hot lower discharge on vav box temp ok
  225 a02 acu 17 have a warning alarm loss of power that will not clear even after manually turni reset alarm on unit after generator test
  304 107 hvac unit hang out of wall sheet metal instal cover
  101-a1123 a1137 office be too warm calibrate stat and check operation
  217-b105 reset temperature reset vav box and monitor temp back to normal
  205-m1 exhaust fan not work replace belt and start fan ok
  301-a100 no a c no air flow check calibration of stat temp in space 70.2 degree
  222-a218 a c too cold raise set point on computer room temp ok
  the whole bldg water detector be read n r replace up and reset alarm
  227-a262 hallway door be difficult to open vacuum problem find unit off in attic and restart
  216-a223 door difficult to close 2nd flr a&b side vacuum effect find ef 401a off restart restart build back to normal
  235 guide hall west ahu 1 in new guide hall on the north end mezzanine need servicing more belt and/or motor make loud noise visually inspect filter which ne to be replace complete on preventive maintenance
  235 c-101 compressor building exhaust fan e-4 do not run replace belt
  216 a123-a121 too hot reset vav box checked system temp back to normal
  225-a131 cold replace t stat on induction unit and calibrate
  220-a264 fume hood alarm continue non stop elec outlet fail clean room call ahead for entry must call abby 5172 for entry this be a clean room action take make adjustment to sensor on hood
  chemical storage ef-5 3 be off this alarm come up abnormal and the ef-5 be no where to be find replace broken belt alarm clear
  temperature issue i have a temperature probe in bld22/b143 that show that the temperature drop 1 celsius between today and yesterday i be wonder if that¿s possible to get the temp log for this room be -PRON- possible for -PRON- to access -PRON- thank paul ddc group look at system make change to vav box unable to get temperature trend not set up for this system
  223 b358 too hot replace diaphragm change stat and calibrate
  218 f001 lab be too hot for testing ddc group make change to drive temp ok
  101 a438 too cold calibrate stat and check operation
  223-b358 office be very hot replace diaphragm and check operation
  222 a218 no deflector in ac vent adjust register to redirect air flow away from customer
  224 b151 1 be hot repair make on m slip 43441
  235 c-01 new filter in a box next to the unit -PRON- just need to be instal the short roll filter in acu-2 have run out there be a new filter in a box next to the unit -PRON- just need to be instal the long filter in the same unit barely move when -PRON- try and advance the filter the filter be heavily load and need to be advanced replace roll filter
  224-b151 a c be not work for the inner module of lab b151 replace stat and repair air leak
  water detector alarm in cool sector check operation replace sensor and clear alarm
  320 room 21 ice maker not make ice
  request to check too cold temperature in bldg 225-b267 replace valve and actuator
  request to check too cold temperature in bldg 225-b267 remove and replace thermostat
  220 b06 and b08 air handler be not work this be significantly affect -PRON- work replace controller on drop for space and replace belt on acu-19
  220 a262 very cold in room turn over to pipe shop break hand valve
  245 b15 room temperature often uncomfortable for human -PRON- have also have some equipment problem as well but be fix these with transistor rat for high temperature unit ok at this time be off due to power bump check operation ok
  225-a46 refridge monitor have trouble alarm go off unit have bad block under warranty part order and replace by oeg
  301-b146 too warm no issue at this time unit go off at night
  304 016 alarm go off downstairs reset alarm and find no water present
  225-b229 very hot office a c not work and employee be feel sick from -PRON- unit off for p.m. leave customer a message
  301 b-131 ventilation do not work and the odor be begin to seep into the hallway.ck urinal reset exhaust fan in lady restroom
  225-b257 very hot replace diaphragm valve and repair air leak
  301-b152 hot again check temp in space 74.2 degree explain to customer unit be off at night
  225 a56 no a c see customer note the hvac system in room 225/a56 which service the neighboring clean room 225/a58-a60 stop cool the belt in the upper part of the heat pump unit break i shut down the system use the inet software and disconnected power from the heat pump unit replace belt and check operation
  216 a121 office temperature be too cold more customer input on monday 8/10/15 work be do the office next door 216/a123-a125 because those staff have report that -PRON- office be too warm before monday -PRON- office be typically 74 76 degree year round since monday the thermostat in -PRON- office have be register 64 66 degree and be cold than the two office on either side of -PRON- replace sensor in room temp seem to be ok
  install mini split 318 remove old evaporator unit and condenser unit instal new system then put ii in service
  235-b200 acu10 not run turn over to electric shop to replace starter
  220-a34 temperature issue system control do not work replace t stat replace 920 b controller and clean duct sensor
  test 8/14/15 additional detail for testing
  223 b310 too hot no air movement calibrate stat and check operation
  220-b164 too cold calibrate stat replace diaphragm and pipe shop repair hot water converter
  220 b308 preform maintenance on heating cool unit -PRON- be believe the valve to this unit be stick and be not assessable coordinate this work(with w.o.#3443 when the room be be empty and before paint carpet .mover be schedule to start on 8/26/15 any question see greg pittman x6861 replaced induction unit valve and check operation
  225-a02 45 chiller water alarm do not clear have power plant clear alarm
  301-b152 a c need to be turn on see customer tell -PRON- where switch be locate stat set at 78 degree lower to 70 degree
  220-b55 lab super cold hot water converter repair temp in space back to normal
  220-b58 lab super cold hot water converter repair temp back to normal
  223 zone 2 acu 1 3 water detector alarm replace ac dc converter
  217 b101 this room be very hot lower set point in space temp ok
  request to check too cold temperature in bldg 220-b310 calibrate stat and check operation
  request to check water leak in ductwork in bldg 230 132 pipe shop make repair
  231-d wing 1st floor extremely bad odor replace belt on acu-2 open clogged drain on acu-4
  221-b30 freeze calibrate stat and check operation
  245 c214 office be very hot not due to the outage the room have be hot for quite some time check operation and calibrate stat
  245 c214 this office be extremely hot -PRON- have have multiple service request for this room and i. calibrate stat and check operation
  225-b144 vent be hot to the touch blow hot air replace diaphragm and calibrate stat
  205 113 ne a c replace 920a controller repair several air leak calibrate chill water actuator and preheat actuator
  222 b331 be very warm all summer but -PRON- be get unbearable can -PRON- please check the temp make change to set point temp ok
  411 a143 2 -PRON- ne someone to come in and close the damper in -PRON- vent completely over -PRON- desk make adjustment to damper customer ok
  224 a150 lab be too hot replace diaphragms on reheat valve
  101-a0611 see jackie a0609 so hot and conference be go on now calibrate stat and check operation
  220-a148 fumehood fail no air flow replace ep replace diaphragm on damper actuator and replace relay
  235-b200 urgent acu9 condensation overflo to floor below urgent need to be dump clean up water acu-9 check condensate trap replace preheat actuator and pipe shop repair steam trap
  223-a167 very cold calibrate stat and check operation
  227/b159 b151 b143 b143 1 a148 wind tunnel effect difficulty in opening door and such 227/b159 b151 b143 b143 1 a148 wind tunnel effect difficulty in opening door and such action take unit off due to power bump restart back to normal
  221-a325 very hot office calibrate stat and check operation
  cool section of acu 3 2 have water inside of unit but no flooding on floor or outside of unit no water find reset alarm
  101-b0036 b0042 fix a c action take change schedule on acu run time
  222 a233 begin to smell and there be little to no airflow in there check exhaust fan no issue
  221-b329 fumehood fail reset hood and check operation
  221-a054 fumehood fail reset hood fan and check operation
  room too hot b42 action take lower set point on acu and close two diffuser in main room to send more air to server room
  245 sub basement between b14-b34 water leak from air duct 2nd call
  222 b316 room too hot temperture be above 82 degree unit be off for schedule maintenace
  320-entire daycare especially infant 60 's so cold restart hot water converter temp in room back to set point
  222 3 b side no air flo a c unit be off for maintenance
  222 b158 too hot unit be off for schedule maintenance
  320/11 room be 64 degree too cold restart hot water converter temp back to set point
  245 b033 hallway in subbasement be very humid and hot and now water be drip from ceiling michelle o'brien x2014
  please change the ac schedule for 101 red green lecture room and c wing 1000 people conference this week until thursday night 8/27 set unit to run 24/7
  245-d007 a c blow hot air unit 5 replace belt bx173 2ea
  225-attic middle hallway very loud signal alarm ne ear plug so loud per brian the noise appear to be come intermittantly from e-19 water detection alarm do self test check attic no alarm at this time
  222-b side 3rd floor 80 's so hot ck rm b310 b322 unit be off for maintenance
  226-a363 80 's very hot and uncomfortable find unit off restart and check operation
  304 a159 too hot ne to repair coil turn in to oeg
  223 b328 too cold calibrate stat and check operation
  222-a156 fumehood fail no air flow unit be off for maintenance back to normal
  101-c100 portrait room hot discharge of unit set at 54 degree unit set to run 24/7
  221-b310 cold calibrate stat and check operation
  225 a02 acu-12 no air flow colun j-32 unit be off for p.m. system back to normal
  wds zone 1 ups replace battery light in on replace up
  wds zone 1 alarm sounding no water detect system will not clear clear alarm ddc reload code in veiwport
  replace ac unit b 185 2 instal new ac unit
  235 g-100 west ahu-1 be make a high screeching sound replace belt bx-83 4 each
  101-a150 low temp hot water reheat pa-1 a1a restart pump pa-1 a1a
  224 room b111 be too hot!. replace stat open booster chill water and lower discharge on unit
  room get very cold b08 complete on m slip 46427
  101 b08 room too cold blow directly on to staff pipe shop work on pump temp back to normal
  220-b55 air at 21.2 c need to be 23 too cold reset controller temp back to normal
  101 828 vent ne to be clean white dust inhale corner above window siill turn over to safety
  223 a356 room be hot change diaphragm on reheat in attic and calibrate stat
  101-c0033 health unit no air flow replace belt b-32 2each
  220-a237 clog sink 30 action take snake sink drain
  215-air handler 116 high discharge temp action take replace belt on unit back to normal
  245 d07 ac not work motor- spin no air replace belt on supply fan
  office be to cold b105 replace reheat valve and actuator calibrate stat
  220 b152 too hot replaced induction unit valve and calibrate stat
  223 b328 too cold complete on m slip 46513
  301 room b152 room to cool calibrate stat and check operation
  101 green auditium be too warm please try to cool -PRON- down set unit to run 24/7 until friday
  request to check and repair too hot temperature in bldg 301-b142 asap!. broken air line repair unit back on line calibrate stat
  220 lab b055 be to cold 21.7c and need to at least 23.0 c. to be complete on inter division work order
  222 room b255 be to cold adjusted discharge temp on vav box
  223 room b328 be too warm complete on m slip 46513
  101 c120 west square room be very warm if this can not fix please bring a fan acu c4 be off at this go down at 2:30 each day
  223 room b328 be at 80 degree to warm replace stat and valve check operation
  235 room k120 open damper to increase air flow contractor work on system no change to be make at this time
  223 room a246 the room be to warm replace grad on actuator and check operation
  231 room b141 and b120 the relative humidity need to be 20 50%
  217-d105 fumehood fail restrict access call abby 5172 bad outlet on hood forward to electric shop
  217 fume hood chem will not auto start 1w3l15 unit be off for p.m
  request to check room temperature- too hot in bldg 101-a302 replace both diaphragm in induction unit and calibrate stat
  222 room b253 and b255 be to cold 62 dergree raise discharge temp on acu-1 and also raise set point on vav box
  221 roon b310 access door to heater unit will not open make adjustment to door on induction unit
  101 room c100 the portrait room be very warm check room temp 72 degree set unit to run 24/7 until friday
  224 room a311 water leak appear to be come from hvac above this office so say the caller replace induction unit valve and calibrate stat
  215-c103 conference room too cold raise set point on vav box
  223-a257 hot room calibrate stat and check operation
  226-a162 temp 27 ~82 too hot find acu-8 off start unit replace grad on reheat replace belimo on preheat
  245-d007 a c unit compressor not come on clean room repair leak on refrigerant line recharge and vacuum the system
  304 room b15 a c keep kick off please repair acu-6 be off checked operation and restart
  226 room a162 be very cool customer state that there be a steam device that need to be install replace grad on reheat valve and calibrate stat
  227 a153 the radiator in -PRON- office by the window seem to have be radiate heat check operation off perimeter heat for north side of build ok no heat add at this time
  a139 too cold make change to acu-6 discharge temp and raise vav box set point
  lab exhaust malfunction in 224 a348,a352,b349,b352,b355 and other the afterburner system red light be on in several lab in 224 when the red light be on -PRON- indicate a malfunction in the exhaust flow system this be a new lab exhaust system and be actually a filtration house not a afterburner system action take still under contract contractor make repair
  low the ac temp this week for 101 c wing green and red confrance room set air handler to run 24/7 until friday
  222 room b253 and 255 be to cold 63 degree make adjustment to vav box to allow reheat to operate
  b10 to hot find acu-12 and ru 1 off restart and check operation
  245 b50 fume hood cert have expire certified hood and check operation
  320 room 2 be too cold raise set point from 70 to 72 degree
  101 a734 be to hot about 80 degree replace diaphragm and calibrate stat
  216 a225 be too cold reboot vav system and check room temp customer happy with room temp
  101 a715 room be too cold about 60 degree so thay say adjust stat on induction unit check room again ok
  225 b309 b313 315 b319 room temperature very hot ac unit do not seem to be work room b-309 air line off grad set 71f.room b-313 and b-315 adjust and calibrate stat.room b-319 replace bad diaphragm on reheat valve
  320 2 infant room too cold follow up to call from ms pat raise set point to 74 degree
  218 mechanical room a002 condensate water be seep from the air handle unit ahu-523.please t. check system find no water issue at this time
  301 b185 please adjust ac in receive warehouse -PRON- extremely cold and cause health issue f. talk to customer and -PRON- say to wait a little bit longer because the weather still have hot day
  235 e126 office temperature be way too hot > 85 f thermostat set to 72 baseboard will not stop p. unit off for pm water leak at baseboard turn over to pipe shop
  103 gate house gate a foot heater be not work properly repair prior to fall weather turn on two of the floor heater and customer happy
  223 b309 room too hot replace to valve actuator and diaphragm could not contact customer not nist number
  202 129 room temperature be 20 degree c but should be 23 degree c please adjust the temp make a adjustment to reheat set point
  223 b309 no air flow in conference room replace 2 valve actuator also diaphragm on another actuator talk to customer
  235 e-126 base board heater leak water into room turn over to pipe shop for repair
  235 k-107 room k-105 k-107 and k-108 be too hot unit off for p.m. unit back up and run at this time
  101-green red auditorium cold occupant expect to be there until friday raise set point on ahu that serve this area
  223-a309 no air flow check -PRON- office everything a-309 ok also repair conference room b-305 leave a message on customer not sure what space -PRON- be talk about
  hiss sound from above office space in build 216/a135 the sound be come from vav control valve and -PRON- normal characteristic for commercial valve that make little noise when bleed air
  221-b310 58 degree too cold raise discharge temp on acu-7 and raise temp on hot water conversion talk to customer
  223-a309 no a c no air flow customer state that a couple day ago there be a no air flow but room temperature and air flow be good at this time adjust little low temp in room
  224-a115 no a c make stat adjustment check operation
  230 129b when adjust a c burn electrical smell and fan not run replace fan motor
  224-a115 no a c replace diaphragm check operation.set for approx 71f talk to customer
  225 b309 and b319 very warm in these 2 lab check room b-309- and b-319 the temperature in room be all good
  219 b07 by ahu 308 there be a water leak there be a trash can full of water and -PRON- be over flo ne to reseal pipe junction by trap sensor for humidity room b-09 by ahu-308 not leak water at the time and replace a full of water crash can make a new m slip for pipe shop
  remove fan coil unit fan for replacement of motor modular lab rm 129-b replace fan motor and reinstall
  411 a111 check the ventilation in 411/a111 especially when both door to the office be close unit that serve this office serve open space area stat be locate in open space area set point 70 degree meet put stat in continue fan mode to move air
  245-b023 high pitch squeal impossible to work urgent customer call back and say -PRON- fix by the customer
  320 2 too hot temp in room at 73 low temp in computer at 72 check room again at 72 customer happy
  101-a0822 too warm replace induction unit valve and calibrate stat
  supply fan alarm willnot reset alarm clear reset vfd
  221-a324 fumehood fail hood have a bad actuator replace -PRON- and flow rate be restore contact customer
  a160 168 too cold 65.2f normal 73f raise set point on vav and check operation
  224 a221 very cold office induction unit be hand valve off open hand valve adjust stat and make sure control valve operate properly contact customer
  217-b105 cold 68 degree reset vav control on computer monitor operation temperature now at set point 22c
  235-b wing too cold pipe shop make repair to hwc contact mark english
  202 157 too cold 62 degree check out complete system acu-2 discover a defective t stat and replace -PRON- calibrate set temperature to 72 monitor temperature lab now at 72f
  301-b new bathroom shipping receiving no air flo extremely hot hv-4 be on running this unit be on only for the winter turn off hv-4 and the bathroom temperature be 70f
  101 a0329 the temperature in the room be hot compare to the other office on the floor adjust t stat check room temperature ok
  224-zone 1 acu 3 water detect alarm central plant confirm no water reset alarm
  224-zone 4 acu 10 water detect alarm central plant confirm no water reset alarm
  216 a217 there be something rattle in the ceiling and the constant hum givi -PRON- a headache can someone check -PRON- as soon as possible thank the pipe and the grill register above the ceiling be loose wire bolt that make noise tighten up and the noise be no more gone call customer again today 10 1 2015 to confirm that the noise be go and go away and -PRON- say yes no more noise and -PRON- happy
  224-b328 fumehood fail break belt replace contact linman
  225-b106 request for durwin thoma please adjust thermo too cold make stat adjustment in b-105 that be -PRON- say -PRON- be cold leave customer a massage
  director 's office too hot change 2 diaphragms on induction hot water valve adjust t stat to 72 degree as customer request customer be happy with temperature in the room
  216 e320 bear noise in air handler change belt ax-41 1 ea check system run ok bearing be ok too no more noise
  312 ef2 cheack if scroll be turn the ef-2 be run now electric shop come and repair the vfd drive that could not run 100% now -PRON- run 100% also talk to mark khalil that -PRON- will talk to chris neary about the air balance issue
  411-b100 close vent w cheese cloth explain to customer cloth can not be use on the type of grill instal contact cremona brook
  245-b050 fumehood low velocity
  224 b329 fume hood airflow stop suddenly this be a safety issue the hood fan be run normal and hood in the room have normal flow -PRON- be a pm outage
  make a cap to cover 8 round duct and make a 2 hole in the middle of the cap contact chris x5130 fabricate and instal 8 round cap 4ea
  225-b105 b107 adjust temp still to cold make stat adjustment to this room last thursday check today at 74f talk to customer everything be okay -PRON- do not get -PRON- massage from last week contact rachel
  219-g011 g013 adjust temp to 21 degree c adjust temperature set point in computer contact abbott
  235 b188 no ac acu-1 off line due to power bump
  233 all of a wing be blow hot air out of unit too hot restart acu-2 after power bump contact connie
  101 b36 air vent ne turn down adjust 4 each vent in area customer satisfy contact wanda re
  245 c120 men room no air move fan not work restart exhaust fan e-64 after power bump contact jerome
  235 new b wing too warm find acu-1 off due to power bump restart temp back to normal
  request to check air flow in hood be not run in bldg 224-b157 hood fan off for preventive maintenance
  request to check exhaust in woman 's restroom bldg 245-c218 hood fan restart after power bump
  411 a170 room be very stuffy and humid please check the vent for output of air on 9 29 2015 find blower motor wind burn up motor need replace on 11 17 2015 replace motor and put back in service contact coogan
  101 a705-a701 a709 raise room temp raise temp on all induction unit in room a701-a705 and a709 contact rosalyn
  235 b189 room be extremely warm near 90 sensitive equipment within find acu-1 off due to power bump
  request to investigate new a c unit instal recently in running in bldg 304 142 24 volt fuse section f-31 blow replace 2amp fuse contact customer
  request to check room temperature too hot in bldg 221-a339 remove and replace induction unit valve fixed air line pipe contact yufang zheng
  request to increase room temperature 2% in bldg 221-a361 remove and replace induction unit valve contact sanford markey
  203 102 no air flow restart acu-3 let customer a message
  227-a334 fumehood fail check hood everything ok talk to customer -PRON- say -PRON- ne annual fume hood read let customer a message that hood reading will be do this month out contact thomas vetter
  221-a324 water drip from ceilng vent get on equipment clogged drain on booster chiller water clean up water and open drain talk to customer
  245 b033,b017,b014 subbasement hallway basement hallway b24 temp adjust since early monday 9/28 a.m. there have be no heat source to mix with the chill air the lab be much cold than normal range from 18 c 66f to 20 c. -PRON- should be 21.5 22 c. the subbasement and basement hallway be very cold the air flow be not work properly in b033 or -PRON- sound to quiet for typical operation the acu be off due to power bump restart -PRON- and check temp contact o'brien
  control valve above drop ceiling be leak and rust ceiling pan at break room a-115 have to get above ceiling remove valve and actuator rebuild valve reinstall -PRON- contact david springirth
  hru 203b will not restat go into ar-60 drive must ran in by pass there be issue with the drive that electric shop be work on -PRON- visual that the 203b fan be run contact power plant
  411-a143 very humid and warm area temperature be 73f customer explain -PRON- be warm and humid this morning low set point temperature at 72f switch mode to fan on contact customer
  226 b351 thermostat in copier room not work the room get extremely hot and -PRON- appear that filter in the vent need to be change change reheat valve replace broken air line adjust stat contact gwynaeth broome
  207 101 a c system not cool properly
  request to check acu-17 make noise in bldg 235-e01 replace belt and check operation
  235 e-01 acu-17 make unusual noise replace belt a-42 1ea grease unit and check filter contact mark english
  245-c135 fumehood fail replace break belt a-32 2 ea contact jerome larosa
  101-a0438 too cold turn a c off calibrate stat and check operation
  101-d0107 red auditorium too cold adjust temp in computer 58f to 63f contact sarah bell
  245-c135 room too cold replace sleeve diaphragm on hwc make adjustment to mark iv transducer to lab 135 137 and 139 contact jerome larosa
  222 a260 a262 temperature in -PRON- office be again way too hot even more than monday replace belimo valve in closed position talk to customer and -PRON- happy with temp contact thoma lafarge
  227 a343 too cold raise temp 6 degree adjusted thermostat on computer from 68f to 73f contact arlin stoltzfus
  222 a264-a266-a268 temp be too warm duplicate with m slip wo 16 10047 which be do already
  request to check room temperature- too cold in bldg 227-a123 adjust thermostat from 66f to 71f contact jacolin murray
  101-a0430 too cold ne heat michael szw 's office calibrate stat and check operation
  221-a161 very hot office instal new induction unit valve adjust temp in room 71f contact allan laufer
  224-a267 too cold adjusted thermostat on induction unit contact ashleigh greer
  223-a147 too cold adjusted induction unit and remove equipment from and on top of induction unit check for proper operation contact janet william
  227-a123 office too cold replace actuator valve be command b08 to 40% set room temp at 72f customer happy with temp contact jocolin murray
  222 a262 room be too hot today oct 2 at 1:33pm replace and check belimo valve on reheat now in closed position call customer to follow up and -PRON- say the temp be back to normal range and -PRON- happy with temp contact john lu
  222-b319 debris from roof ceiling leak pipe shop find water leak from drain pipe on e-7 thru attic floor into space per d. springirth pipe shop
  101-a0819 very cold office check operation and calibrate stat set for 71f contact aldo
  224-b216 cold office check operation and calibrate stat room temp set for 74f contact edwin
  227 b219 b219 1 no air handler talk to customer this be perchloric hood ef b219 drive have no fault everything on -PRON- side say -PRON- should be run -PRON- tell -PRON- a m slip be generate on 8 4 15 by kevin 43263 i tell -PRON- new m slip would sent to electric shop to let customer know status of the fan ef b219
  224 b216 heater not work and freeze in room this call take be by kevin on 10/5/2015 talk to customer room temperature ok
  301-a105 adjust temperature
  room too cold b116 room b116 and corridor outside of room be cold adjust thermostat set temperature from 60f to 71f contact sarah bell
  224-a269 office too cold acu-6 discharge be 49 check chilled water valve and preheated valve operation everything ok make change now discharge 60 make stat adjustment contact ashleigh greer
  235-k149 e01 ne freon remove before freezer can be excess evacuate gas/ liquid of freezer can be pick up to throw away contact william
  222-a211 very cold office make temperature adjustment at computer all temperature serve 6 office on -PRON- the 70f area talk to customer also make adjustment to supply diffuse to keep air from blow over -PRON- contact jocelyn malone
  245 b033 air leak in the 300kv x ray room can not turn off air with shut off valve air hose connect to reduce air leak remove airline change fitting to stop air leak and check for air leak ok contact david eardley
  room a-260 262 and a-263 have a heating cooling problem see w.guthrie x2854 follow up with customer w. guthrie x-2854 and call -PRON- and -PRON- say the temp be back to normal range and that -PRON- be happy with temp duplicate with wo 16 10096
  eh-308b need -PRON- fume hood monitor calibrate and commission calibrate and set up airflow monitor with spec
  eh-308b need -PRON- fume hood monitor calibrate and commission
  eh-258b need -PRON- fume hood monitor calibrate and commission calibrate and set up airflow monitor with spec
  eh-161b need -PRON- fume hood monitor calibrate and commission calibrate and set up airflow monitor within spec
  eh-345 be tag out for fail bearing have new bearing instal 899 may be need corrdinate replace bearing and belt
  eh-335 need all system component check and scroll clean then test adjust damper linkage -PRON- be stick on duct come off the hood then re read within spec 109fpm avg org 106fpm
  235-a014 basement condensation pump overflow forward to pipe shop
  building 101 room a738 too cold adjusted induction unit valve 3ea contact nichola tedesco
  235 b-200 ventilation unit hv-18 leak condensate onto the floor need to be correct before -PRON- leak down to the floor below clean drain and unit clean up water
  101-c100 portrait room too cold adjusted thermostat contact sarah bell
  223-a315 too hot adjusted thermostat contact amber carlberg
  220-b039 adjust temp to 23 degree c check control at b039 b041 b043 replace belimo at b-043 work okay find reheat at b039 valve off open valve talk to customer ne 23c(73f lab be at 71f if -PRON- do not increase ddc may need to look at -PRON- also ask -PRON- to look b-053 -PRON- need ask -PRON- to look at lab b-055 replace belimo on reheat to lab b-053 and b055 replace belimo on reheat to lab b053 -PRON- ne 73f(23c lab be at that temperature now also find no chilled water at b043 contact robert driver
  office be too cold a141 call sponsor to schedule start time make a stat change to acu-5 in area 143 that serve a141 leave customer a messaage
  exhaust filter in the truck bay ne to be replace d100 replace all filter in truck bay area
  office too cold b328 please contact zhao jing readjust thermostat on induction unit contact j zhao
  101 e119 office be very hot change 2ea thermostat and calibrate remove and replace 9 induction unit diaphragm repair 3 ea air leak hole in tubing free up and silicone lube 3ea frozen valve tighten shaft pack nut and lube stem on shut off valve brush off wire brush stem on all 9ea induction unit valve fix 1ea bracket on door -PRON- be fall out contact kristen frederick frost
  225 a321 room be too cold ne a jacket in the summer time adjusted induction unit thermostat contact robert commarota
  low exhaust flow in c10 clean room extend 4 line remove and relocate duct to improve air velocity to equipment contact john filano
  check room temperature too cold in bldg 301-b147 hwc be off due to osa temperature 73 raise discharge temperature of cau-11 from 59 to 61 contact krista faecke
  build 411 room a141 too cold trouble shoot system damper down air flow contact husai rahman
  224 a267 room too hot now action take replace induction unit valve and check operation
  224 a217 air conditioner problem too hot please see andreev marat adjust and reboot vav check for proper operation
  411-a141 very cold trouble shoot system damper down air flow contact husai rahman
  216 b231 the air condition be not function properly -PRON- be very cold in the room adjust and reboot vav check for proper operation
  411 a183 close damper so no air come out thank please take a look at the vent over kate liao 's cubicle -PRON- say there be too much air come out of the vent and would like the damper close so no air come out thank close the damper as per customer request contact kathryn coogan
  411-a141 very cold trouble shoot system damper down air flow contact husai rahman
  218 d024 d018 room temperature have drift off from set point since the hvac maintenance outa outage on sep 30 the room set point be 23 c. presently d024 be at 23.2 c and d018 be 22.8 c. ddc make change to maintain temperature tom say -PRON- would talk to customer contact richard steiner
  resolve fume hood monitor not work
  resolve fume hood monitor not work plug power cord to monitor calibrate monitor and test within spec
  resolve fume hood monitor not work
  contact sponsor to arrange the rereading of fume hood once sponsor have clear the face of system read hood fpm very low troubleshoot hood assembly find damper close set damper read hood at 14 with spec apply sticker
  coordinate with sponsor rereading of hood once hood use vs. canpoy use may be do eh250b verify that there -PRON- no flowat hood when canopy use read hood fpm verify at 14 with spec apply sticker
  eh-358b rm b363 the lab be lock contact sponsor leave message ex 6896 6858 3083 ne read hood to verify fpm at 14 apply new sticker within spec
  office be too cold a635 action take flush coil and actuator valve temp in space 71 degree
  look into wet ceiling tile locate at c-124/ 301
  look into another wet ceiling tile very bad locate at c-173 8 ceil tile with small stain in the office c173 8 check above ceil no control valve there possible roof leak also big stain in the hallway right outside of office c173 8 check above ceiling note above stain that could of leak there be a gate valve to right side of stain loo like there could have be a leak sometime ago someone put a plastic can there but no water in the can
  check on roof top system on east side of building sound like bear fail walk entire roof of bldg 301 at 1:30pm nothing be make a excessive noise check every ahu unit note find as for a possible bearing failure some unit do have loose belt nothing squeal noise
  request to check too temperature in bldg 235-k07 check room temperature customer be ok with temp at 71.5f contact laura williamson
  request to rehang metal plate from a c ductwork in bldg 304 135 repair clip on unit heater cover and reinstall contact tamara morris
  request to check loud sound a problem in bldg 216-a135 action take noise come from actuator bleed off signal work properly per design
  office be to cold a905 adjusted induction unit 2 ea contact ann jone
  green auditorium to cold b121 make temperature adjustment to green auditorium contact sarah bell
  request to check hot temperature in bldg 225-b360 replace diaphragm check operation talk to costumer
  request to check too cold temperature in bldg 227-a221 adjust temperature on computer check for proper operation contact samantha maragh
  build 235 acu-9 measure and instal pan inside fan section instal deflector inside of unit
  loud noise be come from the vent by rm a183 low defuse air flow contact mckay
  245-b022 ne fan etc to remove odor see winpigler ryan -PRON- and bruce from bldg 245 go t down to mechanical room b022 -PRON- could not find odor at all bruce give the ok
  224-b111 b113 temperature adjustment ne cooler talk with customer in b111 and b113 -PRON- be ok with temp
  a105 be too cold
  221-b131 remove freon from unit so cust can replace part with -PRON- repair kit replace freon turn over to oeg
  buildng 223 eh-162b rm a168 hood have no airflow find hood fan off restart -PRON- check around nothing wrong re read and certify validation on hood eh-162b rm a168
  build 223 eh-118 rm a122 hood be read low velocity damper stick clean and release re read and certify validation hood eh:118b rm a122
  build 223 eh-253b rm b257 hood be read low velocity damper stick release the honeywell switch must be on 1 position in order to have a flow on the hood eh-253b rm b257 re read the hood and verify validation hood
  build 223 eh-221 rm b223 hood be read low velocity change belt a-31 1ea re read hood certify and validation on eh-221b rm b223
  build 223 eh-241b rm b247 hood be read low velocity replace damper diaphragm re read hood verify and validation on eh-241b rm b-247
  build 221 eh-037 rm a042 hood be read low velocity change belt a-25 i ea calibtate hood monitor read with spec
  build 226 eh-223b1 rm b255 hood be read low velocity adjust damper and replace belt rechecked hood flow pass
  build 226 eh-215b1 rm b217 hood be read low velocity replace a-26 belt and re check hood flow ok
  build 226 eh-215b2 rm b217 hood be read low velocity two hood on same trunk line switch hood and recheck flow pass
  build 226 eh-306b rm a310 hood be read low velocity re read again and certify validation for hood eh306b rm a310
  build 226 eh-361b2 rm b365 hood be read low velocity replace belt and rechecked hood flow pass
  build 226 eh-363b2 rm b367 hood be read low velocity replace damper and rechecked hood flow pass
  build 221 room a361 too hot adjust induction unit thermostat contact tyler
  build 221 eh-043 rm a048 hood be read low velocity
  bldg 245 acu-1 louver open 100% trip freeze stat outside air louver be open 100% after restart trip the freeze stat repeatedly leave filter door open to keep unit on line check system ok open filter door close outside air damper 30% for winter
  bldg 225 acu-8 freeze stat leave filter door open bldg 225 acu-8 freeze stat come in left filter door open to avoid a repeat alarm reset freeze stat outside air damper open system in purge reset system
  235-b wing very cold find coupler on pump break forward pipe shop
  224-b206 too cold adjusted thermostat at induction unit check proper operation contact jeffrey
  205 117 very cold replace thermostat air leaking replace actuator and reheat valve flush out coil very dirty.contact delauter
  preheat coil repair ahu-2 replace 10 leak on prehreat coil replace filter 20x24x2 8ea 20x16x2 1ea 25x16x2 2ea
  perform freezestat operation check site outage check all freeze stat operation
  perform freezestat operation check site outage check all freeze stat operation
  perform freezestat operation check site outage check all freeze stat operation
  perform freezestat operation check site outage check all freeze stat operation
  perform freezestat operation check site outage
  101-b116 courtyard freezing summer winter change over there have be no hot water in floor unit alone the window until today talk to customer
  perform freezestat operation check site outage a&c wing only
  223-b wing very cold adjusted thermostat on induction unit repair air leak contact cindi
  perform freezestat operation check site outage
  perform freezestat operation check site outage
  perform freezestat operation check site outage
  perform freezestat operation check site outage
  perform freezestat operation check site outage
  perform freezestat operation check site outage
  perform freezestat operation check site outage
  perform freezestat operation check site outage
  perform freezestat operation check site outage
  perform freezestat operation check site outage
  101 a711 and a713 room very cold replace induction unit valve and check operation
  223 b244 no heat adjust thermostat in room contact william
  216-a250 very cold room reboot vav box contact myungchul
  225-b243 repair heating cool thermostat remove and replace thermostat contact nicole
  223-b244 no heat adjust thermostat in room contact william
  245-c212 too warm thermostat need diaphram replace diaphragm check operation set for 71f talk to customer
  222-b254 office too cold adjusted temp on computer from 68 to 71 check room temp be person at 71.1 contact tina
  224-a323 office very cold ne heat adjust thermostat on induction unit valve check for proper operation contact sandra
  220 a06 exhaust vent be not work can not safely perform work without this exhaust operational blow a fuse on buzz box call electric shop .eric replace fuse check for proper operation.called customer no answer leave message
  220-b05 lab temp too high action take replace reheat valve and calibrate stat
  223-a262 lab too warm remove reheat valve and actuator replace with new valve and actuator in room a-260 remove and replace reheat valve and actuator a-262 contact el hadri
  226 b225 tag out fume hood 1 fume hood tag out for check face velocity last week 10 14 yet remain tag out 10 20 even though -PRON- be run i call 10 15 and be promise an explanation yet so far i have not hear back what be -PRON- status 2 whoever do the face velocity test place the test sticker in a different location this be confuse when one want to check the test result and test date please have -PRON- place -PRON- in a single location remove the previous test sticker before add the new one replace belt on hood re check hood flow ok and pass
  220-a10-a12 go to b113 first heating coil not work reset control board and check operation and replace timer
  220-b324 very hot talk to customer someone else be there and make temp adjustment talk to customer
  222 b262 turn heat on raise set point on vav 2 degree temp in space be 71.8
  build 226 reinstalled motor pulley on e-14 after electric shop change motor replace pulley on e-14 check alignment put unit back in operation
  build 227 fh a360 rm a360 hood be read low velocity
  build 227 fh-348 rm a348 hood be read low velocity
  build 227 fh a358 1 rm a358 hood be read low velocity
  301 b191 b193 no heat in either the storeroom or the cylinder storage room hv-4 be for winter use heat -PRON- be turn off turn unit back on
  101-c0033 health unit mech room in back create noise all hvac unit work fine no noise find let customer a message tell -PRON- -PRON- could be the steam station if -PRON- hear -PRON- again to call trouble desk and ask for pipe shop to check steam station
  223-a268 lab way too warm find acu-1 down reset communication to unit unit start check reheat and calibration on stat everything okay let customer a message
  224 a165 bottom of radiator be warm top blow very cold air replace diaphragm check operation set for 70f talk to customer
  build 227 fh a214 rm a214 hood ne calibration
  build 227 fh b233 rm b233 hood ne calibration repair make
  build 227 fh a162 rm a162 monitor not read repair make back in service
  building fh a256 rm a256 hood out of service repair make back to normal
  build 227 fh b255 rm b255 hood out of service repair make back in service
  room too cold b310 through b318 cold air from the corridor be cause the room temperature to be too cold find branch line leak to hwc 1 2 temp be 139 repair leak water temp now -PRON- 180 talk to customer
  318 all build temperature be cold this have be an ongoing issue the control and boiler ne to be check for proper operation asap start boiler check temp ok contact shahan
  411 all auto mode with the fan cycli w heat pump stir up dust see long description verify that all thermostat have the fan set to operate in auto mode with the fan cycling with the heat pump unit build occupant complain that system be run constantly stir up dust put all 24 ea thermostat fan into auto mode after electric do a shutdown entire 411 contact todd
  245 b101 ne the room temp turn up make stat adjustment talk to customer
  414 107 heater need service in janitorial storage building turn over to oeg for replacement of unit
  build 216 fh e122 rm e122 hood monitor ne to calibrate monitor calibrate back in service
  build 245 e65 rm c06 hood be read low velocity replace belt and recheck hood okay
  build 245 e65 rm c06 hood be read low velocity replace belt and recheck flow okay
  build 245 e67 rm c138 hood monitor ne calibrate
  build 245 e56 rm b152 hood be read low velocity due too many equipment inside the hood reread hood okay at this time
  build 245 e97 2 rm e105 hood be read low velocity due to experiment in the hood and allow the hood to close at 24 not 14"rechecked airflow okay at this time
  build 227 fh b243 rm b243 can not read hood due to experiment inside the hood will come back to read hood notify customer alreadyrecheck airflow okay
  411 b100 too cold adjusted thermostat temp put into auto mode contact castillo
  office be too cold a302 make stat adjustment talk to customer cecelia
  the exhaust fan ef-401a be not run c302 reset drive on vfv fan back up and run
  hvac temperature sensor box need to be secure to marble in bldg 101 1st floor west of court yard action take reattach sensor box
  request to check cold temperature in south b wing of bldg 235-see mark find pump break coupler find return for floor heater off find floor heater thermostat out of calibration fix air leak thermostat contact mark
  245 d07 acu 5 too hot replace filter in duct work and instal new filter rack
  245 c105 too cold make stat adjustment talk to customer contact yu
  245 c11 air flow issue area serve buy acu-11 -PRON- be run talk to custom er everything be ok contact micheal
  245-c011 no air flow come in urgent request  serve by acu-11 unit run talk to customer everything be ok
  411 a187/a183 1 office be freeze at 63 degree adjusted thermostat temp put into auto mode contact coogan
  101-a1005 no heat freeze make stat adjustment to 8 induction unit talk to customer shaw
  office be too cold b237 adjust temp on system from 22c to 23c go to office confirm temp 72.5c  customer happy
  room be too cold a147 replace bad induction unit valve temp be 63f now at 72f contact nave
  ne to have heater turn on in e114 action take open valve for perimeter heat along window in library
  245-d05,06,07 acu5 not run very warm check rotation rpm and damper everything okay find plug filter in duct work with no access door sheet metal shop be go to fix -PRON- talk to customer
  101-a227 very very cold adjusted induction unit contact hao
  acu 2 1 pre heat selection water detector change water detector sensor drain clogged need clean out contact cole
  202 208 no air flow find acu 5 off start unit and talk to customer
  202 203 no air flow acu-5 be off start unit talk to customer
  227 b162 very cold customer write -PRON- office room 227/b162 be very cold everyone who visit -PRON- office notice right away the dramatic temperature difference between -PRON- office the hall and the nearby office i can not even warm up the room with a space heater i would appreciate -PRON- greatly if -PRON- could check this out for -PRON- thank -PRON- the room be 69f set to 72f customer happy contact mary
  227 a343 turn temperature down customer write this room use to be way too cold when -PRON- get to 63 f one day i ask for ofpm to turn -PRON- up 6 degree the temperature be now too high -PRON- be 83 f when i walk in this morning and open the door and now -PRON- be about 79 f after leave the door open all morning please turn the temperature down room temp be 82 set at 72 contact arlin
  224-a267 office very hot since hot water valve be fix upon arrival room temp be 79f replace bad induction unit valve set temp to 70f  customer happy
  226 attic east end appear to be an alarm like that for a up go off in the attic customer write i do not have access so i do not know for sure what piece of equipment have -PRON- alarm go off zone 7 panel be in alarm for elevator sensor in bypass clear fault and reset alarm ok now contact snyder
  225-b04 foul smell safety check room be ok -PRON- call in a smell come from the lobby on 10/28/15 issue be take care of talk to customer
  219-a002 adjust temperature to conduct an experiment to 20 or 19 c. adjust lab temperarure on computer go to lab and monitor temp be 19c contact mike
