  227-zone 1 acu2 1 floor drain re heat section water detect signal replace water detection sensor reset alarm contact power plant
  235-k135 k138 too cold check with customer 2 both tell -PRON- room temp be fine no change make
  101-a0047 find kristen frederick basement archive area need to be adjust cooler important important archive be store down there lose acu-2 that cause problem contact kristen
  high room temp bldg 101 rm a47 ms frost ext 2780 report bldg 101 rm a47 in the archive be too hot the job be do this m slip be a duplicate of m slip 16 15094
  221 b215 whirl grind noise from auxiliary ac unit find blower belt wear and crack up replace belt a45 1ea noise no longer present customer happy breaker would flip back on call electric shop and -PRON- reset -PRON- unit be back in service contact charle
  303 104 the woman 's bathroom be very hot and there be hot air blow out of -PRON- change diaphragm and calibrate stat contact david
  101 a739 office be too hot and get bad on warm day adjusted induction unit contact young
  245-c105 to warm upon arrival room be 78f bad diaphragm replace -PRON- and set temp and monitor at 70f contact yu
  235 b-183 south b wing too cold adjusted floor base board heating contact mark
  235 b-106 room too hot adjusted thermostat check for proper operation
  repack control valve for induct coil c-106b the control valve be leak on the bus duct switch and need to be repack to stop the leak column#31 north side in the attic change 1/2 reheat valve and actuator clean strainer also calibrate t stat contact randy
  225-a108 very loud hvac loose belt check room no noise of any loose belt room be not loud whatsoever ok at the time contact kinard
  bldg 220 zone 1 open circuit trouble bldg 220 zone 1 water detector originally come in as a floor drain on acu 7 which clear on the alerton screen but come in as open circuit trouble on the simplex system and will not clear this be a 24 volt relay issue dry sensor reset alarm ok
  make cover for hood fan e-9 fabricated cap for fan e-9 and instal
  231-b118 fumehood fail no air flow find damper close -PRON- be open now contact maureen
  223 a349 extreme temperature fluctuation see long descrip from customer for more than a year -PRON- have never touch the temperature adjustment knob the room temperature fluctuate between bitter cold and sweltering heat hour to hour recently -PRON- have use the adjustment knob and -PRON- exacerbate the problem change diaphragm contact trautt
  217-d105 chemical fumehood alarm make adjustment to hood monitor and recheck flow okay
  224-a247 enter thru a249 hot room hot to touch radiator upon arrival room temp -PRON- be 82f replace bad diaphragm $ 70 customer happy
  215 e001 room temperature be fluctuate base on outside temperature talk with steve coulter and make some adjustment check with customer -PRON- be ok with 72f room temp contact elavarasu
  replace reheat valve replace reheat valve and actuator to rm b-305
  101-a0033 gym area to warm turn unit on at mcc panel contact kyle
  223-a313 too warm like an oven change diaphragm and change contact monroe
  101 01 heating unit be make whistel noise locate by the courtyard close to front lobby oil motor on cfu conatct alicia
  repair actuator on hwc-1 remove on actuator on hwc-1 reset calibration on grad check operation everything be okay
  replace bear on e-2 action take replace bearing set tension and alignment
  request to check room temperature too hot in bldg 220-b324 adjust thermostat on induction unit check for proper operation
  231-b146 chill water no flow reset pump clear on computer check operation ok
  231 critical alarm pump 3&4 pcwp reset pump alarm on computer check operation ok contact power plant
  245-c010 thermostat next to freezer tight space thermostat set at 78f room temp
  221-b166 very hot office replace valve on induction unit and check operation
  224-a255 heater ac both run out of radiator in office adjust thermostat on induction unit clean up dust particle around the top of unit
  301-b188 1 store room very very hot in restroom
  101 a421 room temperature be slightly warm can -PRON- kindly increase cool air a few degree change diaphragm room temp be ok at this time contact rehana
  235-k107 director 's office too cold and high volume air blow out contractor work on system
  acid damper 11 be come and out replace belt on system
  room be too hot b112 acu-14 that serve this room be off line due to freeze stat alarm reset freeze stat and unit start up contact andrew
  101 a438 ac unit make loud noise and start to blow cold air cause of unit blow cold air and loud noise be due to space temp be above set point cause unit to run also very loose belt cause noise at start up increase set point turn off power no a c ne replace belt contact susan
  220 a24 and a24 1 lab space too hot temp contoled area communication board be reset everything be back to normal at ti time contact thoma
  clean room be too hot a24/a24 1 action take reset actuator and check operation
  request to check room temperature- too cold in conference room in bldg 224-b210 upon arrival room temperature at 67f adjust stat on one unit replace t stat and diaphragm on other set temperature to 73f
  227 a327 no heat action take flush pump and strainer and check operation
  101 b123 vent in front of the green be make lot of noise housing of fan scroll be vibration against an electric shop janitor box relocate to a section to prevent okay at ti time contact contact bell
  office to cold a600 adjust temperature room okay at this time
  request to check cold temperature in bldg 101-a915 replace diaphragm and calibrate stat
  101 b07 would like to have air filter change see val miller x3602 replace filter and check operation
  227 a347 too cold 30 action take pump be fine look to be a control valve problem
  245 c105 cold room -PRON- 's 63 degree f replace diaphragm and calibrate stat
  221 a147 the room be very cold again 64 deg f at the moment adjust t stat room temperature at 73f okay at this time contact gillian
  235 k-117 high air volume room too cold intermittent problem turn over to oeg
  235 b-113 room too cold office temperature at 68f find hot water pump off turn pump on and room temperature be 71f
  233 sound b108 heater do not work action take room temp 66 degree find pump off restart temp back to normal
  221-a126 too warm action take replace reheat valve and actuator temp back to normal
  224-a154 ac noise level too high action take switch fan from hand to auto fan noisy due to design
  231-a02 on go issue with temperature control with humidity and temperature be out of control make change to set point and check operation
  101-c0121 too cold serve acu c2 raise set point to warm up the conference room contact alicia
  101 cafeteria customer and the cafeteria staff be complain that -PRON- be too cold raise temp on discharge on computer to worm up in the cafeteria area contact carol
  220 c06 the room be very cold action take find pump off restart temp back to normal
  227-b103 no air flow for comp gas cylinder cab safety issue please see mike kelley x5461 room b126 before entry for safety gear and guidance no location for 227 1 so i have to pick lobby replace belt on fan 5 1 thru 5 6 contact kelley
  101-d0107 red auditorium cold action take make adjustment to acu raise temp
  101 a37 a39 ceiling force air supply register in the back office a37 1 a37 2 be miss noisy jose victorio be complete a work order in that room to replace ceiling tile and say to submit an m slip for the missing noisy air supply
  227 1 gas storage exhaust fan 5 2 off replace belt on fan 5 2 contact cole
  221-a253 a257 check a wing turn heat on replace diaphragm on both induction unit and calibrate stat
  101 a705 increase the heat in the outer office of a705 action take calibrate stat and check operation
  101-a0715 very cold action take calibrate stat and check operation
  221-a253 too hot replace diaphragm and calibrate sit
  place protective cover on pipe insulation place sheet metal cover on the piping insulation for the pure steam generator 301a&b the insulation be be damage when pipe shop need to work on the tube bundle action take fabricate cover for steam line
  225 a02 main computer room ac unit ne to insure water be on for humidity control action take talk to customer unit be schedule for p.m. on dec 1 system to be look at on this day
  222-a119 very very cold no a f action take raise discharge on vav to 72 degree
  request to adjust heat temperature in bldg 227-b311-too hot action take make adjustment to set point and check operation
  216 b155 too warm please adjust to make -PRON- cooler action take reset vav box lower temp to 21.5 c
  205 mechanical room excessive noise from acu 3 action take turn over to safety unable to access unit
  224-b214 freeze action take replace induction unit valve and calibrate stat set to 70 degree
  hvac equipment leak above ceiling b08 duplicate
  227-a365 a357 very bad smell manure from vent find no odor customer say no longer there
  make 50 door stirrup for shop 50 match the sample jim le have action take fabricated part list above
  101 a713 7th 8th floor stairwell be very hot please check temperature check temp in stairwell 70 to 73 degree from 1st floor to 12th floor
  235 b-106 north b wing office too warm over 80 degree make adjustment to actuator and calibrate stat
  245-d07 air pump out below 55 until control board be order cut power off 1 hvac be suppose to have order a control board for this room please check on this urgent request action take bad board turn over to ddc group manually set discharge on unit
  217-e101 e103 may be more no air flow action take reset vav-44 45 airflow back to normal
  411 a183 1 freezing customer write robb be freeze in -PRON- office -PRON- be not sure why the cold air would be run since -PRON- be cold outside today please have someone come out and adjust temp for -PRON- thanks~ change set point from cool 70f to heat 72f contact coogan
  101-a935 very cold office calibrate stat and repair air leak
  301-b128 very hot office action take stat in office set to 76 degree calibrate stat and set to 71 degree
  223-a163 to hot very uncomfortable action take check operation and calibrate stat
  request to check high temperature in bldg 304 127 action take check operation unit down for p.m.
  411 a170 -PRON- ne the damper almost all the way close on the vent directly in frt of table wall the table wall calendar the air that be blow out be freeze cold additionally this vent have be blow out bit of wood chip so -PRON- would like the damper pretty much close until -PRON- can figure out where the debris be come from action take closed damper on supply vent per customer request
  225 b355 fix disable very loud hepa filter motor turn off hepa fan per customer request
  318 fire truck bay replace air filter in the air cleaner in the bay this have be submit previously and be close out as complete -PRON- still have not be change  whoever respond to this ticket please follow up with chief shahan 4627replac all filter in truck bay
  101-b008 ceiling leak 30 action take unstopped ac duct drain line
  220-b323 still cold action take replace stat diaphragm and calibrate stat
  304 101 credit union very cold action take replace controller and sensor on hc1 4,set set point to 100 degree raise set point on acu-1 to 54 degree and calibrate stat
  outside air damper be open too much for winter condition open the filter section door and east stairwell door which be still not enough action take restart acu-1 close damper 50% and start unit heater in mech room
  office be too cold a721 action take calibrate stat and check operation
  heating unit be make noise b140 action take repair stuck stem and check operation
  office be to cold a107 action take calibrate stat set to 70 degree
  office be too cold b255 action take raise set point in room on computer and check room temp 24.6 c
  room to cold a127 a129 action take calibrate stat set to 70 degree
  office be too cold a1137 action take calibrate stat and check operation
  room c10 be too warm action take calibrate stat and check operation
  office be too cold b132 action take calibrate stat and check operation
  224 a225 radiator only blow cold air action take replace induction unit valve and calibrate stat
  219 a0045 conf room temperature be about 18 degree c. can this be increase to about 20 c action take raise set point in space from 20c to 21c
  216 pent house the exhaust fan ef-401-a be not work the exhaust for the vfd read 0.0hz unit restart check operation ok
  217 b245 office temperature have be too cold can -PRON- please turn -PRON- up to make -PRON- warm comfort action take raise set point in space and check operation
  101 a600 very cold temp each year plant come and adjust the temp in -PRON- office seem fine action take calibrate all induction unit stat and check operation
  101 a311 thermostat need adjust office be uncomfortably cold hallway be warm than office action take calibrate stat and check operation
  224 b132 office heat unit be blow cold air out of top vent office be cold action take calibrate stat and check operation
  101 a1123 temperature in the suite for the associate director for management resource action take calibrate stat and check operation
  227 a263 too cold temp okay after equipment restart
  220-b333 hot hot action take replace diaphragm and check operation
  318 l100 training room turn heat on before 11/30 customer write on monday nov 30 tuesday dec 1 there will be a security review team on the campus and -PRON- will be work out of the emergency operation center in 318 room l100 training room there be currently very little heat in the room please take appropriate action need to have the hvac system serve the room provide warm air for the participant flat panel heater use in the past be not effective action take reheat valve in hand position ddc to replace actuator
  225 b141 air conditioning be still on and office be freeze instal new valve and operator and check operation
  filter section water detection keep go off then on action take check operation and wiring clean sensor and clear
  repair metal plate b-157 action take replace velcro and rehung plate
  222-a150 a156 fumehood fail action take bad control board replace control board
  224 225 corridor to each bldg hallway air cond be blast action take adjust damper to control airflow
  room too cold a1105 action take calibrate all stat and check operation
  a355 too cold action take repair air leak calibrate stat and check operation
  221-a224 too warm lab equipment at stake action take replace reheat diaphragm and calibrate stat
  221-a324 very warm lab equipment at stake action take unit down for maintenance
  226-a162 26 c need to be 23 c calibrate stat and check operation
  office be too cold b162 action take calibrate stat and check operation
  221 a107 office be cold action take calibrate stat and check operation
  101-c120 very very cold wear coat new conference area in back of cafeteria action take raise set point on acu-3 to 68 degree
  101-a411 room be freeze action take calibrate stat and check operation
  221 a358 2 chiller to get rid of and -PRON- ne to have the refrigerant remove remove refrigerant and trash unit
  221 a324 this lab have sensitive equipment and the temperature this morning be very high action take room temp high due to maintenance on unit
  223 b162 room be too cold and adjust the valve action take replace diaphragm on induction unit calibrate stat and check operation
  building 101 1st floor corridor blow cold air instead of heat action take reset belimo valve temp back to normal
  221 a24-a32 b25-b29 clean room too warm action take unit down for preventive maintenance temp back to normal after start up
  411 a183 1 -PRON- be 62 degree in robb 's office today please have someone come out to fix the temp action take raise set point in unit and check operation of roof top unit
  222-a164 alarm light stuck on pml lab replace airflow switch alarm clear
  202 208 no heat very cold contractor work on unit have hot water off reopen back to normal
  225-a252 hot office action take calibrate stat and check operation
  101/a313 ac be still on please turn off and turn heat on action take calibrate stat and check operation
  217-e101 fumehood red alarm replace motor belt and pulley align and tension
  repair relocate thermostat for uh a5 uh be in the area behind the ahu in the overhead on the 2nd floor mezzinine area of 101 relocate stat and instal new stat calibrate and set for 68 degree
  101 a738 room be cold calibrate stat and check operation
  245-c10 replace humidifier canister for clean room action take replace humidity canister
  217-d105 fumehood alarm rechecked hood flow be okay and certify
  418 100 outside heat pump unit not work reset and start unit
  225-b348 sherry greenwood very hot office lab calibrate stat and check operation
  too cold 223 b310 action take calibrate stat and check operation
  office be to colda415 calibrate stat and check operation
  heat need to be adjust in a252 replace stat and check operation
  office be too cold a934 calibrate stat and check operation
  101 a935 too cold calibrate both stat and check operation
  reset adjust or replace freeze stat reset freeze stat and check operation
  adjust repair or replace freeze stat reset freeze stat and check operation
  adjusr repair or replace freeze stat find unit in purge reset to normal and clear freeze stat
  water detection alarm pump leaking turn over to pipe shop
  vibration noise hear from supply fan e wing rm a-26 replace belt on e-8
  hood be in alarm in a158 a162 hood in alarm due to power bump unit back up and run alarm clear
  freeze stat acu-7 reset freeze stat and check operation
  acu-12 and acu-13 replace belt replace belt on acu-13 and also replace belt on acu-12
  replace belt acu-8 replace belt on acu-8 a-50 belt
  101 heath unit too hot replaced belt on system and check operation
  223 b109 too cold calibrate stat and check operation
  221 b361 to b365 lab be too hot unit down for maintenance
  b308 too hot calibrate stat and check operation
  eh-132 1 room e132 hood repair make adjustment to flow and reread hood okay
  ef-23 c002 8 hood repair reread hood okay and certify
  ef-121fa hood repair rm b121
  eh a138a room e138 hood repair
  235 a wing basement b-2 sf-15 on hv-15 have one belt completely broken and one belt badly fraye replace belt c-128 2ea on sf-15
  206 101 exhaust fan belt break replace belt and check operation
  301-b111 air blast out of ac unit continuously and noisey calibrate stat and check operation
  245-b152 fumehood fail low flow rate e58 replace belt and check hood ok
  223-b246 too cold calibrate stat and check operation
  217-d105 fumehood fail replace motor and reinstall new belt align and tension
  245-b114 water leak out of a c and almost reach computer replace induction unit valve and calibrate stat
  225-a252 too cold instal new stat and check operation
  225 b141 as -PRON- do put the heat on however -PRON- be now boil in -PRON- office instal new stat and check operation
  223-b150 too cold calibrate stat and check operation
  freeeze stat acu-8 check operation and reset freeze stat
  c10 be too hot investigate mix box check mix box in c06 that serve c06 and c10 work okay
  235 e01 acu-17 belt be make slap sound check belt ok no noise find
  ef-15 replace pulley and belt repair and instal pulley on ef-15
  245-c310 high pitch noise hvac unit checked system operation find no noise
  411 a170 the vent directly in back of -PRON- need to be move towards the front of the building
  101 a705 raise temperature calibrate stat and check operation
  301-b193 cylinder blow out cold air reset alarm and start pump
  221-a219 cold replace coil and valve check operation
  301-b121 burn smell be emanate through the ceiling vent confirm adjoin odor in b1251 check room find no odor at this time
  e-5 be show off line in automation and have alarm check status turn over to electric shop loose wire repair make back to normal
  preheat coil be hand valv off repair 24 volt power issue preheat work properly at this time
  in d07 replace 3 16x25x1 air filter in acu-6b need inner division work order to build filter rack
  235-k07 return air grill to be clean clean both grill in room
  245-c137 fumehood be make loud noise bearing may be break down etc please check check e-67 no noise find hood in room make noise tell customer will need inter division work order to replace blower
  304-b015 hot no air flow find unit off restart and check operation okay
  visitor center 103 could someone come and take a look at heater system click noise be loud check system find no noise leave customer know
  repair 3 way heating valve for the south side of the building the valve be in the return line from the in duct coil in the ceiling the valve be not respond to the thermostat per supervisor replace leak control valve and check operation
  227-a311 water fountain clog 30 action take find chiller unit to be bad ----sunroc corp dover del 19901 m rwc8,sn 98094247,v 115,hz 60 ph1,amp5.0checked operation and adjusted water temp
  222-d155 d149 lab have no air flow no a c issue due to unit have preventive maintenance perform
  101 a400 check heat in room room run hot replace valve and calibrate stat
  216 pent house exhaust fan ef-401a be not work vfd display for the fan be show freq 0.0hz reset fan and check operation
  216 a141 there be water drip from the return vent in front of vince 's desk rebuild valve to reheat and instal
  101 a0739 room too hot temperature recently change however no on in this office make that requ calibrate stat and check operation
  245-b102 very very cold calibrate stat and repair air leak
  216 a205 and a206 please set the temperature 21 degree centigrate raise temp to 21c and check operation
  227 acu2 1 floor drain water detector have bad sensor replace sensor and clear alarm
  ph be hand valv off and appear a fail actuator be in need of replacement preheat not valv off bad actuator replace and check operation
  have find several reheat hand valve close some be open but other still not investagate check both reheat valve operation valve open and heating
  find reheat hand valve off be open but why be -PRON- secure investage check reheat operation okay no leak by open closing and get heat
  245-b156 hot lab calibrate stat and check operation
  water leak clean up water and turn over to pipe shop to replace filter
  220 b152 please fix radiator noise check operation adjusted water flow no noise
  request to check too cold temperature in bldg 221-a219 repair be make on another m slip
  request to check cold temperature in bldg 203-room 102 unit be off due to preventive maintenance
  request to check fume hood not work in bldg 221-a54 issue due to preventive maintenance be perform
  cafeteria have be very cold raise discharge set point on acu c2
  215 alarm solvent damper 5 low air flow sensor check airflow at set point no alarm
  clean shop clean shop and break room
  rebuild induction unit valve rebuilt induction unit valve
  replace stat replace broken stat and calibrate
  replace filter in room a128 and a126 remove and replace filter
  320 02 cold room raise set point on computer 2 degree
  227-b356 cold raise set point to 72 degree
  replace time delay switch a010 replace time delay switch
  lab be over pressurized in a156 the door will not close exhaust fan off line restart back to normal
  reheat coil trap be find to be tag oos these be look at about two month ago by shop so why still tag oos and secure with no good explanation if attention be ne by pipe shop coordinate with -PRON- to resolve issue.broken coil turn over to oeg
  repair coil leak acu-18 repair coil and check operation
  water leak a-107 unit heater leak secure and clean up water
  101 a820 too cold calibrate stat and check operation
  245 d06 room too hot for lab equipment make adjustment to set point unit have bad board turn over to ddc
  change filter on crac in ccf change all filter on crac unit
  blower unit be make a loud noise b339 replace belt align and tension
  no air flow in lab b25 thru b31 find unit off restart back to normal
  101 b08 ceil leak check humifier reset alarm replace bottle and start okay at this time
  test 12/22/15 this be a test of the long description in internet explorer 11
  227 b164 turn up the thermostat room temp 70 degree with in guide line
  320 11 -PRON- be currently 64 degree in the room could -PRON- please have some heat today thank -PRON- make adjustment to set point temp okay
  301-c112 too hot reset actuator and check operation ok
  220-b323 hot room calibrate stat and check operation
  101-cafeteria large walk in refridgerator not cool may need freon urgent request reset fault unit back up and run
  leak in hallway a corridor in front of room a-115 no leak find everything ok at this time
  215 clean room make up air ahu-104 space humidity be 53.2%rh the humidity be high ddc check system find no issue
  245-c310 high pitch noice upstairs be back again please fix seem to be associate with e-17 in attic.found no noise issue check several time
  101-c033 health unit very cold calibrate stat and check operation
  227-a262 wind tunnel create vacuum also lab very hot
  request to repair exhaust for fume hood e-36 not work in bldg 245-b44 check operation talk to customer okay
  request to check hot temperature in bldg 411-a143 calibrate stat and check operation
  request to check room temperature very cold in bldg 220-a119 calibrate stat and check operation
  request to check room temperature too cold in bldg 320-rm.2 raise set point and check operation
  request to check room temperature too cold in bldg 227-a263 raise temp and check operation
  in room d06 adjust temp on acu-3 and 5 replace filter in space
  101 a717 very cold calibrate stat and check operation
  220 b308 hvac unit make intermittent whining sound that vary clean and repair stem on valve
  request to check too hot temperature in bldg 225-b39 calibrate stat and check operation
  request to check noise from window outside of lecture room d. along corridor window face inner courtyard first floor in bldg 101.bracket loose on unit reattach
  f.s on acu-7 4 checked operation and reset
  f.s on acu-1 and acu-12 check operation and reset
  f.s on acu3 and acu-6 check operation and reset
  freeze stat alarm unit vu c6 reset freeze stat and check operation
  freeze stat alarm crac-31
  freeze stat alarm acu-6 reset freeze stat and check operation
  freeze stat alarm acu-2a reset freeze stat and check operation
  water detection alarm dist level zone 1 remove and replace bad board
  220 b152 check noisy hvac unit unable to find noise tell customer to call trouble desk if -PRON- return
  221 a255 too hot replaced induction unit valve and check operation
  repair coil on acu-1 repair chilled water coil
  227 a262 air pressure be off find unit off restart airflow back to normal
  request to check room temperature- very cold in bldg 225-b08 calibrate stat and check operation
  request to check very cold room temperature in bldg 245-c135 make adjustment to set point room temp 72 degree
  water detector alarm northeast floor drain check operation and reset no water find
  up rm fan fail alarm fcu1/acu1 aac1al replace and tension belt
  up rm fan failure alarm fcu2/acu2 aac2al replace belt align and tension clear alarm
  freeze stat alarm check operation and reset freeze stat
  request to check cold temperature in bldg 101-a705,a701 calibrate stat and check operation
  request to check room temperature too cold in bldg 227-3dr.floor a side raise temp on computer and check operation
  request to check room temperature too cold in bldg 226-b216 reset vav box for space
  request to check room temperature too cold in bldg 101-a800 suite check temp in space 73.5 degree
  room temperature too cold in bldg 101-a303 replace induction unit valve and check operation
  room temperature too cold in bldg 245-b116 calibrate stat and check operation
  fume hood alarm in bldg 235-e136 replace damper actuator
  request to check no heat in bldg 227-a357 unit that serve area be off line due to maintenance
  101 a123 all air unit along window have cold air come out of -PRON- make adjustment to set point on hot water converter pat.b
  235 k120 basebord heater not work turn on base board heat and check operation
  101 a337 too cold adjust thermosat please replaced diaphragm and check operation
  222 a135 lady room 1st floor have 2 space heater the heater on the side with the handicap stall be not work please check replaced heater and check operation
  101 a713 very loud buzzing come from vent in hallway on the 7th floor repair grill in hallway no more noise
  room be cold a430 a438 calibrate stat and check operation of all induction unit also have several electric heater in space
  223-b324 very very cold blow cold calibrate stat and check operation
  220-b206 freeze cold calibrate stat and check operation
  218-c011 lab very hot instrument at risk due to unit be off for repair to break coil
  301 b140 heat appear to not be work the thermostat say -PRON- be 64 degree open control valve on wall unit temp okay
  428-a101 freezing raise set point and check operation
  101 a730/a736 very cold calibrate stat and check operation of both room
  304 138 very cold calibrate stat and check operation
  223-a305 freeze cold replace diaphragm and check operation
  217-f118 too cold windy make adjustment to vav box and check operation
  231 b141 temperature in b141 be extremely cold please have someone come and increase the temperat raise temp on acu 8 and turn on unit heater
  411-a143 too hot thermostat flash cool fail urgent request customer have upper respiratory issues.rais set point and check operation
  repair coil on ahu-525 try to make repair to break coil need replace
  water detector will not reset on distribution level room a005 zone 3 bv 30 bv 33 and sense cable 49.3 will not reset investigate and find no water.replaced cable and check operation
  repeat freeze stat shutdown after the third freeze stat relate shutdown i contact durwin thoma who advise acu-6 in bldg 231 could remain shutdown without problem unit be not restart a third time louver be probably open too much for winter.ddc make change to program clear freeze stat
  227-b220 very cold unit offline for maintenance
  225-b109 really cold office lab calibrate stat and check operation room temp 70 degree
  224 2nd floor lady restroom b side no heat very cold calibrate stat and check operation
  221-b148 very hot customer be get headache instal new valve and check operation
  301-b125 hot hot hot calibrate stat and check operation
  245-b106 very cold calibrate stat and check operation
  101-e125 1 very cold restart pump in basement reset actuator temp okay
  101-a0221 very cold calibrate stat and check operation
  101-a930 too cold calibrate stat and check operation
  224-a323 too cold blow cold calibrate stat and check operation
  101/a823 and 101/a817 very cold calibrate stat and check operation
  221-b232 too warm calibrate stat and check operation
  103 visitor center the heat click noise find no issue unit work properly
  220 b308 continue hvac unit be make some noise calibrate stat and check operation of valve no noise
  223 b250 temperature swing between extreme cold to extreme heat calibrate stat and check operation
  224 a269 office too cold make repair to hot water converter and temp back to normal
  202 2nd floor force lab 227 231 musty odor suspect hvac no odor at this time check unit okay
  301 a119 office stuffy and hot average 76 78f continuously despite thermostat be set all t. stat set on 75 degree lower to 70 degree
  411 a182 freeze in fred 's office please set to 72 make adjustment to stat and check operation
  221 a256 no air flow please call -PRON- to arrange access to lab 6208 calibrate stat and check operation
  101 06 6th floor very cold adjusted and calibrate several stat
  221-a019 get hot in lab ddc not complete with work order
  bldg.221 rm b258 perimeter heater p-1 leak note asset value and location be erroneous to make maximo accept this mslip there be no list asset in rm b258.ms monica edelstein ext.2078 in room b258 of bldg 221 have a 2 3 sq ft area of wet carpet adjacent too a wall mount air handler that be under repair -PRON- report that shop personnel be in -PRON- office track a leak through the building on 1/8/16 and -PRON- would return 1/11/16 -PRON- report shop personnel secure the water source could not verify this with mr dewee or mr smith central plant supervisor be monitor the spreading of wet carpet pipe shop have break dielectric make repair
  freeze stat alarm reset freeze stat and check operation
  water detector alarm acu a5 replace sensor and clear alarm
  221-b358 b160 extremely cold calibrate stat and check operation
  air in office area be uncomrtable for personel and would like to have -PRON- adjust to cooler temp reset freeze stat and check operation
  request to check cold temperature in bldg 231-b150,b141 complete on m slip 27528
  room be to cold 4 raise set point on vav for room 2 degree
  office be to hot a730 calibrate stat and check operation
  233-b166 extremely cold replace control valve and raise set point on hot water convertor
  225-b039 extremely hot urgent second request check temp in space 71.8 degree and check operation
  220-b308 hvac unit make lot of noise complete on m slip 27611
  replace motor and pully 224 mount motor and replace pulley and belt
  induction unit leaking a436 replace induction unit valve
  101 a1100 too warm calibrate stat and check operation
  101 a-224 vent be blow out cold air calibrate stat and check operation
  101 a823 too hot hello thank -PRON- for fix -PRON- heater now -PRON- be soooo hot can -PRON- adjust i also would like to speak to someone about all the heating on the 8th floor of building 101 -PRON- be undergo a renovation and need to know how the temperature adjustment will be affect in 101/a836calibrated stat and check operation
  224-a227 too cold raise set point on hwc and calibrate stat
  replace belt on acu-14 replace belt on acu-14
  411 man 's bathroom heat be break temp be register 63 degree with heat fail reprogramm stat and set at 70 degree
  request to check noise come from window unit in bldg 101-a635 replace induction unit valve and check operation
  baseboard heat not work e-17 30 action take exercise plunger on control valve
  222 3rd floor b side cold raise set point on vav boxs and check operation
  245 301 too cold calibrate all stat and check operation
  freeze stat alarm reset freeze stat and check operation
  227 mezz west there be a perc acid hood which be miss a cover and there be expose belt replace cover on fan
  411 a170 freezing see long description please a170 in the front be freeze due to one vent pour out very cold air yesterday two gentleman come and adjust the set point on the thermostat in a170 thing have be fine and after the adjustment frigid air could be feel in the reception area of a170 -PRON- would like the thermostat to be put back to the setting prior to the adjustment yesterday and /or check the vent as to why -PRON- would be put out cold air in the winter month at the very least shut down the blower please come over as soon as possible thanks!recalibrat stat and set on 73 degree
  235 b-185 room b-184 through b-187 be about 60 degree raise set point on acu 1
  101-a0537 cold office calibrate stat and check operation
  245-d07 acu5 52 degree make adjustment to set point
  101-e0114 library freeze cold wear coat calibrate stat and raise set point on acu- e1
  225-a328 very cold lab 65 degree instrument test get ruin replace stat and calibrate
  235-a141 too cold conference room calibrate stat and check operation
  220-a157 very cold 2nd request repair actuator and check operation
  411-a143 too cold the thermostat near angela 's desk be malfunction -PRON- change the room temp every few second minute and the people near this thermostat say -PRON- be cold can -PRON- please have someone come out to check whether the thermostat be function properly and get some heat to the surround group thank calibrate stat and set on 72 degree
  220-b256 cold cold cold reset vav box temp ok
  223-a167 too cold replace induction unit valve and check operation
  245-c331 window heater not work replace diaphragm calibrate stat and check operation
  301-c112 too cold make adjustment to diffuser
  224 b106 heater be currently blow cold air and the room be uncomfortable cold instal new induction unit valve and check operation
  water detection alarm replace sensor and clear alarm
  222 supply and return airflow reading a161 supply cfm 95 and return cfm 75
  repair leak on acu-5 cooling coil repair leak on chilled water coil
  221-b060 too warm check temp in room okay make no change
  101-a0736 too warm calibrate stat and check operation
  221-b357 humid and hot check room humidity and temp ok
  216-a139 cold raise set point on vav box
  221 057 lab very hot 90 degree temp in room ok make no change
  221-b126 hot office check temp in room make no change
  220-b48 hot lab repair air leak and restart unit
  101 a0313 noisy heater instal new valve and check operation
  235 f-100 thermostat for vent fan not work in compressor room check operation stat work
  227-a262 lab be 75 degree and suppose to be at 68 urgent temp in lab ok check operation
  226 b258 the airflow into -PRON- room from the hvac vent be too strong and noisy make change to vav box noise go away
  a118 heater failure s closet ct yard location that be pick for this m slip be not the actual location bldg 101 a118 heater failure s closet ct yard be the alarmturned set point up on stat and check operation
  room be too hot b315 low set point on computer temp okay
  too cold rm a430 calibrate stat and check operation
  request to check and repair very cold temperature in bldg 245-b106 asap calibrate stat and check operation
  office be too cold b242 complete on m slip number 29151
  office be too cold b348 make adjustment to set point and check operation
  office be too cold a367 calibrate stat and check operation
  c122 be too cold calibrate stat and check operation
  request to check room temperature in main store room too cold raise set point on hv-4 temp okay at this time
  no heat in b181 raise set point on acu-3
  request to check room temperature very cold in bldg 222-a203 find damper stick repair back to normal
  a119 office extremely warm replace induction unit valve and check operation
  a347 office extremely warm call 10 min in advance replace induction unit valve and check operation
  request to check intermittent noise from hvac unit in bldg 220-b152 loosen stem replace diaphragm calibrate stat and check operation
  304 162 turn heat up replace controller sensor 2 stat diaphragm and calibrate stat
  225 b242 the heating unit in this office be blow cold air and only register 60 degree calibrate stat and check operation
  301 b181 do not seem to be any air flow out of the register turn heat up also raise temp on acu-3 temp okay in space
  101-a0714 floor lady room please check vent sound like water be leak from somewhere noise come from toilet turn over to pipe shop
  222 b315 room temperature be uncomfortably hot -PRON- must be push 90 if not more reset vav box temp back to normal
  221-b061 too hot about 90 again replace stat grad and reheat valve and check operation
  222-a333 no heat in lady room raise set point on acu-5 and also set point on vav box
  215-c103 too hot reset vav box temp back to normal
  b-256 too cold replace actuator on vav and reset board room temp 71 degree
  101 02 whole floor very warm unit be off restart temp back to normal
  101-c28 2 new office too cold calibrate stat and check operation
  237 238 hvac turn off unit be off restart and check operation
  202 2 no heat check bldg unit in freeze stat restart and check operation
  101-a0721 very hot office constant blowing of hot air unit be off restart temp back to normal
  225-b356 ne heat turn on calibrate stat and check operation
  301 b185 room temperature too cold in receive dept 301/b185 and in michelle 's office(ceiling close chilled water and start hv-4
  235 e135 fume hood be alarm due to low flow unit be off for maintenance
  101 a823 other heating unit be extremely hot in room a823 unit be down due communication issue reset and start back up
  room a-249 be very cold very cold calibrate stat and check operation
  request to check fume hood not run e-67 in bldg 245-c137 find no issue customer say -PRON- be okay
  101 a823 too hot unit be off due to issue with communication reset and temp back to normal
  101 a721 too hot heat be blast out of unit check operation and calibrate stat
  245 c308 can hear niose comeing from attic -PRON- start and stop find no noise in attic or hallway
  101 a911 too cold calibrate stat and check operation
  235 b188 b189 too warm no air come out vent unit in freeze stat reset and start unit
  301 b 188 1 b188 2 restroom too hot replace diaphragm on preheat 2 and check operation
  221 a347 too hot calibrate stat and check operation
  request to check room temperatures- too cold in bldg 222-b360-b364 raise set point on vav temp okay
  no heat in restroom raise set point on vav and check operation
  room e-18 too cold temp in space 70 degree make no adjustment
  check room temperature too cold in bldg 224-b242 confirm repair at room a345 calibrate stat and check operation
  freeze stat alarm hv-4 reset freeze stat and raise discharge temp
  water detector alarm in filter section check unit and find 4 of snow on filter section floor could not locate any floor drain.clean up water from snow blow in outside air damper and reset alarm
  fan fail ahu 3 2 receive fan fail alarm for ahu 3 2 check vfd and find no fault light fan be not lock out.electric shop work on drive issue
  fume hood b123 vfd alarm look but could not the vfd for fume hood b123unit down due to bad drive turn over to electric shop
  two water detector alarm water detector in filter section appear bad probe be dry and light be off the preheat section have a little snow in -PRON- that be why that section be in alarm.clean up water from snow and reset alarm
  bad water detector in filter section filter section be bone dry detector light be off.cleaned sensor and check operation ok
  water detector be bad room b03 flood about 2 deep on 1/26/16 and may have damage this detector for sump pump p-35 -PRON- will not reset.replaced sensor on water detection ddc need to reset board
  leak outside air duct drain there be a leaking fit where the pvc drain line attach to the outside air duct of acu-6 between outside louver and exterior wall of build 223 duct be probably full of melt snow leak be pass through floor into room b340 fire dept set up a drip tarp and bucket and will check periodically clean up water from snow blow in thru damper
  request to check cold temperature in bldg 101-a428 calibrate stat and check operation
  request to check water come from ceiling in bldg 221-b367 clean up water in attic from snow blow in around duct work
  request to check too hot in bldg 235-b100 acu-8 be off due to communication issue reset back to normal
  226 b306 the a c heat fan blow hard in this roomand be loud this actually have be the case for month and i would like -PRON- to be reduce so -PRON- can operate a bit calm and less windy inside the room.made adjustment to airflow set point okay at this time
  request to have someone come out and assist in get loose paper fall in window unit in bldg 222-room b233.removed post -PRON- from induction unit
  235 a132 too hot unit down for preventive maintenance acu-16
  219 g011 low humity in room need to be high reset alarm and check operation seem to be okay at this time
  freeze stat alarm find e-5 off restart and clear freeze stat
  freeze stat alarm reset and check operation
  a-219 too cold replace diaphragm on induction unit and calibrate stat
  235 e03 compressor check compressor hold 105 pound and not run
  227-a220 lab 77 degree too hot replace diaphragm on reheat and calibrate stat
  202 149 147 no heat ahus offline due to power bump restart and check operation
  101 931 a c be on please switch to heat calibrate stat and check operation
  221-a219 very hot replaced induction unit valve calibrate stat and check operation
  245-b001 too warm and no air flow find unit off restart and check operation
  301 b185 receive no heat this have be a recur problem make adjustment to hv-4 and check operation
  101 a207 room be very cold calibrate stat and check operation
  101-a0736 too warm calibrate stat and check operation
  301 b188 1 very cold in the bathroom please check the hvac and vent set for this zone make adjustment to controller and close damper to bathroom to control temp
  224-a213 too warm repair airline and check operation
  replace leak pressure reduce valve replace the leak pressure reduce valve on the back up air compressor.replaced pressure reduce valve and regulator
  101 809 too hot calibrate stat and check operation
  water detector service entry east elevator pit find wire break repair and clear alarm
  room too hot b265 replace both reheat valve stat diaphragm repair air leak calibrate stat and check operation
  room too cold b185 temp in space 69 degree check operation okay
  office too cold a351 make adjustment to set point amd check operation
  2nd floor a side corridor be too hot replace preheat actuator on acu-8 temp back to normal
  room be too hot b206 calibrate stat and check operation
  office be too cold a119 calibrate stat and check operation
  office be too hot a327 issue with acu-8 repair make temp back to normal
  221 a327 too hot over 80f issue with acu-8 make repair temp back to normal
  226 b108 reset exhaust blower reset fan after power bump
  222 a205 room too cold also have a musky smoke smell make adjustment to vav box and check operation find no odor at this time
  224 a347-a349 too hot replace diaphragm and calibrate stat in room a347 replace valve and check operation in room a349
  room be to hot a19 temp ok in space at this time make no adjustment
  224 a365 too hot replace diaphragm and calibrate stat
  office be to hot a357 reset vav box temp in space 71 degree
  office be too hot a705 replace diaphragms on two induction unit and calibrate all stat
  235 a100 tooo hot temp okay in space 70 degree make no adjustment
  222 a163 too cold check operation find issue with hot water converter have andover contractor make repair
  226 b04 fabrcate a catch pan for in a securty cabinet see rodeny campbell for info make repair to water leak and check operation
  220 a06 vent be not draw any air ne fix asap to continue work in this lab vent fume from replace a-34 belt and check operation
  water detector condensate leaking from under unit respond to water detector 43.4 floor drain find condensate leak out from under ahu-521 fill a concrete pipe raceway and run out on floor vacuum up water and empty raceway but a slow steady stream still come from under unit interior of ahu-521 do not appear flooded.checked operation and no water present alarm clear
  room 227,228,229,230 and 231 be cold receive a call from mr kevin chestnutwood ext 6653 about room 227,228,229,230 and 231 be ice cold the only active alarm for build 202 be reheat pump p-7 have a low temp investigate and p-7 be run but cool to touch.hot water pump issue turn over to pipe shop
  b252 redirect diffuse finn away from occupant redirect airflow per customer request
  repair ahu humidity box supply b63 65 near back of bldg seal box no leak at this time
  room be to hot a339 replace induction unit valve and check operation
  no heat in rest room raise set point on vav and hot water converter and check operation
  222 b118 too cold make adjustment to set point and check operation
  control valve leak hc-1 30 replace induction unit valve and check operation
  101 c wing most room too warm see sarah bell calibrate stat and check operation
  428 repair gutter on trailer turn over to oeg
  leak valve vav 3 58 bldg 217 rm.c201 note use false asset to get mslip through maximo.in bldg 217 rm.c201 service gallery 2 distribution level near column w11 vav 3 58 be leak at -PRON- packing nut place a bucket underneath.leak due to condensation on pipe work
  b-136 control valve leaking replace control valve and check operation
  kitchen hood have a cold air draft come in instal damper in duct work
  temp in kitchen too hot replace valve and check operation
  a228 valve leaking replace control valve and check operation
  b-336 valve leaking replace control valve and check operation
  office be too cold b112 make adjustment to set point and check operation
  build 222 room a-232 too hot make adjustment to set point temp okay
  office too cold b126 raise set point and check operation
  restroom too hot adjusted airflow on vav box
  office to cold b360 calibrate stat and check operation
  room too hot calibrate stat and check operation
  ahu-330 lowlimit alarm reset freeze stat and check operation
  301 b185 no heat this be a ongoing problem make adjustment to set point temp okay
  222 a232 -PRON- room be like an oven the heater be blast and still be just inside the doorway make adjustment to set point
  restroom too hot adjusted airflow on vav box temp okay
  room 2 too cold raise set point in space temp okay
  320/02 room temperature be report to be very cold for the baby crawl on the floor make adjustment to set point and check operation
  no heat rm b246 calibrate stat and check operation
  water detector zone 4 find no water present reset alarm and check operation
  check kitchen hood exhaust fan damper for proper operation instal damper in duct work
  411 b100 plug fall out of duct ceiling tile be remove replace plug and tap in place
  318 c114 heating unit for protective equipment gear storage room be not work room be extremely c. contractor make repair system back run
  224 a269 too warm room temp 72 degree check operation and make no adjustment
  repair leaking coil repair coil and check operation
  check temp on 1st floor hallway find issue with programming ddc make repair
  replace valve and actuator hc-1 34 replace valve and actuator on hc-1 34
  check all building for equipment check for all hvac equipment on site
  101 b20 problem with room humidty replace tank in humidifier check belt filter and grease acu-2
  233 a155 too cold please help call x4824 calibrate stat and check operation
  room be too cold a211 make adjustment to vav box
  225 b106 room too cold calibrate stat and check operation
  b-109 too cold replace grad diaphragm calibrate stat and check operation
  condensate leaking from under unit receive a water detector for zone 2 in bldg 219 find condensate or some other clear liquid leaking from under ahu-334 set off the detector vacuum up enough to clear detector.made adjustment to humidity set point
  acu-2 1 floor drain water detector replace sensor and clear alarm
  f.s on acu-6 reset twice and -PRON- run for a few hour reset freeze stat and check operation
  freeze stat acu-2 reset freeze stat and check operation
  uh-16 not work make adjustment to set point and check operation
  office be too hot a243 replace diaphragm and check operation
  block of room too cold k-125 room temp be at 70 degree with in guideline make no change
  office be too hot a261 calibrate stat and check operation
  101 b07 problem with hvac replace tank on humidifier replace fill valve and clean drain valve
  411 a183 a143 hallway very cold find stat in fault reset stat and check operation
  222 b214 very cold room temp 72 degree with in guideline make no adjustment
  301 b145 very cold check room temp 70 degree make no adjustment
  202 149 too cold check operation and temp ok in space
  freeze stat alarm acu-13 reset freeze stat and check operation
  b105 reinstall vav cover cover be in the office reinstall vav cover
  very cold condensation and ice on door window and floor raise set point on vav and check operation
  103 103 very warm room temp 70 degree check operation and make no adjustment
  222 b214 too cold raise set point and check operation
  235 reactor vent problem bad control board ddc be go to replace
  too cold in build 101 room a-819 calibrate stat and check operation
  receive fan fail alarm for ahu 4 1 receive fan fail alarm for ahu 4 1 find unit stop with vfd show unit stop could not restart mr jim le explain since ahu 4 2 be run -PRON- be not an immediate problem reset freeze stat on acu 4 1 ab-13 and check all other equipment
  freeze stat alarm reset freeze stat and check operation
  freeze stat alarm reset freeze stat and check operation
  water detector zone 5 floor drain u28 in alarm note false asset to get maximo to work zone 5 floor drain u28 be in alarm investigate and find no floor drain water detector in alarm replace sensor and check operation
  fan fail alarm ef 2 2 at 1638 hrs on 2/15/16 receive a fan fail alarm on ef 2 2 clear vfd fault but fan would not restart ef 2 1 still in operation.reset fan and check operation
  temperature too hot at about 85 to 90 degree make adjustment to vav box temp okay
  acu 18 no flow alarm checked operation reset alarm and start
  replace an exist outside air temperature sensor serve the 301 addition hot water heat exchanger contact carrie kelly x6914 for air temperature sensor in the ddc panel outside of mechanical room b163 2 within storeroom disconnect 24 vac power on exist terminal block to exist combination outside air temperature and humidity sensor on build 301 roof southeast end disconnect the input wire and remove the exist temperature humidity probe that be mount on the exterior high bay wall manufacturer instruction indicate that probe can be remove from exist junction box by loosen the black nut within the junction box this will prevent have to install and seal a new junction box replace with new temperature humidity probe reconnect input wire note orange wire on probe connect to temperature input cable and blue green wire connect to humidity input cable and 24vac source wire on the andover frontend workstation in the hvac shop enable the outside air temperature input to confirm proper operation of the sensor also confirm outside humidity reading be correct.replaced air temperature sensor
  replace motor ahu-336 remove pulley and belt replace pulley and belt align and tension
  222 a205 very cold raise set point also customer use electric heater which be effect average of temp in space
  222 b254 very cold flush strainer on hot water system
  ac unit be make a squeal noise a218 change belt b-30 and filter 16x24x2 2ea
  ef-3 damper be believe to be malfunction ddc find control board be bad -PRON- be go to be replace
  a143/a183 too cold find control board in test mode repair and reset stat
  hvac system for the xcalibir in lab be not work b68 check system find no issue
  lab too hot b54 b58 check all equipment find no issue temp back to normal
  room too cold b141 b160 calibrate stat and make adjustment to vav control
  room be too cold b254 calibrate stat and check operation
  room be too cold a800 temp in space with in nist guideline make no adjustment
  225 b242 too hot replace diaphragm and calibrate stat
  304 /151 152 too cold find acu-10 off restart and check operation
  221 a158-b157 too hot calibrate stat and check operation
  222 b164 too cold make adjustment to vav box control
  reset and restart acu c5 and -PRON- come back in alarm reset freeze stat and check operation
  office be too hot a430 calibrate stat and check operation
  office too hot b306 calibrate stat and check operation
  water detector cable x3 zone 3 in alarm note false asset list to enable maximowater detection cable x3 in zone 3 of service gallery 1 second floor of bldg 217 be in alarm with no water find replace rope sensor and clear alarm
  reset communication on acu-15 replace up
  411 a182 too cold restarted unit and check operation
  101 a731 too hot replace valve and actuator calibrate stat
  220 b324 too hot calibrate stat and check operation
  check squeak noise comm from the attic on the b side near the rest room check attic find no noise
  room too hot a739 calibrate stat and check operation
  stat in office be not work a182 restart unit and check operation
  stat in a182 not work restart unit and check operation
  220 b324 copy room too hot replace stat valve and actuator
  ne to have air vent clean in 1,2,3 floor men women restroom restrict air flow clean all bathroom vent
  recover refrigerant recover refrigerant
  airflow issue b157 make adjustment to difuser
  220 b324 room still too hot calibrate stat and check operation
  repair leak valve bldg 221 repair leak valve on hc-354b hc-312b and hc-326b
  check inventory of filter bldg227 complete inventory of filter in build 227
  221 b126 too hot calibrate stat and check operation
  water detector alarm zone 7 check find no water alarm clear
  221 hot room b055 replace all three controller and check operation
  clean up hvac shop clean shop and put away inventory
  225 b127 smell gas fune in lab no odor find have fire dept check as well
  guide hall be too cold adjust discharge on unit
  office be too cold b370 calibrate stat and check operation
  235 guild hall too cold stat set at 62 degree calibrate stat and check operation
  101 a16 ac not work empty condensate tank on portable unit and restart
  235 e02 relocate filter to room e03 relocate filter
  unit in entrance ceiling by room b163 squeak adjusted speed on unit and check operation
  227 a263 room too hot temp be 78 i feel sluggish adjust temp in space on computer
  the supply fan sf-111-cd display 0hz and be not run forward to electric shop drive issue
  223 a228 measure air pressure send to pipe shop for repair
  219 /215 air handler off ahuiii c&d call steve for more detail electric shop make repair
  check unit on 411 roof make repair to system that have issue
  check all unit and exhaust fan on the roof check all unit on roof replace belt on exhaust fan ef-5
  e-8 221 replace bearing and shaft remove scroll and bearing for shaft replacement
  reinstall diffuser credit union reinstall diffuser
  office be way to hot a100 restart unit after power outage
  office be too hot a151 restart unit after power outage
  acu 18 trouble alarm turn unit back on and check operation
  unbolt lay from floor for removel remove lay and drill press from shop for excess
  room be too hot a155 restart unit after power outage
  235 c001 and c002 be extremely hot secure steam to -PRON- supply fan sf-12 -PRON- appear these room be hardly get air flow to -PRON- supply ventsunit in freeze stat reset and check operation
  235 a15 acu 5 will not start unit in freeze stat reset and check operation
  office be too hot a263 calibrate stat and check operation
  clean out bldg 420 clean storage area for hvac shop
  101 c33 health unit thermostate be make a niose replace stat and calibrate stat
  226 a345 very cold replace stat and repair air leak
  office be too cold b205 calibrate stat and check operation
  replace humidifier tank in c10 coordinate tank change out with mike hatch x8954replac steam tank and check operation
  301 b162 very cold repair air leak calibrate stat and check operation
  203 loud bang noise be come from the mech room steam pipe make noise turn over to pipe shop
  220 room b25 no airflow on hood replace broken belt a-26
  acu-6 235 offline restart acu-6 and check operation
  room too cold a341 make adjustment to set point and check operation
  clean diffuser locksmith office clean supply and return grill
  235 g100 guide hall too warm make temp adjustment to acu-16
  hvac unit serve rm a182 and half of a170 be not operational thermostat locate in a182 be blank and there be no heat or other air flow from this unit replace compressor on acu-20 and check operation
  replace pulley and belt ab-13 remove pulley and belt replace on new motor
  water detector alarm drain section repair sensor and reset alarm
  216 g107 can the temperature be increase 0.5 degree from -PRON- be current setting
  ne to have air flow increase in a161 make adjustment to air flow set point
  a400 low temp to 72 degree if possible calibrate stat and check operation
  cut clock bracket for signal shop fabricated bracket for signal shop
  220 a226 air be blow too strong from vent make adjustment to vent and adjust damper
  101 heritage room too hot make adjustment to set point and check operation
  receive temp out of range alarm at 2251 on 3/3/16 -PRON- have a small power bump receive p 203 b out of temp alarm find pump be run and hx 203a be in service with a discharge temp of 170f.checked operation find no issue temp back to normal
  water detector alarm at 0204 on 3/4/16 receive a water detector alarm for filter section of acu a5 find no water or any detector in alarm in any section of the acu.no water find check sensor and reset alarm
  check exhaust to fume hood not work b233 replace actuator and check operation
  ahu-1 new guide hall ac unit north wall off with a dc undervoltage fault unable to restart in auto so the unit be run in handreset fault freeze stat and check operation
  office be too hot a353 replace valve rebuild actuator and check operation
  office be too hot c001 c002 acu-2 be in freeze stat reset and check operation
  office be too hot c101 c103 calibrate stat and check operation
  air flow be too high b159 make adjustment to vav box and check operation
  224 a264 fume hood eh259b not work reset hood and check operation
  221 a219 too hot calibrate stat and check operation
  no hood exhaust in lab b155 a156 replace motor pulley and belt
  room be too hot a357 replace diaphragm repair air leak and check operation
  please check out the acu-2 acu-16 and acu-23 in build 411 replace compressor contactor transformer and circuit board on system and check operation
  245 b 156 too hot replaced controller valve sensor stat repair air leak and check operation
  320 room 2 too hot adjusted temp to 70 degree and check operation
  220 a355 too hot replaced induction unit valve and check operation
  235 e114 acu 18 in alarm alarm be redundant reset alarm and turn system back on
  235 k120 air valve 004 be leak check air leak and turn over to pipe shop
  101 a819 too hot calibrate all stat and check operation
  230 room 113 chill water be 68 need to be 58 also a pump be not workingreset pump and check operation
  water detection alam still active b06 227 zone 10 please resolve sensor tie into sump no water present
  water detection alarm active 4-s zone 4 no leak find reset alarm and check operation
  101 b07 and b11 change air filter see val miller x3602 for filter -PRON- be on leave till 3 14replaced filter in unit
  water leak detection in build 227 acu 2 1 preheat section clean sensor and reset alarm
  ne the room temp set at 23c rm d024 adjust set point and check operation
  304 room 101 too hot make adjustment to set point and check operation
  too hot in build 202 room 227 need to be 23c stem stick on valve repair and check operation
  office be too hot a355 replace diaphragm and calibrate stat
  office be too hot a321 replace diaphragm and calibrate stat
  223 a321 please turn on fume hood replace shaft and bearing and also repair flex connection
  411 a170 air handler issue replace compressor on ahu and check operation
  control valve between room b-144 and b-146 be leak replace control valve
  223 a364 please install an air filter over vent instal air filter on supply grill
  304 credit union way too hot calibrate stat and make adjustment to 920a controller
  301 b152 hiss noise come from ceiling repair air leak and check operation
  101 e114 turn off floor vent shut off heating for winter
  101 a537 too hot calibrate stat and check operation
  224 a253 too cold calibrate stat and check operation
  water detection west 1st floor zone 10 in alarm no flooding or leak water detection tie into sump no water present
  101 a39 3 debris and dust be fall out of the ceiling vent can a filter be installed?install filter in diffuser
  221 a149 too hot calibrate stat and check operation
  222 b223 too hot lower set point on acu-9 and checked operation
  build 207 entire building have no air movement at all get cold up bad replace and restart unit
  101 a800 burn smell come out of heating unit please check no odor find at this time
  adjust temp to 23-c in rm 227 make repair to stem and adjust temp
  222 b229-b231 computer room too hot lower set point on acu-9 and checked operation
  office be too hot b131 lower set point on acu-9 and checked operation
  the whole building be cold raise set point and check operation
  215 c113 have training all week room be too cold please adjust temp raise set point for space and check operation
  control room zone not follow setpoint two of the three zone on acu-1 track setpoint nicely but the control room zone do not control room at 81f 13f over set point of 68f replace actuator temp back to normal
  infant room and front office be too cold raise set point and check operation
  227 acu 7/2 floor drain alarm reset alarm and check operation
  101 lecture room b too cold calibrate stat and check operation
  replace hepa filter 223 a116-a118 make customer aware that -PRON- need inter division work order for replacement of filter
  receive fan fail alarm at 1829 hrs on 3/15/16 receive a fan fail alarm from ef 2 2 find vfd in fault would not reset also find ef 4 1 and ef 6 6 off line as well speak with mr jim le who advise as long as no more than three ef 's be down thing can wait until morning ps for whatev -PRON- worth ahu 2 1 and ahu 4 1 be also off line and ahu 6 1 be in service restart all equipment and check operation
  217 zone 2 and 3 water detection alarm replaced water detection cable on several system
  218 zone 3 water detection alarm replaced water detection cable and check operation
  226 acu-4 no communication replace up on unit and check operation
  245 b136 too warm to proform calibration please lower temp unit down for preventive maintenance
  245 b116 realy hot replace diaphragm and calibrate stat
  301 b163 no air movement too hot replace broken belt and check operation
  224 b254-b258 clean induction unit clean induction unit
  front lobby of 101 be too hot make adjustment to acu-2 and reheat set point
  ac- unit be not cool clean room a56 reset acu on computer temp come down
  office be too hot a911 calibrate stat and check operation
  235 b121 hood not work hood be certify need to remove out of service sign
  225 a151 too hot replace diaphragm on induction unit and check operation
  304 room 17 electrical equempment get hot electric shop work on equipment
  220 b230 b234 too hot replace stat diaphragms and check operation
  hood exhaust be not work b122 replace belt on fan and check operation
  temp 2 degree to low e113 turn over to ddc group repair make to program
  repair coil in acu-1 repair preheat coil and check operation
  replace break air line replace broken air line in control cabinet
  101 a600 too hot calibrate stat and check operation
  find exist wall louver on exterior wall of secondary cooling pump building then remove the exist lover by drill pop rivet and cut caulking once remove to gain access to screen material remove screen material and then reinstall lover in reverse order secure lover back into wall by use of screw for future removal see picture submit to supervisor via email also contact mr mike hatch x 8954 for further information and detail if need 3/29/2016 construction shop be unable to perform as request the removal of louver thus the need for hvac to gain access into system thru intake end of system with vacuum to clean from inside the wall penetration/ screen material to allow for exhausting of air action take remove screen material from damper
  room k-09 very hot condensate pump clog clean pump and check operation
  freeze stat alarm reset freeze stat start ef-6 and check operation
  220 a152 room be too hot replace diaphragm on reheat in room a152 and a150 and check operation
  225 a163 too cold calibrate stat and check operation
  301 b116 too cold room temp ok make no adjustment and check operation
  101 a422 small refridgerator not work bad surge protector customer equipment -PRON- ne to replace
  101 b114 ac not work restart unit after power outage
  224 b329 fume hood not pull any air reset fan and check operation
  222 b305-b315 too cold reset ahu after power bump
  225 a332 too hot replace diaphragms grad and calibrate stat
  218 c011 vent problem check temp okay and check operation find no issue
  203 room 102 too hot restart unit after power bump
  repair the diaphragm valve for the west square reheat coil hc c4 3 on build 101 acu-4 the valve be not work -PRON- be on top of the unit replace diaphragm on reheat
  101 lecture room d be too hot calibrate stat and check operation
  203 room 102 be too hot restart unit after power bump
  101 a1201 too hot restart chill water pump
  225 a250 too cold calibrate stat and check operation
  227 a363 too hot make adjustment to set point and check operation
  222 b305-b315 too cold make adjustment to set point and check operation
  223 b116 too hot calibrate stat and check operation
  no air flow in men room clean all grill check operation of fan replace belt
  b204 office extremely warm repair valve replace diaphragm and calibrate stat
  check steam leak on ahu-203 30 action take find -PRON- to be a control valve leaking and turn -PRON- over to shop 80 turn over to pipe shop
  219 g003 humidity be too high ddc make adjustment to system
  301 c166 too cold reset unit after power bump
  ahu-333 make up air system for high acc system need -PRON- supply air humidity sensor check for proper tolerance per design and calibration if incorrect -PRON- must be replace and commission  this be critical need for all 219 associate lab space and equipment as be related to supply humidity ahu-333 supply humidity be currently hand valv off to not occur further supply air saturation by system
  220 a149 noise come from heater make repair to stem on valve replace diaphragm and calibrate stat
  101 conference room too hot reset unit after power outage
  office be too hot a821 calibrate stat and check operation
  225 a221 check heat unit temp fluxuate 11 degree throughout the day dia campbell x-3265 225 a234 can open door if -PRON- be lock calibrate stat and check operation
  226 b321 hood alarm go off be not work reset hood after power bump
  217 c105 clean room check air handler repair break airline and check operation
  226 exhaust fan for a118 outdoor chamber of environmental chamber do not function exhaust fan be locate in attic but -PRON- be switch on off from room a116 chamber control room replace motor on exhaust fan and check operation
  office be too hot a359 replace diaphragm and check operation
  ahu-1 make noise replace belt and check operation
  235 outside unit for acu in k-09.1 make unusual noise check system find no noise present unit work properly
  loud noise come from the exhaust vent in rn d111 d115 turn over to andy for work order
  ne to have filter change in lab b221,223,225,227,229,231 replace all filter
  227 a163 too cold temp in space okay and check operation
  lab be too cold b152 replace stat actuator and check operation
  room be too hot b149 replace diaphragm on reheat and check operation
  room be too hot a438 replace 2 diaphragm thermostat valve and actuator and check operation
  humidity be too high in rm f-34 f-36 repair air leak on actuator humidity okay
  water detector alarm zone 4 no water present check operation and reset alarm
  ahu 28 make loud noise replace belt b-45 and check operation
  office be too cold a123 have siemen make repair temp back to normal
  room be too hot a331 replace diaphragm and calibrate stat
  temp too low b019/b033 hot water convertor off due to power bump
  220 a266 hood alarm go off alarm come from customer equipment
  227 a262 too hot for test please adjust to 68 restart global controller and set temp to 68 degree
  window unit be make a loud noise a212 make adjustment to diffusser
  move unit stat and replace valve diaphragm as necessary to control heat and cool a430 replace 2 diaphragm and relocate stat
  224 a203 room be too warm reset at 68 please replaced diaphragm calibrate grad replace thermostat and check operation
  freeze stat alarm reset freeze stat and check operation
  freeze stat alarm reset freeze stat and check operation
  freeze stat alarm reset and check operation
  room be too hot b126 replace diaphragm calibrate stat and check operation
  101 c33 nurse room too hot calibrate stat and reset reheat controller
  216 e113 lab space too hot unit down for maintenance temp back to normal after start up
  office be too hot b312 replace diaphragm and check operation
  c100 c122 be too hot lower discharge on air handler and replace stat
  split system not run instal new system and check operation
  f gate no heat in guard house blow fuse electric shop replace
  lab be too hot a146 calibrate stat and check operation
  225 person seat in b368 report that a loud humming noise be come from the attic can someone check that out noise come from starter cover on exhaust fan tighten cover noise go away
  water detection alarm zone 10 remove sensor and instal new one
  loud noise come from vent a039 could not find no noise come from hvac equipment at this time
  227 b250 way too hot replace controller and reset board
  222 b164 no heat 62 degree raise set point on acu-5 and checked operation
  227 a321 no ventilation replace stat and check operation
  233 water come out vent leak on equipment replace pack on reheat valve in room a156 and replace valve and actuator in room a144
  225 a232 room occupant describe hot air come from air vent making room humid stat in space set to 76 degree calibrate stat and check operation
  101 d100 heritage room too cold talk to customer temp ok
  ac unit not work reprogramm remote and check operation
  strong burn smell turn off fan controller at front entrance replace bad motor on fcu and check operation
  water detector cable cc 52.1 in alarm note false asset enter to make maximo work in bldg 218 room c01 distribution level zone 3 cable cc52.1 be in alarm with no water find action take replace cable and reset alarm
  water detection cable d40 in alarm note list false asset water detector cable d40 be in alarm with no water present replace cable and check operation
  repair fume hood lh side access panel rm e-101 fabricate clip to repair access panel and install
  101 heritage room be too cold calibrate stat and check operation
  225 a232 a c not work unit be off for p.m.
  check operation of ef-2 and ef-3 check operation and perform cfm reading on equipment
  check operation of unit in a-56 replace time delay switch and monitored system
  227 b311 b313 be show positive pressure and should be negative pressure lab an employee have complain of chemical odor in the hallway and report to oshe please fix the pressure to be negative pressure for both lab reset damper control in attic and check operation
  lab b055 temperature too low greg driver at ext 4832 report lab b055 temperature too low replace controller calibrate stat and check operation
  ef-401a make loud noise contractor replace bearing
  control valve leak a-119 pipe shop have secure replace pack on valve and check operation
  101 01 green auditorium too cold raise discharge set point on acu b6
  221-a163 office very warm ne to adjust thermostat replace diaphragm and calibrate stat
  224-b109 room too warm calibrate stat and check operation
  replace filter for room b-156 replace old filter with new one
  replace chill water actuator on acu-3 replace valve actuator on chilled water and check operation
  221-a314 too hot removed controller and replace stat check operation
  222-a243 cold air be come out of vent make adjustment to vav box and check operation
  101-a537 turn heat on repair stuck stem on valve and calibrate stat
  231 1 a wing near loading dock noisy valve fcu#6 replace valve repair airline repair fcu casing and check operation
  replace pulley on ef-2 replace pulley and belt on ef-2 and check operation
  220 b-340 -PRON- office temperature be much too high replace control valve for induction unit and check operation
  repair valve replace vac barrel repair vac and install new valve
  install portable ac unit rm c10 install portable unit and connect to return
  check air flow in b312 air flow okay
  repair water leak b-06 repair leak on humidity system
  repair coil leak acu-6 repair leak in coil and check operation
  repair coil leak acu 4 2 repair leak in coil and check operation
  227 attic unit please check the unit ef b219 -PRON- be not run and have not be run restart fan and check operation
  245-c013 too hot no a f temp in space hot due to outage
  225 b45 ac need to be fix turn on urgent server room equipment concern high temp safety switch reset and check operation
  245 c201 air seem to be out in -PRON- laboratory fume hood and -PRON- be get an air fault restart hood fan and check operation
  220-b348 heat be on and very hot replaced induction unit valve and check operation
  101-a0836 heater radiator make very loud noise make repair to induction unit valve
  219-f030 f036 f031 f033 urgent adjust temperature make adjustment on computer for temp room back to normal
  225 2 entire 2nd floor be freeze cold raise set point on ahu temp ok
  225-b352 b356 very hot calibrate stat and check operation
  221-a314 leak in ceiling tile check attic find no leak have pipe shop replace tile
  221-b131 no a c check operation okay make no adjustment
  216 d122 too hot be heat on make adjustment to room temp on computer temp back to normal
  227-b250 hot room check temp in space and check operation okay
  224 b260 too hot replace diaphragm and check operation
  217 b237 room too hot must see pat x3914 to get access room be secure make temp adjustment on computer temp back to normal
  remove plate from return grill c-010 remove plate from return grill
  222 a342/a344 readjust the thermostat so that both a342 and the adjoining room be set to 70 degr raise cooling and heating set point temp in space 70 degree
  225 a321 too cold room too cold -PRON- window unit have be service several time this year the last time the bladder in the valve be replace and -PRON- seem to work ok for a time today -PRON- be blow just cold air and not mix any warm air i do not think the thermostat be work in the unit valve close in attic pipe shop make repair
  101-a0039 freezing no heat in build pipe shop to make repair
  101-a0041 computer learning center be freeze no heat in build pipe shop to make repair
  225-a164 too hot replace valve and diaphragm check operation okay
  220 a327 1 very hot in the office 2 black particulate matter around the vent repair air line and replace diaphragm
  225-a206 hot office feel like 90 unit down for maintenance
  225-a206 temp adjustment too warm unit down for maintenance
  304 151 very hot adjusted temp on fcu and check operation
  220-b067 hot lab temp need to be 20 urgent replace diaphragms on actuator for 6 room and repair air leak on chilled water valve actuator
  233-b159 no air circulation in lady room restart exhaust fan off due to outage
  235-bldg exhaust fan not run turn over to electric shop breaker trip reset back up and run
  228 a118 office space be really hot replace and calibrate stat
  411 a170 the thermostat for unit 19 be off blank and there be no airflow from that unit replace switch relay and check operation
  101 a039 too cold 60 degree -PRON- office have be at 60 degree for that last 3 day the cold be really unbearable some folk can telework but other do not have a choice can -PRON- please check on -PRON- room or be there any arrangement to offer staff a warm place to work while the cooling heating situation be resolve pipe shop make repair temp back to normal
  water detector zone 10 alarm connect to sump pump not water detection
  220 b253 screen room be about 5 degree f too hot since april site wide outage replace diaphragm and check operation
  101 a823 hvac be freeze in office coat worthy no heat in build pipe shop to make repair
  225-b161 no air flow ahu down for preventive maintenance
  226-b209 too cold conference room space temp ok make no adjustment
  221 a103 hvac for this office be not function properly too cold replace induction unit valve and check operation
  water detector comm fail bldg 216 note false asset list aml water detector for bldg 216 218 and 219 be in a test loop that have be repeat since 4/19/16 -PRON- like the tuesday test never end bldg 216 show comm fail replace up on several water detection cabinet and also replace several sensor cable
  check temp in lab f036 g026 may need to contact sponsor make adjustment on computer temp back to normal
  a600 to cold no heat in build break relief valve
  office be to hot a27 calibrate stat and check operation
  227 b366 too cold make adjustment to set point temp okay
  225 b347 strange odor and no air movement unit down for maintenance
  restock supply into shop from outage put away shop supply after outage
  101-a0044 a0046 entire floor check for coldness wear coat again no heat in build due to break relief valve
  101-a0031 fitness center need to exhaust out smell from do the floor may need fan place unit in vent back to normal
  103-visitor center a c not work reset unit after outage
  224-b260 no a c calibrate stat and check operation
  245 c113 room temperature too hot replace induction unit valve and check operation
  221-b258 too hot calibrate stat and check operation
  320 2 infant room be warm lower set point for space temp okay
  226-load dock heat be run very hot find unit in hand shut off and check operation
  235-a151 very hot no air conditioning shut off winter hot water base board heat in whole building for summer
  245 c113 room be too cold plant have be out on 4/22 in response to room be too hot now temp be replace diaphragm and calibrate stat
  101 a734 too hot calibrate stat and check operation
  101-d0100 hot adjust and program stat
  227-b250 hot a c never come on today reset controller and check operation
  101-a0734 hot office replace diaphragm and check operation
  too cold acu-5 board be replace by ddc new board be bad and need replace turn over to ddc
  a100 too cold space temp 73 degree check operation okay
  224 eh-157b replace damper and actuator replace damper actuator on 2 exhaust fan and fasten down cover
  rebuild damper actuator rebuild several damper actuator
  cut clock plate for signal shop cut and fab per diminsion provide
  222-b149 a c not work unit down for maintenance
  222 b143/a144 the ac be off be these lab unit off for maintenance
  103-visitor center a c not work reset unit high limit and check operation
  219-f036 temperature spike and burn rubber smell like belt may have blow remove pulley sheave and belt from old motor and replace on new motor unit back in service
  restroom have no exhaust unit be off for maintenance
  222-b329 lab smell bad a c work reoccurance no odor at this time check unit be down for maintenance
  221-a054 lot of condensation build up on chilled water line drip everywhere check space humidity be 42 percent checked operation ok
  217 d120 c121 temperature of these room have be 28 c or great since last monday repair valve and check operation
  101 a0131 office have be unusually hot even when -PRON- be cold outside replace belt an acu a1 and lower set point
  235-b188 ac not work lower discharge on acu-1 and check operation
  223-a159 a c not work replace diaphragm and check operation
  101-a0221 too hot like a sauna replace diaphragm on reheat and check operation
  207 101 a c do not seem to be cool the main highbay area in the building or the office on the replace up on system unit back up and run
  101-d0107 lecture room d too hot make repair to both mixing box in room and check operation
  233-a155 hot office unit down for maintenance
  225 b40 please turn heat off vent be open and blow warm air thank -PRON- replace diaphragm and calibrate stat
  221 b233 network closet just blow air not cool air from ac the display be flash filter reset unit and check operation
  230 129 2 /c unit be leave unfinished motor be replace but connection have not be make remove and replace both fcu motor
  water detector alarm cool section replaced water detection sensor and check operation
  101- next to cafeteria new west square room training too warm training in process too warm lower set point on unit and reheat
  101 01 lecture room b too cold calibrate stat and check operation
  room be too cold b152 replace 2 controller sensor and stat and check operation
  room be too hot calibrate stat and check operation
  318 a112 too hot lower set point on vav 23 and check operation
  101 a600 too cold make adjustment to set point and check operation
  222 a217 something wrong with air handling system in -PRON- office every minute or so i hear rattle noise that be accompany by an air pressure difference i can feel -PRON- in -PRON- ear and cause -PRON- file drawer and desk to shake a little bit check operation of vav box find no noise or issue
  225 a-317 too hot replace diaphragm actuator and calibrate stat
  224 b210 too hot replaced induction unit diaphragms and check operation
  221 a241 too hot replace control valve and check operation
  air from unit smell humid mr bienfang at ext 2105 report air from unit smell humid check operation find no issue with temp or humidity
  ceiling leak near room a104 roof leak turn over to oeg
  thermo stat not work mr brizzi be operate fan in manual due to thermostat not work switch system to auto and check operation
  low room temp check system find no alarm
  224 b210 too hot replace diaphragms and check operation
  304 room 150 too hot also check condensate leaking lower set point and check operation
  226 b328 air flow come in office be noisy and be very disturbing can anything be do make adjustment to airflow and check operation
  ahu-5 water leak clean up water and unclogged drain in unit
  320 2 too hot please lower the temperature lower set point on vav 2 degree
  visitor center main area air conditioning be not work again change set point on system replace filter and check operation
  226 b328 the hvac air flow in the room be constant and very noisy the hvac air flow in the room be constant and very noisy this be dr jeff bullard 's new office can -PRON- please fix this thank -PRON- change set point for airflow and check operation
  225-a314 very hot replace diaphragm actuator and calibrate stat
  101 a0823 air conditioning on all the time freeze in the office calibrate stat and check operation
  318 c104 ac unit not working- temperature sensitive equipment inside instal new system temp set to 18 degree c
  101 01 very cold room 60 's raise stat in space and check operation
  235 e wing all e wing hood in alarm unit down for maintenance
  101-a0600 freeze unclog 3 coil replace stat replace 2 diaphragm and check operation
  226 a334 there be a high pitch squeak noise come from this building utility room check building find no noise
  101 a0701 and a0705 very cold temperature pipe shop work on riser
  227-b313 fumehood c alarm a f too low reset vfd fault and check operation
  221-a319 and room next to or across from hot lab change diaphragms replace reheat valve and check operation
  217-attic ah 210 bad motor replace pulley and belt on ahu-210
  unit have completely fail at 2112 hrs mr alan munter ext 6244 report that acu 18 have completely fail the display indicate high compressor pressure mr munter advise that hvac shop be schedule to service the unit on 5/9/16 however -PRON- will require more than preventive maintenance mr munter advise that the external cooling tower have be make clunk sound and fan may have fail replace condenser fan motor and check operation
  219 ahu 327 burn smell please check out see steve coulter or beverly connelly x2485 replace bear on fan and check operation
  226 b108 rebalance air too loud and too cold adjusted air flow and check operation
  221 a141-a143 no heat no air unit be off calibrate stat and check operation
  101 a10005 too hot replace diaphragms clean out coil repair air leak and check operation of all induction unit
  101 a902 too cold pipe shop work on riser
  223 b256 unit stick on heat too hot replaced induction unit valve calibrate stat and check operation
  check status of acu unit turn over to oeg for replacement
  218 d015 pneumatic control for the air supply in the room be not working.please take care of this electric shop make repair to vfd air flow back to normal
  221 a141 a143 heating cool work be be do and heating cool be never restore calibrate stat and check operation
  221 a141 check a c there have be a problem with the air conditioning the room feel extremely cold than usual could -PRON- take a look at -PRON- and fix -PRON- when possible there be a flooding incident upstairs last week may be something be change since then calibrate stat and check operation
  220 a331 too warm the front radiator be very hot top radiator push out both hot and cold replace valve actuator stat and check operation
  101 a1015 turn off heat very hot repair air leak and replace diaphragm
  303 125 very hot unit turn over to oeg for replacement
  101-a0935 corner of travel office to right heat unit run very hot repair actuator calibrate stat and check operation
  101-a1113 hot office replace diaphragm and calibrate stat
  101-a0500 freeze cold pipe shop make repair on riser
  221-b021 lab at 26.5 degree c ne to be 23 degree replace diaphragm stat and check operation
  room b-231 control valve leaking remove and repair control valve and check operation
  exhaust fan e-1,2,and3 thermostat operate inversely mr brizzi notice that the thermostat for all three exhaust fan in bldg 305 appear to be wire backwards the fan shut down when the thermostat set point be lower and run when the set point be raise thermostat be currently set at 60f i be view the fan from the stand point of act like ac unit check operation of stat with electric shop support stat work correctly
  220 b217 problen 1/2 of lab be too hot and other 1/2 be too cold please look at replace diaphragm calibrate stat and check operation
  220 a116 problem with air handler change with pressure in room.need new filter customer to purchase filter for replacement and will call when -PRON- come in
  replace motor on ab-9,11 13 replace motor and check drive on all system
  218 d018 temp have drop from set point of 23 degree c to about 17 c. -PRON- be very cold the relative humidity be also above 50 which be out of spec please address immediately reset vav and adjusted temp
  411 a120 stuffy and hot todd snouffer check thermostat for rtu 14 and 15 serve the room stat on south and east wall stat on east wall set to auto mode show temperature of 74-degree stat on south wall set to heat mode show temperature of 71-degree recommend coordination of stat setpoint and set both to auto mode set stat to auto and check operation
  233 man 's bathroom no or insufficient airflow the man 's bathroom in build 233 have either no or insufficient airflow to clear the air and bad smell build up in the room please fix the airflow problem so that the room be properly vent restart fan and check operation
  101-a0823 air be adjust and now -PRON- be very hot in the office calibrate stat and check operation
  225 b242 temperature unit have malfunction hot office calibrate stat and check operation
  203 102 no air flow freezer room up to 80 degree restart unit after power bump
  101 a0813 please check heat in room calibrate stat and check operation
  221-b031 lab too hot need to be 67 but at 76 calibrate stat and check operation
  221 b08 temperature in the room be 92 degree f -PRON- be usually 62 degree f switch from winter to summer and adjusted set point
  101-a0715 a0713 very hot calibrate stat and check operation
  101 a302 extremely cold in -PRON- office can the air conditioning be turn down riser shut down for repair by pipe shop
  resolve possible fail rope sensor in aml building 218 and 217 zone 2_s_cable 2.5_43.4 46.5/ 218 and four other in build 217 zone 1 these can be reference on graphic for more detail and all be on distribution level for 218 be in distribution and mech room replace sensor and check operation
  227 a357 heat be at 79 f. please adjust -PRON- back to 73 as -PRON- have -PRON- before thank reset and adjust stat to 73 degree and check operation
  101 a0041 1 please check -PRON- ac -PRON- seem to be off since -PRON- redo the floor in the gym restart acu 2 after power bump
  224 b216 air conditioning be not work room be very hot calibrate stat and check operation
  repair condensor fan on acu-19 replace fan motor and check operation
  water detector alarm ee4/30.6 and dd/30.6 vacuum up two minor leak in room e01 one next to ahu-321 at floor drain water detector ee4/30.6 water appear to be from a leak duct or valve above duct.the other next to ahu-324 at floor drain water detector dd/30.6 water be dry source appear to be a leaking drip leg on pip next to ahu-324 check area no water present reset alarm
  exhaust fan 6 over 1 boiler have a bad bearing turn over to randy wixom for replacement of fan
  301 b-168 too hot for most of the week temp now 78 degree in -PRON- cubical at noon lower set point on acu and vav temp ok at this time
  218-all lab d corridor get very cold repair make to heat exchanger temp back to normal
  218 d024 build 218 be now be affect by a heating shutdown laboratory be far off contr repair make to heat exchanger temp back to normal
  411-a101 too cold raise set point to 72 degree
  101 12 no a c or air flow need to be trip reset unit after power bump
  221 must call neil zimmerman before go over for access x5887 too cold main air for build at 8 psi raise to 18 psi and turn hot water to space back on
  224 a330 air failure of chem hood the air flow be currently about half the required value trigger a constant alarm tone please have a look as soon as possible hood down for maintenance restart hood and check operation
  225 a219 -PRON- office be very hot and -PRON- would like to have the ac turn on please replace diaphragm and calibrate stat
  225 a130 too hot replace diaphragm on hc 124b and replace valve and actuator on hc 126b
  224 b364 ac work in attic be cause water to leak from ceil tile outside of b364 in hallway check area find no water at this time floor drain leak turn over to pipe shop
  temperature and humidity be too high rm a340,a342,b339 b341 repair issue with control air to build room back to normal
  220 b346 too hot replace diaphragm calibrate stat and check operation
  218-d018 temp to low urgent 3rd request adjusted set point on computer temp okay at this time
  reset ef 6 2 reset and check operation
  220-b246 very hot office replace diaphragm and check operation
  235-burn smell meet emergency serv out front contractor welding in basement unable to vent area
  220-b362 very hot office heat be come out although turn way down replace diaphragm and check operation
  304 140 very cold calibrate stat and check operation
  231-b140 lab fumehood alarm unit down for maintenance
  245 b101 office to hot please cool -PRON- down replace diaphragm and check operation
  226-b241 no air flow no ac replaced diaphragm on reheat and repair damper
  101-e0125 no air flow no a c restart acu-1 and acu-2 after power bump
  101 a337 thermostat need adjust office be currently 82 degree customer to call trouble desk when -PRON- can have furniture move
  224 a216 the chemical hood in 224/a216 be not any pull air both the quick tissue check and f. restart fan and check operation
  216 a229c the room feel there be no fresh airflow please take care of this raise air flow set point and check room okay
  build 411 set up all acu unit on auto temperature and scheduling calibrate all stat and check operation
  235 a-12 water leak through wall a condensate return penetration 30 action take no leak or water at this time possibly rain water issue
  218 c001 c001 be divide into two small room the back room be currently very hot replace transducer and check operation
  101-a235 too hot close comment customer happy with temp do not change anything at this time if something go wrong the customer say -PRON- will call back contact nair
  220-b270 heat be run too hot replace diaphragm calibrate stat and check operation
  245-b131 b133 hot lab restart unit and check operation
  235 c001 all area spare fan belt create a tripping hazard please see suggestion specifically c01 but all the area where hvac fan be locate a wing basement b200 etc have spare fan belt place on top of the ductwork or on the floor nearby this create a tripping hazard in addition to be disorganized suggest a centralized station where the belt can be hang store with label rung to know which belt go on what fan i be willing to work with the hvac shop personnel assign to perform this task pick up belt around area
  411 a183 1 too cold calibrate stat and check operation
  218 a03 ahu 513 have throw -PRON- be belt replace shaft bearing belt and check operation
  222 b136 too hot replace actuator and check operation
  411 room a101 thru a143-a air be very cold calibrate stat and check operation
  room sto cold a101 a143 calibrate stat and check operation
  office be to hot a257 remove filter and calibrate stat
  gym too hot restarted unit and check operation
  replace bear eh-131 replaced bearing belt and align and tension
  put away shhet metal stock put away shop stock and organize
  room too hot b241 repair broken damper
  225 a229 themostat not work calibrate stat and check operation
  220 a122 too hot make adjustment to set point
  411 a143-c still too cold calibrate stat and check operation
  220-a207 too hot replace diaphragm and calibrate stat
  245-c125 too cold customer have asthma someone change -PRON- thermostat calibrate stat and check operation
  replace induction unit motor repair to made on work order
  226-b205 conference room extremely warm equipment be overheat per reading please call before go over there to be sure there be not people in conference room tricia faccone x5900 change diaphragm and calibrate stat
  223-b345 fumehood fail no air flow replace damper actuator and check operation
  225 a326 too hot replace reheat valve actuator thermostat and check operation
  245 b001 too hot
  222 a322-a320-a316 too hot repair chilled water actuator temp back to normal
  222 a350 too hot repair chilled water actuator temp back to normal
  101 a338 too hot unit down for maintenance
  222 a266 a270-a264 too hot repair chill water valve temp back to normal
  222 a352 no air flow repair chill water valve temp back to normal
  101 a635 too hot calibrate stat and check operation
  101 a207 too hot unit be down for maintenance
  231 a02 no exhaust in shoot range damper close on unit repair air flow back to normal
  223 a322-a317 too hot replace control valve and calibrate stat
  101 a800 too hot unit be down for maintenance
  207 no air large bay area too hot acu-2 have wire loose tighten wire and restart unit
  224 a225 loud hum inside office seem to be come from hallway air duct have be go on since monday customer equipment make noise in lab
  225 b40 room a little too cold calibrate stat and check operation
  424 a101 a c be not work very hot reset time on controller and check operation
  101 a225 tooo hot calibrate stat and check operation
  202 room 211 too hot calibrate stat and check operation
  101 a917 too hot replace valve and calibrate stat
  receive water detection cable d 40 note false asset list receive water detection cable d40 investigate and find no water cable g 46 be in alarm too with no water present replace water detection cable and clear alarm
  recover refrigerant unit outside on loading dock recover refrigerant from 3 system
  lab space be hot and stuffy please talk to sponsor and look into concern build 223/ acu-9 serve b112 dr terrell 's lab extension x5785 office b214 replace up and check operation unit back up and run
  245 b25 room temperature in the room be excessively hot where -PRON- be completely uncomfortable to work in the room at all ne the heat turn off to this room repair mix box temp okay
  221 b315 hvac unit make a hissing noise room be very hot replace diaphragm and check operation
  230 room 135 no air please check ventilation bad condensor fan motor customer equipment ne inter division work order
  224 b132 too hot replace diaphragm stat and repair air line
  room be to hot b328 replace induction unit valve and check operation
  301-b179 too warm and stuffy lower discharge set point and check operation
  225-a58 this morning system emit a much high noise level than usually belt fray 225/a58 house an hvac system for lab module a59-a60 pm be perform on the hvac system yesterday 05/24/2016 this morning the system emit a much high noise level than usually -PRON- sound as if one of the belt for the the blower motor be fray have shut down the system at about 7:45 this morning to prevent failure please investigate good regard ulf replace belt and check operation
  207- main bay empty condensation tank huge puddle on floor customer equipment unable to empty
  condenser fan do not work find lose wire check all wire unit back in service
  unit short cycle system in heat mode check operation system okay
  unit freeze upafter 48 hour system low on charge charge system and check operation
  221-c14 water on the floor water leak from foundation turn over to oeg
  230 003 water leak condensation telephone switch room drain clogged on unit clean drain and condensate pan
  acid damper 7 alarm at 1623 hrs receive acid damper 7 alarm speak with mr jim le as to which ahu may be responsible -PRON- believe -PRON- be ef 105 a b which be operational -PRON- be determine the problem could wait until 5/31/16 the alerton aml system indicate ef 112 and ef 114 be off so check -PRON- for fun but i could not find -PRON- vfd in build 215 attic to verify action take ddc make adjustment alarm clear
  clog condensate drain deteriorate insulation at 1549 hrs on 5/29/16 receive a call from mr larry lucas ext 5533 about acu-18 in room e104 leak condensate on the floor find the p trap in condensate drain clog unclogged drain with a piece of wire and place unit back in service notice the fiberglass insulation on the access panel to acu-18 be really shred bad and may be what clog the drain action take unclogged drain and remove insulation
  224 b346 too hot replaced induction unit valve and check operation
  319 b109 the air conditioning do not work in this room lower set point on rtu that serve area
  101 a0438 temperature have be warm stuffy for about a week do not sound like any air be circu unit down for maintenance
  233-a155 too warm have no air flow ddc group clear alarm on system reset clock
  101-a0935 5 heat radiator blow heat hot to touch ne a c closing comment replace 2 diaphragm induction valve and actuator contact gramtikos_smoot
  101-a0733 no a c calibrate stat and check operation
  101-a0623 no a c unit down for maintenance
  224-a339 a341 hallway water on the floor condensation find no water present in area
  101-a0723 heat be run ne a c fix unit down for maintenance
  101-a0227-a0225 no a c unit down for maintenance
  101-a0337 82 degree ne a c unit down for maintenance
  101-a0836 23 21 27 past the elevator no a c replace diaphragm and calibrate all stat
  220 3 too warm calibrate stat and check operation
  205 117 and 126 no ac restart unit after power bump
  101-b0123 control booth no air lower set point and check operation
  101-a0635 still blow warm air unit down for preventive maintenance
  205 208 and 2nd floor hallway no a c find unit trip off electric shop reset and check operation
  318 c wing warm please adjust temp about 5 degree f. low make adjustment to system temp okay
  101 1134 1137 director 's office no air flow replace diaphragm calibrate stat and check operation
  101-a0303 very hot office no ac replaced diaphragm and check operation
  101-b0123 low air temp barely breathe calibrate stat and check operation
  rms b222,b224,b226 too hot close comment make stat adjustment and replace 2 diaphragm talk to customer contact dewee
  a225 too hot replace 2 valve and calibrate stat
  205 110 computer take hit from the heat ne ac close comment reset rtu-1 contact rinehart
  220-b039/b043 have own computer in lab for a c need adjust very hot replace belimo actuator and check operation
  220-a023 cool unit drip on phone pipe work leaking have pipe shop insulate pipe
  226 a334 the squeak from this maintenance room be fairly regular today check area for noise unable to find at this time
  224 b114 the office temperature have be too hot for several week replace induction unit valve thermostat and check operation
  b188 2 no exhaust or supply men restroom new fan to be instal turn over to oeg
  building 101 room 1124 report as too hot false asset list replace induction unit valve and check operation
  bad vibration on third floor false asset list ms janet madison in build 222 room a317 ext 8616 report a vibration make -PRON- door rattle on -PRON- hinge decide to start with ac shop on the chance this may be an out of balance fan wheel somewhere find exhaust fan in hand release and back to normal noise go away
  no hood exhaust a209 replace belt system back to normal
  sever lab too cold b321 customer instal equipment -PRON- ne to contact installer
  loud noise come from attic can be herd in b325 break flex duct in attic repair noise go away
  room be too hot a1026 calibrate stat and check operation
  ac be not work b185 turn on hv-4 and open chilled water valve
  office be too hot a359 replace control valve and check operation
  101-a0123 12 no a c hot calibrate stat and check operation
  101-a0422 a c not work calibrate stat and check operation
  101-a0224 no a c closing comment adjust t stat set temp in room at 72f check valve ok contact brown
  245-c138 fumehood e102 not work no air flow replace break belt ax-60 2 ea
  225 a27 ac control knob be break room temperature be below 60 degree replace induction unit valve and check operation
  223 a361 office be uncomfortably warm and have be for week replace induction unit valve repair air leak and check operation
  235 a155 not enough ac with the ceiling louver max open close comment check discharge on acu-5 at 52f check operation of reheat valve everything be ok check calibration of stat open supply diffuser to space talk to customer explain that 1 stat serve all of a side will have to coordinate with fellow worker on stat sp.contact eyer
  225 311 extremely hot air be come out of the side vent the air flow register locate next to the window be blow cool air out the top vent but extremely hot air be come out of the side vent the hot air be make the office to hot to work in make adjustment to set point and check operation
  301-c100 c112 very humid and muggy please adjust temp make adjustment to set point and check operation
  301 b185 shipping and receiving ac not work calibrate stat and clean filter on fcu
  101 a1026 -PRON- be very hot in -PRON- office calibrate stat and check operation
  220 a06 exhaust vent hood not work little to no air flow replace belt system back to normal
  222 b321 computer server lab too cold with humidity show as be high complete on m slip 62791
  224-a341 urgent water leak fill up 3 trash can floor drain bad turn over to pipe shop
  235 k-121 very loud fan noise close comment replace belt b-57 3 ea and grease sf-1 on roof have to coordinate with control police and dispatcher to access the roof.contact english
  b119 freeze close comment room temp be 66f upon arrival triple mod calibrate 2 of 3 stat set at 72f check reheat valve 1 stick closed correct one drip leg drain to restore hot water flow room temp be ok at this time contact dewee
  room too hot c100,c106,c108,c110 c122 close comment check room temp at 74f set stat to 65f check all induction unit discharge be 64f acu discharge low to 50f contact bell
  101 a721 2 a c unit in room 1 be put out cool air the other be put out hot air please check out close comment adjust t stat set temp in room at 72f check valve ok contact meenehan
  220 b145 too hot close comment change diaphragm change reheat valve and calibrate t stat contact koffman
  225 a311 too hot calibrate stat and check operation
  101 a1130 a?c unit 1 be hot and 1 be cool please look at close comment adjust t stat set temp in room at 72f check valve ok contact bennett
  218 f013 recharge refigerant compresser need inner division work order for repair
  check noise in a118 make adjustment to damper and check operation
  no hvac in build since last week restart unit and check operation
  220 b310 too hot replace diaphragm calibrate stat and check operation
  225 a27 too cold complete on m slip 62828
  225 b265 tooo hot replace diaphragm on reheat and check operation
  101 c100 ne cool air calibrate stat and check operation of ac unit
  224 b328 too cold calibrate stat and check operation
  245 b136 room too warm for calibration please lower temp replace break belt on ef-5
  no air in room d-07 belt break on air handler close comment change d07 acu belt contact furst
  report of an air handler unit maik noise in b wing warm be corridor belt be off could not isolate and there be no danger to unit or personel close comment repair belt on exhaust fan 5 contact foreman
  223 b126 room too warm thank calibrate stat and check operation
  225 a240 ac booster unit in 225/a240 be break for last week or so include yesterday(june 6 each time i enter the room i notice the ac booster unit be off and feel very hot in the room even though i tune the ac booster unit on each time when i see -PRON- turn off -PRON- ne get -PRON- fix as soon as possible repair leak and recharge system
  225 attic blue catch bucket be overflow in the attic of 225 near column j 14 onto the floor please do check on -PRON- brian 's cell 301 910 2914 another alt contact craig watson x4402 thank close comment catch bucket empty replace with one that be drain hose contact knepp
  301-b173 7 water leak thru light check area find no water present at this time
  101-e0101 lecture room a be very warm calibrate stat and check operation
  please read hood in build 225 room b-59 and validate close comment read face velocity fail at 76fpm check exhaust fan belt loose replaced belt rechecked face velocity at 90fpm calibrate flow meter in service now contact richter
  repair sf-15 and sf-16 repair stat replace actuator grad and check operation on both unit
  216 a147 check the sensor for the supply air diffuser the supply vent blow hot air please ta reset ddc setting and check operation
  222 a234 temperature be very cold in room can the air conditioning be adjust to make -PRON- warm adjust set point of vav and check operation
  411 a183 1 thermostat not read set temperature correctly and a c run constantly please cc.mailto:todd.snouffer@nist.gov">todd.snouffer@nist.gov robb poling 411/a183 1 be experience the recurring issue of thermostat not read set temperature correctly and a c run constantly upon arrival to work this morning 411/a183 1 thermostat read 55 degree not a conducive work environment temporarily the a c have be turn off but as outdoor temperature rise today -PRON- will need to be turn on again please send someone out asap to calibrate a c thank -PRON- ziva x4085 calibrate stat and check operation
  411-a143 2 a c run constantly heather snow 411/a143 2 and farah shirmohammadi 411/a143 be experience the recurring issue where the a c be run constantly and cold air on -PRON- and thermostat be not recognize temperature setting cold air temperature be not a conducive work environment please send someone out asap to calibrate a c thank -PRON- ziva x4085 calibrate stat and check operation
  217 hallway outside a107 water drip from ceiling find control valve leak badly repack valve and check operation
  225 b265 -PRON- room be very hot -PRON- be be this be for a while please have someone come check the calibrate stat and check operation
  301-b163 too hot in store room replace diaphragm on both reheat valve and check operation
  217 f105 room be cold than usual -PRON- have be about 17.5c today normal be about 22.5c reset program on vav box and check operation
  clean up mess in mech room bebind in front of ahu-2 1 clean up mess behind ahu-2 1
  make bracket for door at build 205 for r ullman fabricated bracket for electric shop
  411-a143 2 a183 1 still too cold do not fix heather snow 411/a143 2 and farah shirmohammadi 411/a143 be experience the recurring issue where the a c be run constantly and cold air on -PRON- and thermostat be not recognize temperature setting cold air temperature be not a conducive work environment please send someone out asap to calibrate a c thank -PRON- ziva x4085 calibrate stat and check operation also raise set point for space
  224 a330 the a c keep on cooling despite be set to 70f the room temp be currently 64 66f replace 3 920b controller 4 stat and check operation
  vc 103 main area visitor center be still hot until late afternoon a c not come on make adjustment to run time set point and check operaion
  hce1 5 steam leak repair steam leak in coil and check operation
  belt be squeal on ef-22 replace belt on ef-22 and ef-23
  233-b120 very hot calibrate stat and check operation
  218-c011 lab be way too hot reset board on vav and check operation temp ok
  220 b139 too hot in lab 80 + degree f. make adjustment to 908 controller calibrate stat and check operation
  202 129 227 228 insufficient cooling and high humidity condition be prevent calibration -PRON- have hvac problem with insufficient cooling and high humidity in several of -PRON- condition space condition be prevent calibration of customer instrument please advise thank -PRON- make adjustment to set point repair stuck stem on heating valve and check operation
  225-b306 no a c air flow calibrate stat and check operation
  225-b233 network closet over heat repeatedly repair leak and charge system work properly
  101-b0101 lecture room a extremely cold make adjustment to set point and check operation
  245 b136 the temperature be low but still too high to perform calibration please revisit the replace break belt on ef-5 and replace filter in supply duct
  226-b205 a c not work replace diaphragm calibrate stat and check operation
  101-lecture room b a turn up air up too cold make adjustment to unit and check operation
  221 b233 supplement air conditioning unit in the room do not work even though the room be very repair leak and recharge system check operation
  101 c100 too hot lower set point on acu c1 and check operation
  225 b204 too hot replace diaphragm calibrate stat and check operation
  office be too hot b370 calibrate stat and check operation
  218 d024 e025 d018 other ac be off in build 218 check operation of unit temp back to normal
  no ac d024 e025 d018 check operation of unit okay temp back to normal
  install butterfly damper in the supply duct to room a143 instal new damper and check operation
  install a buterfly damper in office supply duct room a-183 1 instal new damper and check operation
  no ac/13 restart acu-12 after power bump
  217 b137 water leak from ceiling chilled water valve have be fix
  304 hall way outside room 107 very hot restart all equipment and check operation
  318 c wing too hot lower set point 2 degree check temp in space okay
  231 b113 air conditioning not work hot air come from vent check operation of 920b controller calibrate and temp back to normal
  227-b261 b257 power surge everything come back on except ac urgent repair air leak on system reset fault and check operation
  101 12 power surge a c not restore and 12th floor be get hot reset unit after power bump
  the store room have no air conditioning false asset list at 0437 hrs on 6/20/16 ms dawn bruchey call to report the store room in bldg 301 have no air conditioning run start unit after power bump and check operation
  water detector in alarm attic west false asset list receive a water detector alarm for zone 3 at 0441 hrs investigate but could not find any detector in alarm alerton system could provide no specific location for alarm find no water present reset alarm and check operation
  225 b52-b58 the hvac booster system for the cleanroom lab b54-b56 be not work i also send a temperature plot for the past month to kevin dewees -PRON- would be grateful if -PRON- could check the hvac booster thank -PRON- ulf find booster unit off restart and check operation
  office be too hot b236 calibrate stat and check operation
  221 b08 lab too hot power bump cause a?c to go off restart unit after power bump
  245 b033 b019 subbasement lab ne humidioty control within appropriate temperature humidity below 50% at 21.5c reset start hot water converter pump and turn over to ddc to have alarm point instal on pump
  220 a115 too hot rebuilt actuator calibrate stat and check operation
  room 117 be too hot restart unit after power bump
  replace valve and actuator hc331b replace valve and actuator
  101 a903 on a c too hot calibrate stat and check operation
  220 b204 way tooo hot replace diaphragm and check operation
  office be too hot a357 make adjustment to set point and check operation
  check fan coil unit in b158 m slip detail description when the air come on -PRON- blow directly on -PRON- and -PRON- cubicle be too cold adjust supply vent away from customer
  231 b141 control ne to be adjust to control humidity level to stay below 55% rh description hvac control ne to be adjust to control humidity level to stay below 55% rh unpainted metal surface store in this lab be corrode due to high humidity level make adjustment to set point and check operation
  318 d101 ventilation fan for ppe storage room be not work restart unit and check operation after power bump
  222-b158 no air flow no a c like -PRON- cool make 68 degree temp in space with in guideline make no adjustment
  215-attic roof fan make very loud racket sound like -PRON- be ready to blow ef-401a bad bearing contractor work on unit
  222 a135 airflow be positive blow out towards the corridor adjust a f negative to corridor submit by oshe as per occupant complaint 222/a135 be a restroom the room airflow be positive blow out towards the corridor as determine by a smoke tube test on 6/21/16 the room airflow for a restroom should be negative blow in from the corridor can the airflow for this restroom be adjust to be make negative to corridor replace motor for bathroom exhaust and check operation
  223-a117 temp too hot replace diaphragm and check operation
  207 entire bldg no a c instal new drain pan and check operation
  301 b-168 -PRON- be now 78.4 degree at -PRON- desk too hot the last time i put in a ticket the weather change and cool off can -PRON- get here today while -PRON- be hot make adjustment to set point on acu and check operation
  224 a-151 office too warm replace diaphragm and check operation
  215-no acid exhaust need to reset everything reset and start unit after power bump
  205 117 no a f no fan due to electric bump reset rtu-1 and check operation
  216 a136 1 there be a metallic rattle sound come from the air return in the ceiling -PRON- just start sound like a fan fail ef-401a bad bearing unit secured for repair
  227-b206 hot calibrate stat and check operation
  224-a345 and a 369 conference room hot room replace diaphragm in a345 and replace valve and actuator on a369
  318-c104 a c not work equipment at stake unit on order for replacement
  205 117 a c not work replace belt on acu-3 and check operation
  lab b48 be hot repair air leak on control valve and check operation
  225 b208 too hot closing comment replace induction unit hot water valve adjust thermostat contact pradip pandya
  245 b131 b133 this room be extremely hot again find acu off restart and check operation
  225 a212 a c vent noise have get louder a c vent noise have get louder employee request for someone to come back out and scope correct if possible employee describe -PRON- as constant background noise and not white noise adjusted air flow on return
  245-b133 c101 c105 hot office and a smell urgent already tell safety unit off for maintenance
  227-a262 too warm lower set point and check operation
  304 162 no a c tool crib exhaust fan on roof;. replace grad and check operation
  223-a163 too cold calibrate stat and check operation
  217-a219 the right half of the room be very warm currently temperature be 76 degree f lower set point on computer and check operation temp okay
  244-a355 hot office calibrate stat and check operation
  220-a016 high humidity equipment at stake find pump off and unit in purge reset temp okay
  224 a208 210 lab space unreasonably warm replace diaphragm and check operation
  222-b158 ac need to be turn on office very hot make adjustment to set point temp okay
  301- b174 conference room freeze make adjustment to set point
  b106 too hot replace control valve calibrate stat and check operation
  water leak d05 removed filter block air flow open damper no water leak present
  too hot room b48 contact joe 3716 find acu-6 off restart and check operation
  too hot contact avi 2214 acu-6 be off start and check operation
  room b250 too cold temp in space 74 degree adjust louver for air flow
  no ac replace fuse and check operation
  noise in room b-146 come from b-200 replace bear on exhaust fan noise go away
  220 b246 no air conditioning nothing be blow this hasn't be a problem before find acu-6 off restart and check operation
  101 a823 air conditioning be leak cause carpet to come up and mold smell tighten hand valve packing and clean up water
  304-b015 ne a c restart unit and check operation
  222-b338 no air flow replace motor on bathroom exhaust and check operation
  225 b265 too warm 10 computer at stake office be warm than usual would like to have someone take a look at the temperature this office will have about 10 computer be image for user any question please call -PRON- x2055 close comment replace reheat valve and calibrate stat contact ann rickerd
  101-a600 office too warm replace diaphragms and calibrate stat
  233 b146 an hvac attic fan above -PRON- office be make a high pitch sound difficult to work and may indicate imminent failure check attic and around area find no noise present at this time
  101-b113 too hot urgent request meet take place urgent check temp in space okay at this time
  101-c0100 portrait room very warm temp okay in space check operation
  233-a129 replace motor exhaust fan e3 replace motor pulley and belt
  217-b243 and various other office a c in hallway create big wind blow paper in office ddc work on system
  220 a267 urgent air conditioning be out in this office and the temperature be 82f please assist asap replace induction unit valve and check operation
  fabricate drip pan to protect ahu-329 vfd from water instal drip pan above vfd
  205 126 too hot 82 degree room operate on small a c unit clean out filter dryer and check operation
  227-a262 lab too warm also door hard to open wind tunnel effect repair air and check operation room back to normal
  101-a06 entire wing freeze cold closing comment temperature be okay at this time no adjustment make contact gail lantion
  clean drain pan of acu-8 closing comment cleaned drain line out be clog contact randy wixom
  101 1137 very cold closing comment temperature okay at this time no adjustment make contact loretta robinson
  101 a1038 too cold readjust temperature set for a1038 too cold request a 2 degree warm please}thermostat be set at 74 degree currently read 66 68 degree assess if the thermostat be set correctly or read correctly in the past -PRON- unit have break and never send out warm air only cold air maybe this have happen again calibrate stat and check operation
  220-b149 adjust temp too warm closing comment change reheat valve and calibrate thermostat contact dean jarrett
  301-b194 a c whistle close comment put new belt on the unit the day before which make the motor bearing make a little noise grease motor everything be ok now.contact bret whitworth
  225 b242 consistently within the high 70 's and that the lowering of the temperature do not work customer -PRON- have submit 2 3 ticket in the past to have this issue resolve closing comment everything be okay at this time contact dia campbell
  220 a116 install new air filter in high accuracy temperature laboratory the filter have be block for several month pend delivery of filter for the system -PRON- be now on the loading dock of 220 and -PRON- fear that damage may occur to the air handler if the filter be not replace soon replace filter on system and check operation
  245-c227 customer say office be freeze cold calibrate stat and check operation
  224-a111 to hot second call calibrate stat and check operation
  233 man 's room ventilation be off again -PRON- need to be turn back on -PRON- be also a recur problem and something need to be do to fix this recur problem so that -PRON- be not a continue problem restart fan after power bump
  preventive maintenance team indicate the compressor will not run trouble shoot and resolve unit no longer in service tag out since 1981
  indicate by preventive maintenance team that fcu be in need of replacement provide justification for system replacement and if so name plate information of existing system for -PRON- use to order replacement unit tag out of service back in 1981
  224-a139 too hot!. calibrate stat and check operation
  water detection alarm zone 3 no water present check operation and reset alarm
  fan fail alarm receive a fan fail alarm at 1537 hrs for ahu 6 1 in bldg 227 find fan off and could not restart speak with mr jim le who inform that 6 1 could wait until 7/5/16 repair air leak and check operation unit back up and run
  water detection alarm zone 1 no water present check operation and reset alarm
  build 221/ laboratory a144 sponsor have be experience condensation form on lab 55 degree water line in laboratory a144 and a054 other maybe experience the same condition that be cause for condensation to drip a144 onto electrical circuit relate to experiment and subsequent arcing check acu-4 supply this lab for proper operating condition and that sponsor supply air/ control be properly function confirm that pcwhx be properly supply the 55 degree f water and that supply water be not be deliver at a cold temperature than 55 degree f. sponsor contact name be mr josh pomeroy x 5508 replace 908b controller replace diaphragm rebuild actuator replace grad and check operation
  hv-4 will not continue to stay on line accord to customer customer also indicate that when hv-4 be on line the system be not properly cool as -PRON- have in the past two year evaluate system operation and resolve the deficiency in form customer once hv-4 and chill water coil be properly work to keep the roll up door in the shipping area close as much as possible relabel system to run year around and check operation
  water detector alarm zone 4 no water present check operation and reset alarm
  101-a705 too warm replace diaphragm calibrate stat and check operation
  101-a0125 room 5 too hot and stuffy urgent customer not feel well check room temp 72 degree and check operation
  225-b168 one side of room blast hot other side blow cold calibrate stat and check operation
  225-b304 very hot office replace diaphragm and check operation
  235-k136 too hot lower set point in space temp okay
  221-a143 very hot replace diaphragm calibrate stat and check operation
  245 c125 office be too warm rebuild actuator and calibrate stat
  220 a251 please low temperature in office -PRON- be much hot than other office or hallway replace valve coil calibrate stat and check operation
  301 112 noise emanate from air vent very loud chancy lyford x4852 lower air flow set point on vav-8 noise go away
  223-b210 hot room replace valve and calibrate stat
  227 a227 very humid and hot 75f complete on m slip 68520
  318 c-111 c-111 c-119 these area room have be very warm for quite some time current temp in the room be 79 and 80 deg lower set point and check operation
  227-a403 provide proper a c sys ventilation inside machine room deficiency list provide by inspector replace unit and check operation
  222-b338 no air flow motor replace and belt air flow okay
  411-a120 office in a128 very hot adjusted set point and check operation
  227-a239 and office next to -PRON- blow hot air very warm change set point on computer and check operation
  217-attic ah107 fail bearing and shaft replace fail bearing replace belt pulley and aligned and tension
  motor bearing fail and pulley replacement need indicate on pm paper work 16 63637 the need to replace electric motor due to bearing fail and the need to replace exist pulley due to excessive ware coordinate with electric shop the repair to be perform once -PRON- have purchase replacement pulley outage will be require motor info 7.5hp 230/460v 3ph 1755rpm 213 t pulley info maska 2mb77l 11/8 bush pulley replace motor and fan bearing check
  227-a227 too hot and humid change set point on computer and check operation
  318 a115 this area(room have be very warm for quite some time current temp lower set point and check operation
  222 b107 and b105 room temperature be too warm please cool -PRON- off a few degree lower set point and check operation
  221-b308 freeze cold office calibrate stat and check operation
  water detection come in for zone 4 there be no leak or flood -PRON- screen in control room be down so i check unit 2 4 and 6 and find no problem do not open the unit door check unit and area find no water present reset alarm
  103 visitor ctr the ac vent in the ceiling above the desk be leak water check system make adjustment to set point no water present
  indicate on pm paper work that supply section of ahu plenum there be an air leak assumption be this be a sheet metal seam issue talk to -PRON- team for proper information not clear on documentation seal joint on casing of air handler
  pm report drive bear fail repair replace bearing and check operation
  pm report drive bear fail repair replace bearing and check operation
  245-c125 re call fix yesterday now office be extremely hot may be wait on a part replace stat and calibrate
  hvac pm crew indicate fan not run and the need for electric shop support to resolve fan not run replace starter
  hvac pm crew indicate unit block by material and can not access to perform pm coordinate with shop supervisor to gain access to perform pm move material and perform maintenance
  pm crew indicate fail drive bearing issue be work on unit have new bearing and belt instal
  isolation spring fail and ne replace also indicate by pm crew that motor bearing be very noisy repair motor info 15hp 1755rpm 3ph 254 t 230/460v repair isolation spring repair electric shop replace motor
  indicate by pm crew fail bearing drive side of what not clear inadequate information document by pm crew.note system be find with door open and fully fail bear on 7/7/2016 by ddc team hvac pm crew identify the failure on 6/8/2016 but no action to resolve replace bearing and check operation
  226-b205 very cold calibrate stat and check operation
  indicate by pm crew that motor bearing be noisy motor info 7.5hp 3ph 230/460v 3450rpm 17.2/8.6amp 184t.motor mount adjustment rail have fail and need replace why be this not do during this outage motor rail info 184a2 motor rail have be replace motor have no noise at this time
  indicate by pm crew that system have not ran for year be system still to be maintain in case the need to run occur if not then communicate to general foreman the need to have this remove from maximo discussion need to happen first so proper authority make determination unit have be remove
  indicate by pm crew that flex connection be fail fix repair flex connection on acu b1
  pm crew indicate system will not run blow fuse replace unit back in service
  221-a143 too cold calibrate stat and check operation
  bad bearing exhaust fan 22 locate over boiler 6 have what sound like a bad bearing open disconnect on roof at unit to shut down replace belt grease bearing and check operation
  226-a160 a356 water drip from ac in attic repair water leak in attic and check operation
  224 b330 adjustment repair of the office ac heating system the ac seem to be not run replace diaphragm repair stem and check operation
  squeal belt or bearing the roof top exhaust fan over the condenser pump vfd area on south end of building have a bad belt or bearing bad belt replace and check operation
  301 b185 ac not work in receive this have be an ongoing issue this summer thank lower set point on unit and check operation
  222 b105 temperature be too warm make adjustment to set point and check operation
  217 hall near h-113 adjacent to room h113 leak condensation in the main spine corridor adjacent to room h113 in build 217 there be a miss ceiling tile and an air register provide heating and cool air this register have condensation come from -PRON- that frequently wet the hallway floor the dirt around the register show that this be a long time problem this dropping water make the hallway floor very slippery and present a safety problem replace filter clean unit and check operation
  207 110 ac not cool well lower set point and check operation
  101-entire 9th floor no a c repair air leak and calibrate stat in several room
  222-b338 no a c no a flow replace fan motor and check operation
  301-c123 too cold raise set point on vav and check operation
  220 a153 the right side vent continually push out hot air temp control dial do nothing 10 degree hot than hallway replace diaphragm calibrate stat and check operation
  101-a1005 director 's office too warm calibrate stat in several room and check operation
  fail bearing ahu-107 replaced bearing belt and pulley
  no air conditioning in room carrie at ext 2533 room a259 report room very hot and duct be blow hot air
  223-a259 hot air blow out of vent urgent replace diaphragm and check operation of induction unit
  225-b319 too cold replace diaphragms and check operation
  304 155 air leak cross airline on floor 30 action take repair air leak
  216 a147 supply vent be warm air come out make adjustment to set point and check operation
  224 b208 too hot in office replace induction unit valve and check operation
  225-a240 computer equipment closet run way too hot urgent request check charge on unit make adjustment to charge and check operation
  replace bear acu-11 replace bearing and check operation
  water detector alarm unclogged drain and check operation
  226 a334 there be still a high pitch squeak noise come from this room -PRON- be still intermittent usually happen between one quarter to three quarter of every day i email a video with sound of the noise to jim le on 6/27 lubricate bear noise go away and check operation
  218-a003 signal sf339 water come out of leak detector clean up water and tighten hand valve pack
  301-a132 humid and not much air flow in back sometimes feel like no air flow lower set point and check operation
  301 112 noise emanate from air vent very loud chancy lyford x4852 lower air flow set point on vav-8 noise go away
  224 a255 too warm in office -PRON- pretty warm in -PRON- office compare to the hall and adjacent office the blower unit be blow out hot air thermometer show 100f any help with this will be much appreciate -PRON- will be out 7/14 and 7/15 on annual leave replace diaphragm and check operation
  223-b334 b335 entire 3rd floor restroom a side too man 's lady room no air flow restart both exhaust fan and check operation
  cut and drill clock plate fabricated plate for teletronic
  221-a349 too hot replace diaphragms on induction unit and check operation
  build 245 room d-100 replace bad bearing on fan e-90 replace bearing and check operation
  220-b324 no a c no a f calibrate stat and check operation
  226-b216 no a f no a c check operation okay at this time
  please check operation on acu b2 in building 101 reset controller and check operation
  219-g032 ne to bring temp down for measurement secondary chilled water not work ddc make repair
  216-f105 too much pressure in lab wind tunnel effect ddc make repair to system
  226-a334 mech closet supplemental handler make noise in fan also check line to see if clog sign of water leakage drain line clog clean out grease bearing and check operation
  223-b339 filter flashing and unit squeaking see d.fowler x3552 for entry clean filter and check operation
  220-b239 75 degree in this mech closet worried supplemental will burn up also have filter flash clean filter and check operation
  226-b244 too hot unit down for maintenance
  building 101 room b08 be smell electrical burn replace humidity bottle and check operation
  101-e0128 no a f no a c in this room replace fan motor on all three induction unit
  301 b147 very humid in the office paper be curl and very damp lower discharge set point and checked operation of acu-11
  227/b326 too cold customer would like the temp raise above 72 degree make adjustment to set point and check operation
  205 126 a c have water pour out of -PRON- replace condensate pump on unit and check operation
  224-b239 supplemental a c on check mode p601 and room be warm replace the motor check the condenser fan motor and set the temp to 68 degree
  318-c104 very very hot closet 1st priority instal new system and check operation
  water detector zone 4 check area and find no water present reset alarm
  water detector zone 6 check area find no water present and reset alarm
  222 room a351 and a365 too hot lower set point and check operation
  check the air in office a103 checked operation of system okay
  301 c120 too cold raise set point on computer room temp 72 degree
  223 b313 condensate pan be over flow clean unit and check operation
  226 b225 fume hood be off and i be get regular alarm i suspect someone be in the attic work on -PRON- but would appreciate -PRON- disable the alarm while do so so i do not hear -PRON- from the lab neighbor if -PRON- be not work on -PRON- then something have break unit down for maintenance
  101 a800 tooo hot 80 degree calibrate all stat and check operation of acu a6
  224 there be large puddle of water in the attic unclogged drain and check operation
  221 a361temperature adjustment please raise room temp ~2 deg calibrate stat and check operation
  leak in room b-356 find water in attic clean up water and unclog drain
  224 a161 temperature in office be too hot calibrate stat and check operation
  variable speed pump room air filter may need change note false asset list mr cole report that the air filter in the vsp room wall be look pretty clog up filter to be change on preventive maintenance
  223-b218 a c not work replace control valve and check operation
  221-b351 booster cool coil leak clear drain and check operation
  225-b105 too cold calibrate stat and check operation
  install pulley and belt ec-8 instal pulley on new motor align and tension belt
  check ac unit in room e015 see luke latham for entry to room electric shop replace motor
  216 b109 b103 increase the room temperature 2 deg c in the office space make adjustment to set point
  221-a239 no a c replace stat diaphragm and check operation
  101- basement no air restart equipment after power bump
  227 b123 ventilation noise in lab and also lab be cold 60 f tag out hood fan in attic lab hood have be remove and duct work cap off
  replace bearing and shaft e003b replace bearing and shaft check operation
  227 a357 office temperature be 80 please reset back to 73 thank -PRON- reset controller after power bump
  304-b015 no air flow no a c need specific a c for measurement restart unit after power bump
  226 southside chiller mech rm ahu-16 and 17 spray pump be not operate ne fix asap turn on pump and check operation okay
  301-c100 mep no air flow ddc resent code to controller unit back up and run
  205 117 no air flow no a c from power bump the other day restart unit after power bump
  216 b109 office be extremely cold adjust room temperature replace sensor in return air duct
  227 a358 hood on left side be make a loud noise possible come from the stack in the attic
  203- air handler 2 3 just go down ne to bring back up -PRON- have freezer restart unit and check operation
  227-a262 wind tunnel effect and too warm for -PRON- measurement reset controller and check operation
  101 a738 please check ac room be hot calibrate stat and check operation
  build 227 cfb-1-b159 check operation on the fan get information of equipment and check operation
  101 04 burn smell may be a belt acu a3 odor come from burn popcorn
  101 07 as soon as -PRON- get off elevator on 7th floor a side see leak pad water come fr vent no water present at this time check area find no issue
  water detector alarm zone 1 check area find no water present
  water detector alarm zone 4 bad up replace and clear alarm
  223-a214 closet with chilled water hvac leak chill water leak in closet pipe shop make repair
  411 a182 and a170 hvac unit service these two space in 411 be show a cool fail error me and there be no cool available temperature in these area be read 89 degree f. please repair asap thank reset unit and check operation
  304 150 room w roll up no air flow no a c unit be off for maintenance
  207 101 no air flow no a c restart unit after power bump and check operation
  101-c033 health unit and next door check c wing no air flow no a c replace belt on acu c3 and check operation
  220-a349 no a c heat be come out of register just move to this office replace diaphragm and both belimo operator on acu-5
  411 a170 no a c replace coil sensor unit back in service
  225 b63 please replace an ac fan belt in -PRON- 3 ton unit -PRON- do have a space belt in the room bring a b30 size as a spare alt contact to let -PRON- in this room be craig watson x4402 replace belt and check operation
  221 1 at least 1 zone on the 1st flr w/ rm heater run non stop year round incl woman 's bathr check operation of equipment find no issue
  216 f105 too hot for testing be 82 degree need to be low unit down for repair notice be send out to customer
  101 c100 portrait room too hot find air leak on preheat make repair and check operation
  205 2 big fan both belt be off ef4 see laurean replace belt on equipment and check operation
  127 1 high temp alarm repair broken air line go to preheat
  check operation of ef-7 restart ef-7 and check operation
  install deflector on acu-2a instal and seal deflector
  216 a155 outside there be water drip from an air vent in the hall outside of a155 in building ahu-401 off for repair cause condensation
  235 b-126 room b-126 and b-127 too warm find acu-6 off restart and check operation
  245 b033-b036 subbase humidity 57% need to be about 40% the hallway smell like sewer gas check all exhaust fan and restart ef-7
  301 b158 room be too cold when ac come on especially in -PRON- cubicle make adjustment to diffuser to redirect air flow
  320 room 8 kitchen temperature be uncomfortably hot in the kitchen thank you!. make adjustment to set point
  223 a146 room temperature extremely hot replace reheat valve grad and calibrate stat
  224-b348 heat be on!. replace diaphragm and tighten controller on valve
  101-a0600 tom cleary 's section to hot calibrated stat room temp 71 degree
  220-a400 area 220 degree reset schedule not work replace sleeve diaphragm instal gauge and set to 140 degree
  411 a183 too cold bring up 2 notch bldg 411 room a183 temperature on thermostat 24 bldg 411/room a183 far right side of room need to please be set to 75 degree presently -PRON- be set on 73 degree and the cold air be run continually on employee make adjustment to set point
  216 d111-d115 scientist want to set the lab temperature 21 deg c with tolerance of 0.5 degc ddc make adjustment to set point
  filter change on ru 5,6 and 7 ahu all maintenance have be complete in full and all filter and unit be clean
  filter ne replace someone do come over and count how many -PRON- need nothing else after that replace filter in pump room
  belt break on air conditioner room d-07 a-47 belt replace and check operation
  room be very hot replaced induction unit valve and check operation
  make repair to acu-1 replace filter change adjustment on sheaf read air flow replace belt and replace diffuser
  215 a103 1 acid exhaust be not work in the room check the damper for the exhaust line ddc make repair to system
  215 b102 solvent fume hood be not work unit down for inspection of equipment unit start and back in service
  411 a170 now air flow be not air condition air ref 16 74589 thank -PRON- ziva x4085 follow up ritm0245007 7/25/16 work perform where there as no a c bldg 411 room a170 thermostat outside kitchen] now air flow be not air condition air ref 16 74589 thank -PRON- ziva x4085 make adjustment to set point and check operation
  205 check a c in all of 205 restart unit after power bump
  217-c208 ceiling leak call in by didlake turn over to oeg roof leak
  223 b315 ceiling mount acu in the raise floor section of the room be run hot previously previously show a condensate tray full alarm which may have be supersede by the current high temperature alarm -PRON- do not appear to be draw any chilled water although as far as i know the supply be ok replace sensor for condensate pan
  adjust tension on acid exhaust check alignment and tension of belt
  check operation of hwc-2 replace actuator on hwc replace sensor recalibrat 920b controller replace grad and check operation
  office be to hot a113 replace control valve stat and check operation
  225 b325 tooo hot loosen stem and replace diaphragm
  room be too warm b04 calibrate stat and check operation
  ac duct leak in several place c110 raise set point on acu no condensate at this time
  ne to have the humidity reduce in b168 make adjustment to set point
  check office air in a103 this be submit under 16 74388 the problem be not actually fix adjust diffusser on supply to redirect air flow
  301 c120 redirect air come out of vent redirect air flow and check operation
  replace sheaf on acu-8 in bldg 245 fog will order the new sheaf use exist belt set if -PRON- fit otherwise use next available size need this be to reduce the high vibration of the fan unit replace motor sheave and fan sheave belt replace aligned and tension
  245 d07 ac unit on mezzanine break belt the ac unit on the mezzanine be constantly break belt please check alignment and look for other possible cause align tension and replace belt a47
  water detector in rm e04 zone 1 check and reset alarm
  216 b143 the break room supply air grill be blow hot air please check the sensor lower set point and check operation
  repair reheat control in attic of 220 replace leak control valve and actuator on b345 and b347 reheat
  101-b106 lecture room c be very warm lower set point room temp 70 degree
  411 a143 1 be frigid temp be ~45 50 degree scott montgomery 's office continual run a c begin on 8/2/2016 after lunchtime be frigid temp be ~45 50 degree please send someone to check and correct -PRON- office be 411/a143 1 thank -PRON- ziva 411/a170 x4085 check operation room temp 72 degree
  245 a wing stairwell there be a loud alarm type noise -PRON- sound like -PRON- be come through the wa this be the stairwell off of the loading dock there be a loud alarm type noise -PRON- sound like -PRON- be come through the wall heater uh-8a which be right by the door 30 action take water be ring sound as -PRON- flow through the coil
  225-b347 mid 80 's temp adjustment please x72231 replace 2 reheat diaphragms and calibrate stat
  320 8 temperature in the kitchen be uncomfortably hot make change to setting on computer temp ok
  water detection alarm acu-10 12 replace sensor in fan section of acu-12 and clean drain on acu-10
  224 b218 hot and stuffy the a c in -PRON- office do not work when i turn the knob all the way to cold -PRON- office be stuffy now i hope -PRON- can have a look at -PRON- so that -PRON- and -PRON- officemate will not have to escape to other room again thank -PRON- very much calibrate stat and check operation
  202 129 temperature below specify control range of 23 degree c plus or minus 0.3 degree c. -PRON- be currently run about 19 degree c the system be shut off one day this week for maintenance but room be now too cold make adjustment to unit temp in space 23.3 degree
  318 c114 room be cold at all time please raise the temp 5 degree thanks!. set point to low cause condensate issue raise set point
  221-b262 office -PRON- really hot can someone fix -PRON- please replace diaphragm check operation and calibrate stat
  replace valve and actuator room b261 replace valve and actuator
  301-c138 raise temperature too cold make adjustment to set point and check operation
  221-a248 ac not work hot unit down for maintenance
  221-b365 fumehood fail no air flow alarm bell ring unit be down for maintenance
  411 a170 8/4/2016 same as before the thermostat read 79 degree should read ~75 degree previous m slip detail description follow up ritm0245007 7/25/16 work perform where there as no a c bldg 411 room a170 thermostat outside kitchen] now air flow be not air condition air ref 16 74589 thank -PRON- ziva x4085 8/4/2016 same as before the thermostat read 79 degree should read ~75 degree location bldg 411 room a170 outside the kitchen be the thermostat air be blow but not a c/ air thank -PRON- ziva x4085 replace high pressure switch unit back in service
  acu-3 water detector alarm at 1807 hrs receive a water detector alarm for zone 1 find floor drain clog next to acu-3 clear drain but could not reset alarm on simplex system due to alerton system be dow check area find no water present reset alarm
  acid damper 8 low limit alarm at 1857 hrs receive low limit alarm from acid damper 8 set point be 300 l s unit be move 236 l s ddc make repair system work properly
  220 a315 ac heater unit make loud noise and office be 83 degree adjust control valve and check operation
  227-attic repair air leak repair air leak in cabinet for acu-7 2
  301-c139 or f4 exhaust fan above blow cold right on top of -PRON- make adjustment to supply vent to redirect air flow
  221-a334 very loud noise come from hvac unit replace belt on hood fan noise go away
  water detector alarm at 1957 hrs receive water detector alarm for zone 4 find a sensor in alarm at floor drain between acu-5 and e-5 clear splash water from sensor but could not reset on simplex system due to alerton system be down check system find no water present reset alarm
  103 visitor center 101 a c split unit green lead blink remote say unit be on but not blow check system find no issue
  221-a324 hot unit down for maintenance
  101-a0001 basement hot no a c check operation calibrate stat and remove plastic from diffuser
  221 b308 office be incredibly hot unit down for maintenance
  101-a0721 too warm no air flow replace diaphragms and calibrate stat
  water detector alalrm zone 2 clean drain and reset alarm
  301 b185 ceiling ac unit door fall open and wire be hang down ne someone close ac door and check to see if latch be break clean drain pan and secure door
  215 c08 room humidity sensor indicate humidity have be around 65% since at least saturday 8/6 ac maintenance be complete on 8/3 due to nist datum file be store on tape cartridge in this room humidity need to be under 50% to be safe for the datum tape cartridge lower set point replace filter check operation
  245-d07 fume hood not work no signal alarm replace belt and check operation
  water detectoe alarm zone#4 clear drain and reset alarm
  water detector zone 2 30 action take extend condensate drain on acu-6
  room be to hot a007 make adjustment to acu-1 and make adjustment to transducer
  build 418 behind 235 new guild hall the outside compressor be not work instal new unit and check operation
  221 a349 ac problem complete on m slip 75043
  room be to hot b154 replace thermostat replace diaphragm and check operation
  235 basement level b2 acu-4 ductwork overhead leak water onto floor below clean drain roll filter and check operation
  221 a349 leave ac a351 unit be heat the air right ac unit be cool -PRON- be suffer replace diaphragm fix air leak and check operation
  223-a249 no a c no a f only put out heat
  rm c-03 high humidity lower discharge on unit and check operation
  207 main 2 a c 's for the large highbay area be not cool the a c for the large highbay area in 207 be not cool in addition the a c in one of the attach iso container the one where the forklift be currently park and which have a maze build into -PRON- be also not cool reset alarm and replace filter
  215 b102 exhaust for the solvent hood be very low please check check system everything okay at this time
  221 b230 office be too hot replace valve and calibrate stat
  226 southside chiller mech room ahu-16 spray pump be freeze locked and not operate forward to pipe shop -PRON- say customer equipment ne work order
  320 2 daycare center infant room uncomfortably cold make adjustment to set point
  221-c00 wing c0012 c003 etc freeze cold hot water pump off due to power bump restart
  101 portrait room room too warm room temp 69.8 degree discharge temp off unit 53.4 degree
  acu-9 be leak on lab floor at 1213 hrs mr greg heller ext 6292 report that acu-9 be leak on the lab floor in room b200 clean out trap roll filter check operation of unit and restart
  offic be to warm a738 calibrate stat and check operation
  216 e320 up room way tooo warm reset unit after power bump and check opeartion
  221 c wing too cold 59 degress hot water pump be off after power bump
  233 a110 water drip from duct replace control valve and clean up water
  245 a010 tooo hot start exhaust fan and lower set point
  repair to hwc-1 make adjustment to set point and check operation
  check liebert unit in computer lab make a loud noise b317 replace belt a-40 noise go
  office be to cold h115 temp in space okay at this time
  air be turn off in store room please have someone check -PRON- out restart unit after power bump
  this problem be actual in room a600 report of a whistle sound come through the vent contact ext 5059 ms gail noise come from customer up
  411 a170 a c vent be blow cold air directly on -PRON- and cause discomfort prasad ramagiri 411/a170 x4186 be complain because a c vent be blow cold air directly on -PRON- and cause discomfort i be request an air baffle for the a c vent locate between -PRON- cube and vacant cube direct toward the window in 411/a170 thank -PRON- ziva x4085 customer want deflector instal unable to install
  304-b15 the measurement lab be almost 71 degree and should be 68 restart unit after power bump
  205 117 a c never come back on from storm outage ddc issue repair communication
  226-b110 freeze and wind tunnel effect urgent make change to reheat airflow and check operation
  226-b226 ice cold air from vent check whole bldg freeze hot water pump off due to power bump restart
  220-b39/43 triple module lab too hot find belimo setting wrong change and check operation
  226-b115 freeze cold hot water pump off due to power bump
  223-a305 a c not work 80 + degree unit off for preventive maintenance
  220-a226 a c not work calibrate stat find vortex damper close make repair and check operation
  101 12 12th floor ne breaker trip no a c restart unit after power bump
  226 b344 hvac work to minimum all night room temperature be very cold hot water pump be off due to power bump
  245-c side be freeze hot water pump be off due to power bump
  245-c101 intermittent loud noise inside wall pipe in wall make noise due to hot water pump be off after power bump
  223-b106 freeze hot water pump off due to power bump
  101-c028 2 locksmith office no air flow too warm lower set point on acu c5 and check operation
  223-b351 too cold hot water pump off due to power bump
  223-a367 no a c at all unit off for preventive maintenance
  223-a259 very warm no air flow unit down for maitenance
  221 b248 office be hot replace diaphragm calibrate stat and check operation
  224 a243 this room be so hot replace diaphragm and check operation
  223-a252 very cold hot water pump off due to power bump
  221 a323 too cold hot water pump off due to power bump
  224 b218 the hvac unit be blow hot air calibrate stat and check operation
  219 upper most mechanical room ah 329 3 belt ne replace b36 replace belt align and tension
  top cover miss on fan fabricate cover for exhaust fan and instal
  water detection zone 1 floor drain alarm be in check area no water present reset alarm
  exhaust fan need to be weld make repair to hood fan motor bracket
  a c unit dripping water condensate line probably clog unclogged drain and check operation
  304 163 the air conditioning to build 304 room 163 tool crib be off when a storm come through a couple day ago -PRON- apparently trip a breaker and knock -PRON- off line restart equipment after power bump
  223-b106 too warm and stuffy calibrate stat and check operation
  e-029b bad bearing replace shaft and bearing
  e-126b shaft and bearing ne to replace fan have be tag out since 8/2/11 and will need to be fully replace hvac shop be aware and fan be not in use anymore
  101-a0702 cfo office very hot meeting be in attendance calibrate stat and check operation
  220 a208 ac not cool repair airflow issue and check operation
  245-b133 hot restarted fan and check operation
  318 c111 air conditioning be leak ceil tile need to be replace will turn to mold replace ceiling tile and raise set point of unit ti stop condensate
  oat sensor break ne to confirm check sensor work properly
  acu-18 leaking water clean out condensate drain and clean up water on floor
  301-b185 2 portable a c unit condensation tank full and need to be empty clean unit and clear drain
  227-b141 fumehood alarm be sound yet fumehood seem to be work reset hood monitor and check operation
  215-penthouse the vfd for the supply fan sf-108-ab frequency display 0.0hz seem like the supply seem like the supply fan 108-ab be not running.please fix the issue as early as possible ddc restart equipment after power bump
  205 2 no a c entire 2nd floor restart equipment after power bump
  223-a205 vacuum fumehood not work turn over to pipe shop to start pump
  227 a148 the ventilation system be howl in lab -PRON- need to be reset perhaps set off by yesterday 's thunderstorm reset controller after power bump and check operation
  320 2 infant room too cold make adjustment to set point on vav
  227/a126 have positive pressure with respect to the hallway -PRON- should be at negative pressure wrt th reset controller and check operation
  223 a107 room 's heater control do not respond the heater be on full blast calibrate stat and check operation
  224 a156 strange smell near the fume hood in the lab can not be explain from the experiment kind of burned rubber smell exact source could not be localize replace belt and check operation
  245-d07 fumehood down replace belt and check operation
  221 a343 room too hot low the office temperature replace diaphragm and calibrate stat
  233 sound building man 's room the ventilation in the man 's room in 233 sound building be not wor this system shut down every time there be a power outage such as from a thunderstorm the system need to be turn back on and fix so -PRON- do not turn off in these circumstance thank -PRON- restart fan after power bump
  225-a167 a c not work unit down for maintenance
  202 124 ac not work at all heat run constantly can not occupy room have work to be do replace diaphragm and check operation
  water detector alarm zone 2 check area find no water present and reset alarm
  221-a334 return vent rain in office could be condensation tank over flow water from clogged drain unclogged and clean up water
  101-a0507 too cold calibrate stat and check operation
  221- entire c wing in the 60 's very cold
  101-a0500 too hot calibrate stat and check operation
  ceiling tile fall due to condensate back up note false asset list at 0709 hrs mr steve shahan ext 4627 report ceiling tile be fall in the gear storage room of bldg 318 due to condensate back up from roof top air handler clean unit and check operation
  318 gear storage room bad condensation leak in ceiling ceiling tile have be soak and fall down on the fire fighter protective clothing and equipment this need to be correct asap before more damage occur
  220 3rd floor b corridor no air flow acu-6 offline restart and check operation
  220 b246 no ac no air be come out of the register reset transformer and check operation
  224-a341 outside of a341 a c leak condensation build up steam valve leak turn over to pipe shop clean up water
  318 fire dept side too warm all live area of the fire station be very warm believe the temp be raise to help with condensation problem however this be a 24/7 operation with living and bunk area and the temp need to be lower thank lower set point on vav control temp on vav 13 70 degree vav 11 70 degree vav 9 69 degree vav 8 72 degree
  216 a217 there be a constant rattling in the ceiling that have become bothersome can someone look make repair to actuator noise go away
  217-attic humidifier leak h210 by ah210 in attic check all pipe work find no leak in area
  225-a206 too warm
  301 b111 1 the temperature in this room seem a little bit high than the hall way other room please increase the air flow or lower a c temperature for this room if -PRON- be possible thank make adjustment to set point and check operation
  301-b117 freeze make adjustment to set point and check operation
  225 a310 temperature be too hot > 80 c and very humid this lab have delicate instrument delicate instrument that may be damage if temperature and humidity keep rise
  220 b114 the room be too warm replace control valve and calibrate stat
  check return to see if the sound come out of the vent can be lower in a218 check all damper and make adjustment to air flow
  ne tev instal -PRON- ne someone experienced with instal thermostatic expansion valve air dryer 2 have a clogged one -PRON- first attempt result in a damaged replacement valve due to overheat -PRON- have another tev on hand unable to make repair due to location
  318 a-113 condensation leak in the ceiling hvac unit ceiling tile have mold and be wet replace tile and insulated duct work
  245-b133 hot room restart acu-12 after power bump
  c wing too cold replace both diaphragm on control valve replace dome diaphragm on hwc and check operation
  318 fire department area c116 c118 c120 c124 c126 c130 c132 c143 c114 too warm cold these room c116 c118 c120 c124 c126 c130 c132 c143 be sleep area bunk room in the fire station the temperature be very warm the temperature may have be raise during the recent condensation leak problem room c114 be an office and be cold and need to be raise a few deg clean unit replace belt insulated duct work and check operation
  226-b350 a c be constantly blow never shut off temp do not need adjustment calibrated air flow set point and adjusted diffuser
  301 185 2 again a c condensation line not empty properly may be a clog in line clean unit and clear drain for condensate
  245-b050 fumehood fail replace belt read hood flow and calibrate monitor
  226 b344 ventilation be constantly blow at full power and be very loud even when temperature be at set point fan speed do not respond to thermostat button only the temperature do lower set point and check operation
  225 a212 check return to see if the sound come out of the vent can be lower turn over to darrell smother for work order
  224 acu-4 check pan in unit water be leak construction shop re seal the acu unit and all be work fine
  adjust damper for airflow in portrait room open damper to increase airflow and check operation of equipment
  rtu-5 have deficienty with either pneumatic pressure/. tubing steam valve diaphragm seat follower transducer or steam trap(s be leak by cause for steam coil to be hot when system be call for cool engineer be willing to assist with effort of identify deficiency but approach mr dan gilmore for assistance please follow sequence of operation and automation system for reference of operation and control replace diaphragm on preheat and check operation
  101-zone 6 water detector clean up water and unclog drain
  the door blow open in c d corridor m slip detail description the c corridor lab c102 to c122 and d corridor lab d101 to d117 door keep blow open and there be quite a breeze of air blow out seem like these lab be blow air from the lab to respective corridor please check the issue unit be offline due to power bump
  c105 clean room over pressurized unit off due to power bump
  202 227 228 temp below the prescribed range for these lab 23 degree c plus or minus 0.3 c make adjustment to discharge temp on both unit and check operation
  224 a261 too warm replace valve and actuator check operation
  216 g113 lab user hear noise in g113 be very loud exhaust fan and cause vibration in the lab lower air flow set point much better in room
  check operation of ventalation fan and air compressor check operation of all equipment repair air leak and replace actuator
  221-a248 a228 a224 increase supply air for increase pressure turn over to andy halich for work order
  231 b110 please check the temperature and humidity control for this lab uncomfortable make adjustment to reheat discharge temp and check operation of system
  217 e107 temperature in -PRON- new lab space be too warm prev occupant have temperature set high -PRON- calibrate thermometer be register a constant temperature between 22.6 °c and 22.8 °c but -PRON- should be set to 20°c 1 please adjust ahu for 217/e107 for 20°c 2 please install provide activate a drop down thermometer from the ceiling to measure the ambient temperature lower set point and check operation
  227-a127 freezing raise set point on computer to 72 degree and check operation
  411 a111 -PRON- be very cold in the room please adjust the vent to reduce the cold air raise set point to 74 degree
  221 a310 there seem to be no air flow into the exhaust duct that be instal in utility trench please be aware that 1 the xps facility in 221/a310 be control by kristen steffen x2656 kristen.steffens@nist.gov and 2 i will be on leave until september 12 thank bobby berg make adjustment to damper and check operation
  205 124 pump out heat fix a c replace diaphragm on reheat and check operation
  231 0 very loud whistle noise come from basement area check mechanical room find no noise present
  220-b10 b12 no air flow urgent with customer reset relay on unit and check operation
  leak on duct work in room c04 1 of build 215 sponsor have indicate that -PRON- a leak come from the duct work above the desk area check area find no water leak present
  216 stair at the east end of 216 a corridor no air flow lower set point and check operation
  216-f-105 low supply air flow in lab make adjustment to set point and check operation
  water detector alarm zone 2 unclogged drain and check opaertion
  ac unit make noise b244 lower cfm on damper and check operation
  water leak rm e-108 check first and second floor for water leak find no issue with hvac equipment
  223 a109 too cold for over a year replace control valve on induction unit and check operation
  check the compressor of the bottom air dryer for properation operation short cycling replace capacitor and check operation
  221 a141 office be 83 degress can someone check a c unit change diaphragm on induction unit and calibrate stat
  216 stairwell 7 area be very hot repair air leak and check operation
  217 c102 small room inside c102 with a door also label c102 be too cold -PRON- be 65 deg f. make adjustment to set point and check operation
  shut off ac unit elevator machine room 5 contact luke latham for entryshut off unit motor need replace
  225 a-02 attic acu 10 11 12 have go into alarm for no apparent reason check all equipment operation find no issue
  226-b244 a c unit very loud low cfm in space and check operation
  lab be to cold lab 227 228 229 230 and 231 be 15 degree celsius too cold restart hw pump after poewer bump
  room to warm room 229 and 231 be report to warm from rich ayer ext 4971 restart equipment after power bump
  222-a140 all of a corridor burnt smell seem like come from ac not run restart unit after power bump
  301-b185 1 no a c restart unit after power bump
  216-b227 very hot blow warm air temp back to normal after power bump
  207 101 ac system in the main lab be not cool again thank lower set point and check operation
  318 ppe gear storage room hvac shut off in storm and need to be restart reset alarm after power bump
  220-b10 b12 no a c fan up in attic need to be re set
  218-c005 extremely high humidity critical for lab lab temp ok talk to customer okay
  222-b229 and b231 no air flo no a.c restart after power bump
  222-b315 no a c no air flow instrument equipment get ruin unit be off due to power bump
  301-b164 a c not work calibrate stat and check operation
  224 a268 insufficient hvac air supply air be blow out of cabinet check all equipment find no issue
  225 a02 heat exchanger hx-2 have 3 low refrigerant temperature warning this month 9/2 8:27 9/7 1736 9/7 @1800 check system find no issue all temp in range
  205 117 no a c clean coil on acu and check operation
  235 b-160 south b wing office too warm check operation of vav box ahu-1 discharge temp and check operation
  320 room 2 baby 's room too cold adjusted temp and leave pump on in hand ddc to diagnois issue with pump
  216 a127 ac be not work office be very hot make adjustment to set point and check operation
  223-b349 fumehood fail no air flow restart fan after power bump
  226-b107 exhaust blower 20 in attic restart fan after power bump
  304 room 145 too cold repair air leak on hot water converter temp back to normal
  224 b112 tooo cold repair air leak on hot water converter temp back to normal
  ac unit make noise a739 pipe shop make repair above room make noise
  loud high pitch noise bldg 217 room b207 note false asset list at 1658 hrs ms abby winston ext 5172 report a loud high pitch noise in -PRON- office bldg 217 rm b207 too loud to talk on phone noise come from customer equipment
  water detector alarm bldg 304 room 16 note false asset list at 1620 hrs receive a water detector alarm for bldg 304 rm 16 mr jeff smith check -PRON- out due to a high condensate pump level alarm in room 19 there be no water visible on floor in rm 16 detector may be bad
  c120 to hot meeting all week set unit to run all week and lower set point
  ofpm main office b114 be to cold calibrate stat and check operation
  status light on the atc panel in a02 for the ccf backup chiller be not turn on when the backup chiller be run make repair to status light
  need to habe belt replace on ac unit in b63 contact pat flanagan x4965 replace belt and check operation
  318 c104 raise temp to 70 degress condensation be come off of pipe worry that -PRON- may drip onto equipment raise set point to 70 degree
  301 b163 power bump knock off ac unit
  222 a150 air be off equipment off due to power bump have be restart
  227 a262/b257 hood alarm be go off cann't get -PRON- reset reset air monitor after power bump
  ne to have lab temp set in g107 lower set point to 21.5 c per customer request
  fume hood alarm sound on hood b257 reset air monitor after power bump
  245 b152 bad air flow in hood e55 replace belt and check operation
  222 b310 office get too hot in the afternoons please help make adjustment to damper temp okay
  216 a127 ac be not work again earlier today a electrician shut off light circuit for room in -PRON- corridor -PRON- seem from that point onward -PRON- office temperature have be very hot note that -PRON- previous m slip with the same problem be resolve and thing be work fine until today lower set point and check operation
  office be to hot c113 calibrate stat and check operation
  fume hood not work b345 bad motor take out fuse repair fan back online
  222 acu-4 be down unit down due to fire in build restart equipment and check operation
  220 a16 high humidity afraid of equipment get ness up find pump off after power bump reset
  216 vav-1 49 need trans ducer replace replace transducer and check operation
  ac vent cover fall off ceiling and room too hot b0041 open damper to office repair diffusser and check operation
  245 b50 low flow rate in hood
  312 room 106 108 110 ventilation stystem be down from power bump restart fan and electric shop make repair to ef-1 drive
  low limit alarm ne to replace low freezestat replace freeze stat all system be work fine
  101 cafeteria dish machine room unusually humid cause a problem with grease drip onto plate dean win cafeteria manager report that -PRON- be unusually humid in the dish machine room much more than normal and suspect a ventilation problem this in turn be cause a problem with grease drip from the ceiling vent and onto the clean dish please contact dean thank viv change belt on e c4 bx-128 and check operation
  233 man 's room the air flow ventilation be off again in the man 's room of 233 sound building restart fan after power bump
  235 b-162 no air flow reset vav box and check operation
  101-a0046 a0044 seba store a c not work check operation temp okay
  101-a041 1 a c out again restart acu e2 after power bump
  vfd for acu-3 in build 203 be be send a 0 10vdc signal from automation for speed control the vfd dip switch be set up to receive say signal but the vfd be think -PRON- be a 4 20ma signal please investigate and identify root cause for this speed control signal value be identify by vfd in this manner contact frank potts for info all switch in proper position check voltage ok
  room to hot a927 replace diaphragm replace valve and calibrate stat
  ac vent that s blow out air be get louder a212 a218 work order be make to make repair by darrell smother
  water detector alerm receive water detector alarm for build 216 zone 1 check penthouse and find no water can not rest alarm due to alerton system be out of service check operation and reset alarm
  room to hot a145 replace diaphragm calibrate stat and check operation
  room to hot 149 restart acu-2 and check operation
  202 room 227 228 229 230 231 reset button will not turn fan on these room be constant temp room restart unit after power outage
  take air flow measurement for 215/d106 all supply airflow any ceiling return airflow if applicable any storage cabinet exhausted air flow as well record all actual value and provide datum in l s to mr krishna cnst engineer john filano and frank potts for further review additional work will be require once engineer air balance value be calculate for this space unable to perform due to lack of documentation for work that be perform in space
  304 140 freezing restart pump and check operation
  245-c212 20c = 67.5 degree need to make -PRON- 72 degree calibrate stat and check operation
  219-a006 low air flow x4697 adjustment make to airflow set point and check operation
  224-a243 freeze
  the room be very warm humid and the temperature do not adjust
  221 a359 temperature of the room be too cold please set -PRON- to ~75 degree thank calibrate stat and check operation
  224 b331 the lab temperature be too hot the room seem to be constantly heat replace stat 908 controller calibrate stat and check operation
  220-a126 a128 a130 too warm replace valve actuator and all 3 diaphragms and check operation
  chemical hood ch339ba assist electric shop with change out remove and reinstall pulley align and tension
  221- b241 remove frigerant from refridgerator recover refrigerant from refrigerator
  224 a141 temp be in in the upper 50 to low 60 change during the day replace valve calibrate stat and check operation
  217 c121 temperature have be at 30 31 c for the past week replace transducer and check operation
  220 c02 the ductwork in the ceiling above the fluorescent lighting have moisture condense on -PRON- this have happen in the past and be eventually fix after some trial and error with the air handling procedure i think the concern -PRON- have for the safety side be a combination of be potentially a surface hazard with the condensation drip onto the floor and also the moisture be right above the fluorescent light and the electrical line go into -PRON- find hot water pump off restart and check operation
  233-a139 a c and heater both run together
  203 no air flow no a c restart acu-1 after power bump
  227 b229 modify or re balance airflow in anteroom to create negative pressure open all fire damper and check pressure
  302 shift supervisor office and break room diffuser be discharge 85 degree air the plant shift supervisor 's diffuser be discharge 85 degree air and the room be in the 80 this be way too hot and urgent the break room and office be discharge 71 degree air be the cooling coil out contractor finish work in the ceiling run pipe and just instal new ceiling tile suspect the duct be block but -PRON- have plenty of cfm make adjustment to belimo on chilled water valve and check operation
  235 b200 breaker and b-2 fan location ef-1 be find not run reset breaker and attempt to restart fan and -PRON- would not work suspect faulty contractor start unit and check operation
  101-c0033 health room no air flow replace belt and check operation on acu c3
  202 132 no a c ne a f start acu-3 and check operation
  215 b101 acid exhaust damper 7 set point 400 l s but actual value be 0.0l s please check the damper controller and also wet bench in the room b01 shut off by -PRON- yesterday night due to lack of exhaust
  226 southside chiller mech rm ahu16 be jam and will not operate please clean bad impeller on pump turn over to pipe shop
  215 a105 1 solvent bench be not work wet bench alarm indicate exhaust failure read all 5 exhaust line supply to this bench cfm good
  222 b119 too cold make adjustment to set point on vav and check operation
  101-a0823 office be still unbearably cold air conditioning issue never complete thank you!. instal new induction unit valve and check operation
  room c-105 be very very hot replace valve stat and check operation
  acu-28 make noise b-20 description from the hallway acu 28 can be hear screech very loudly maybe a new belt replace belt b-45 and check operation
  northeast floor drain water detector on acu-3 instal new floor drain sensor and will wait for outage to make offical repair to the leak chilled water valve
  225 a240 a c unit not work check charge on system make adjustment clean coil and restart system
  220 a355 too cold checked operation of actuator and calibrate stat
  301 a107 too cold calibrate stat and check operation
  reset temp in a170 temp 74 degree okay at this time
  turn on exhaust fan to hood b226 restart fan and check operation
  220 b140 too cold replace control valve and calibrate stat
  227 b317 hood c be not pull enough air start fan and check operation
  202 room 228 temp too cold room out of specification make adjustment to controller and check operation temp okay at this time
  205 room 117 too hot replaced belt on ef-3 and repair air leak
  101 d107 red too cold make no adjustment per customer request
  room to cold b230 make repair to actuator and check operation
  room be to cold b116 instal new valve t stat and check operation
  101 01 red auditorium too cold raise discharge temp and check operation
  245 b08 ventilation system in -PRON- lab be off acu-11 i ne -PRON- restore asap for measurement electric shop make repair to mcc panel unit back on line
  221 b308 office be too cold please adjust temperature to 73f thank calibrate stat and check operation
  224 a261 hot office and exterminator to remove mouse calibrate stat and check operation
  220 a40 laboratory room temperature be at 25 c. setpoint be 23 c. please reset system reset control board and check operation
  230-wind tunnel leak ne tarp bucket to protect equipment place tarp under leak turn over to oeg for roof repair
  chilled water valve be leak chilled water valve have be fix
  chilled water valve leak chilled water valve have be fix
  215 b102 the solvent hood do not have enough exhaust -PRON- shut -PRON- off due to lack of exhaust raise set point on damper for exhaust flow
  222-b318 freeze make adjustment to set point and check operation
  men bathroom a137 exhaust fan not work replace belt and check operation
  225 a132 please turn the ac up 1 2 degree to make -PRON- a little cooler in the office calibrate stat and check operation
  227 a365 adjust the temperature to 72 f. -PRON- be very cold--69 f. reset controller temp okay at this time
  221 b149 c03 way too hot replaced controller grad diaphragm and check operation
  k103 to hot room temp 72 degree make no adjustment
  room be to cold a261 make repair to actuator and check operation
  water detection in zone 5 room a501 there be no flooding but the alarm will not clear leak turn over to pipe shop repair make alarm clear
  233 a148 temperature in the room feel very cold the thermostat do not seem to be work replace controller calibrate grad and check operation
  control valve be leak on heating coil 143b replace reheat valve and check operation
  223 a322 unusually high temperature in 223/a322 apparently not associate with schedule outage calibrate all stat and check operation
  101-e200 library 2nd floor room e5 exhaust fan very noisy replace shaft bearing belt and check operation
  245-c210 very cold office register ~65 degree replace diaphragm loosen stem on valve and check operation
  222-b338 freeze man 's room raise set point room temp 71 degree
  245-c116 lab too hot unit down for electrical issue outage notice post
  101-heritage room very hot unit be down for maintenance
  101-c0033 health unit air be turn off and -PRON- be get too warm unit down for maintenance
  220-b058 extremely hot a c pump out hot air all day unbearable want the low possible replace diaphragm and calibrate stat
  184a2 both isolator break on supply fan motor mount fan mount unable to be fix due to size and configuration be able to make adjustment and reallign the motor
  vu-1 be lock out for a bad bearing check unit shaft need replace turn over to randy wixom
  224 a164 hood in lab not work replace belt align and tension
  220 a08 temperature too high at 21.3 deg c should be 20.0 replace controller loosen stem on valve and replace diaphragm
  245-c210 room too warm 70 degree please calibrated stat and check operation
  repair ep rebuild ep and damper actuator
  221-a360 extremely hot urgent request replace stat replace diaphragm replace valve actuator and check operation
  5 ru hv5 have a lot of water lay in -PRON- before cool coil unclogged condensate pan and check operation
  216-e320 up room very hot reset chilled water actuator and check operation
  226 b217 fume hood alarm go off make repair to air compressor in build check operation alarm clear on hood
  226-b217 fumehood fail make repair to build air compressor alarm clear
  clean attic remove all hvac relate trash in attic of building 221,220,223,225,226,and 224
  please investagte the hot water heat exchanger operation -PRON- ne to check all point function and control as be relate to mechanical and automation ddc be call of 0% supply steam but valve position be actually 100% open and supply water temp be 225 degree f. if need support from ddc will be provide but please begin -PRON- investigation as -PRON- be currently busy and ne time to finish other task replace 30% valve actuator and check operation
  replace air dryer remove old air dryer and instal new one and check operation
  check whistle sound from ac unit in room a183 1 unable to find any noise at this time
  101 water detection zone 4 battery be dead ddc replace up on system
  301 116 118 too cold want to talk to service guy instal new controller on mix box and check operation
  check hood flow b311 pressure loss due to faulty air dry in the loop inspect lab and do not hear the alarm all damper be fully open
  check bag in room 111 replace control valve and check operation
  too cold room a-239 calibrate stat and check operation
  202 room 158 thermostat make an air leak sound repair air leak and check operation
  chilled water valve be leak chilled water valve have be fix
  make up air damper be break in the duct repair make to damper and check operation
  install butterfly damper in a170 work complete to spec
  101-cafeteria be freeze raise discharge temp on acu c2
  221 a234 room too hot equipment require 20 oc room have be at 24 oc for three day heat off change diaphragm grad and calibrate stat
  220-a347 too cold air constantly blow calibrate stat and check operation
  245-b49 fumehood fail eh39 replace 2 ax28 belt check over system and all be work fine
  acu-15 freeze stat reset freeze stat and make adjustment to set point
  lab to hot b115 replace stat and calibrate stat
  office be to cold b324 hwc of make repair restart and check operation
  220 b324 tooo cold make adjustment to hwc and make adjustment to stat
  220 b123 too cold calibrate stat and check operation
  101 lecture room b too cold raise hot deck temp an acu b4
  room to cold b100,a111,a120 program stat and check operation
  221 a164 low hood flow replace belt check damper flow okay
  318 c111 water leak from ceiling replace control valve and check operation
  water detector alarm at 2100 hrs receive a water detector alarm from acu-6 fan section find no water alarm intermittently clear -PRON- then come in again replace sensor and check operation
  222-b254 very cold office replace actuator and check operation
  233 b140 room be too cold replace stat diaphragm and check operation
  225 b321 room be unusually warm calibrate stat and check operation
  101 a0824 too cold calibrate stat and check operation
  101 a821 extremely cold in office calibrate stat and check operation
  water detector alarm replace sensor and check operation
  220 b110 room be freeze air conditioning seem to be plow cold air calibrate stat and check operation
  221-b365 no air flo fumehood replace belt replace sleeve diaphragm and grad and check operation
  221-a164 lab fumehood fail also warm air blow from a c replace 2 stat calibrate and check operation
  224-b360 too cold office of nicole cooper x6862 replace valve replace thermostat and check operation
  221 c05 room temp 85 degee fl need to cool down set up and replace controller and check operation
  224 a269 office too cold calibrate stat and check operation
  cut mount plate as indicate for signal shop fabricate plate for signal shop
  220-b112 very very hot room calibrate stat and check operation
  245-c210 too cold make adjustment to set point and check operation
  411 a143 1 and a183 1 thermostat 's reading be off or another problem exist ac run constantl a c run constantly in both 411/a183 1 robb pole x3312 and 411/a143 1 scott montgomery x8659 office the room temp be frigid ~58 60 degree however thermostat 11a locate by the window in 411/a183 read 75 degree please have someone look into that perhaps the thermostat 's reading be off or another problem exist that need correct thank -PRON- ziva m. rubin x4085 all repair be make and tstat adjust
  101 a0813 adjust thermostat to make room warm replace diaphragm and calibrate stat
  room a143 3 be too cold at 1930 hrs mr jeff suhanick at ext 2179 report room a143 3 in bldg 411 be too cold folk be wear jacket replace sensor and check operation
  226-b205 conference room be freeze replace 3 diaphragms rebuild reheat valve instal new controller and instal new thermostat
  install filter rack acu-9 new rack instal with filter
  bear replacement replace bear on acu-3
  bear replacement replaced bearing on eh-221b
  bear replacement replace bearing and shaft on e-003b
  repair airleak repair air leak in attic and check operation of all repair
  202 a157 tooo cold be 45 degree make repair to hwc system back to normal
  227 a223 too cold
  222 b251 unit will not come on reset safety lock out and start system
  225 b45 unit will not come on reset system fault and check operation unit back up and run
  226 attic acu-7 water detection bad up ddc replace back to normal
  101 a44 a46 too warm calibrate stat and check operation
  220 b118 too warm replace diaphragm repair stem on control valve and check operation
  222 b310 80 degree too hot calibrate vav lower set point room temp 71 degree
  225 a46 heat exchanger 3 alarm will not clear due to low refridgent reset program and check operation
  101 1015 office too hot rebuilt valve replace diaphragm and calibrate stat
  222 attic 4th floor water detection system zone 3 and zone 4 bad up replace up system back to normal
  221 attic 4th floor water detection system zone 4 bad up replace up system back to normal
  202 227 228 229 230 231 129 very low temperature all lab room one lab at 14 degree c. most be at 15 16 degree c all temp ne to be at 23 degree c this be critical replace sensor set up new controller and check operation of hwc
  225-a340 too warm replace control valve and check operation
  221-a353 too hot customer ext 2569 replace control valve replace thermostat and check operation
  220-b216 too hot replace diaphragm and check operation
  218-c006 too cold checked operation temp okay
  225 a46 cluster room both heat exchanger 3 and 4 will not turn on ne emergency maintenanc power be off to both restore and monitor operation
  223-b250 a c not work hot replace up on acu-6 system back to normal
  222-a317 vibration in attic very loud and make office furn lighting shake bad motor on ef-6 replace motor noise go away
  245 d07 the exhaust hood have not be turn back on after the sitewide outage also acu above also the acu above the cleanroom be not blow any air replace belt have electric shop replace 2 fuse hood back in service
  202-entire front wing very very hot issue with program make repair system back to normal
  221-a305 vibration noise in attic above the list room number check attic find no issue or noise in area
  220 b342 eite tiesinga 's office be too hot replace diaphragm replace spring in actuator and check operation
  221-b060 too hot replace stat and calibrate
  227-breezeway towards 226 water fountain near elevator open up need to be put back together repair cover and reinstall
  223 b264 room too warm hvac air flow seem to be off check operation okay at this time
  220 a10 air handler ahu1 will not turn on i have -PRON- off all weekend for the outage -PRON- be get power but compressor never come on if someone come over -PRON- would 10/19 i will be in around 9:00am come out and diagnose the issue with the electric shop find multiple blow fuse which be replace check over system op and all have return to normal
  225 a46 cluster room both heat exchanger 3 and 4 be in alarm again neither alarm will clear cycle off both unit and clear alarm instruct customer to phone ac shop after full load return to the area
  225 a46 cluster room both heat exchanger 3 and 4 be in alarm again neither alarm will clear and both heat exchanger will not turn on currently use backup ac unit to cool a46 cluster room system go off due to not enough load in space check operation okay
  202 208 hot room a c not turn on issue with program make repair system back to normal
  245-c210 still too cold see 17 10321 this morn 10 temp be in the 60 's make adjustment to set point and check operation calibrate stat and check operation
  224 a223 office be almost unbearably hot replaced induction unit valve and check operation
  check ac unit bad motor electric shop to order
  220-a344 a348 hot lab
  220-a31 leak air handler 30 action take insulate pipe inside unit
  220-b116 carpet be get wet saturate replace induction unit valve calibrate stat and check operation
  301-a100 work area too hot and stuffy no a f replace control and check operation
  103 visitor center too hot reset pressure switch and check operation
  222 b246 room temperature be too hot to work comfortably customer write description b246 room temperature be too hot to work comfortably on return to office at 1:20 pm b246 room temperature be warm 75f as if the heat be on inform by hvac staff temperature would drop room temperature be still rise 80f by 4:00 pm around 10:00 be today observe work be be perform on the interconnected duct work for b254 b250 b248 and b246 make adjustment to vav and check operation temp back to normal
  222 b248 check the temperature reading -PRON- be extremely warm in the office thank you!. make adjustment to set point checked operation of all control space temp back to set point
  222-b254 extremely hot and uncomfortable the past two day make adjustment to set point checked operation of control temp back to normal
  245-c210 adjust temperature again adjust to 70 calibrate stat and check operation
  220-b10 vacuume not work in lab equipment will get ruin urgent restart all fan that serve system and check operation
  repalce bearing replace pulley set alignment tension and repair belt guard
  245-c331 heat be blow out of register can burn hand if touch very hot room replace stat open fire damper and check operation
  222-b246 please call first ne escort x3989 heater on very hot room adjust temp on computer check operation temp back to normal
  220-a034 extremely hot room adjust stat and check operation
  245 c309 room be very hot calibrate stat and check operation
  221 b339 b340 humidity too high customer write description the humidity in laboratory 221/a340 and 221/b339 appear to be relatively high -PRON- be try to run experiment in these laboratory that involve cryogenically cool detector and the high humidity result in ice form on the detector rebuild 2 reheat control valve instal new thermostat and check operation
  238 102 and 202 2 of the 5 hvac line serve building 238 be constantly blow warm air the 2 line go to the inner shield 2 story tall experimental room within build 238 -PRON- be suspect that the sensor be not function or the feedback have lose control and be lock in a steady warm air state the control unit be in build 237 ddc make repair to system
  222-b122 b124 b126 adjust thermostat to normal ambient temp make adjustment to set point checked operation of all control monitor temp back to normal
  222-b256 a c freeze in room make adjustment to set point and check operation
  218-f001 lab temperature be too low should be 23c be now 20c ne hvac system work this temperature problem be prevent calibration work from take place in this laboratory contractor instal incorrect code cause sensor to show improper information
  218-d011 lab temperature be too low should be 23c be now 20c ne hvac system work this temperature problem be prevent calibration work from take place in this laboratory make adjustment to vav and monitor space temp 23.1c
  221-b118 heat and a c both on in -PRON- office heat be win replace diaphragm calibrate stat and check operation
  245-c210 too warm calibrate stat and check operation
  235 b-125 ceiling ahu drip find no water leak at this time
  216-e320 attic very hot in 80 's ac1 over temp up 's in room restart unit and check operation
  bad bearing in exhuast fan 2j note false asset list on roof of build 302 the exhaust fan 2j power from mcc panel 6 in room 113 locate over vsp pump 1 in room 111 be make a high pitch sound like a bad bearing replace belt and check operation
  acu-15 f.s calibrate freeze stat and check operation
  245 c115 no air flow make adjustment to damper and check operation
  220 b116 too cold calibrated stat temp with in nist guideline
  remove and replace pulley eh-252b remove pulley from old motor and instal on new motor align and tension
  noise and vibreation comm from hvac system in k121 replace belt on unit on roof noise go away
  replace belt on e-24 belt replace on e34
  too hot rm b-162 reset vav board and check operation everything work properly
  220-a321 multiple space = = too cold hot water convertor pump off restart and check operation
  218-b011 lab need to be 70 degree for measurement reset vav and make adjustment to set point
  320 2 -PRON- be very cold in the room for the baby make adjustment to set point and check operation
  216 penthouse exhaust fan ef-403a be not work some of the lab door be not close completel have electric shop check drive make repair system back on line
  chemical hood ch339ba assist electric shop with change out replace pulley and ensure op of exhaust be return
  223-a330 nano hood filter fail replace filter customer own equipment explain that this job require an inter division work order
  215 a105 a102 resist fume get pull beneath the floor tile and into other area instead instead of up the exhaust on the suss resist spinner in the room a105 and in the clean room a102 when user use equipment occasionally smell in the chase between a101 and a102.please look for the exhaust fan 114 112 start ef-114 and check operation ef-112 will not run turn over to electric shop
  room a-149 too cold replace component and adjust tstat all be ok at this time
  a c keep run constantly a182 check operation temp in space 72 degree
  230 room 103 no heat in building replace 908 controller with 920a controller and check operation
  restart freeze stat ah 106 201 330 reset freeze stat and make adjustment to glycol set point
  225 a303 no air come out vent check operation of unit work properly
  check fan motor on ac- unit that serve k09.1 description the ac unit in -PRON- server room k09.1 register a high compressor fault yesterday when -PRON- go outside and look at the condenser coil one of the three fan motor be not turn -PRON- believe this motor have fail a different motor fail in march on this same unit and the hvac shop be able to diagnose the problem and with hector 's help -PRON- be able to get -PRON- resolve i would like someone from hvac to help -PRON- diagnose the problem and verify that -PRON- be the motor or a fuse or a relay etc -PRON- can then order the part and have -PRON- deliver next morning to get -PRON- server room back in full operation thank check unit find plastic bag suck into condenser coil remove and check operation
  hwc-2a install new controller instal new controller and check operation
  215 a102 the building automation system display the space temperature for the room a102 be only 11.2 deg c. turn over to ddc
  215 ahu-104 the space humidity be only33.7% please take care of this humidity discharge 44.5 checked operation ok
  225 a157 too cold calibrate stat and check operation
  acu a10 be make a thoumping sound in b313 replace belt and check operation
  220 a16 pressure in lab be low gauge currently read 0.06 inch of water while -PRON- be suppose to read 0.1 check operation of all exhaust fan proper reading be .05 system read .05
  room be to cold b151 repair control valve stem replace diaphragm and calibrate stat
  224 a226 need to reduce rpm gear ratio in attic to reduce noise renovation have remove a large exhaust duct now the ventilation be extremely loud presumably due to high rpm on fan motor need to reduce rpm gear ratio in attic to reduce noise make repair to cover on hood vibration noise go away
  101 a337 adjust thermostat room be too cold adjust to 68 72 degree please replaced induction unit valve calibrate stat and check operation
  225-a116 clean air vent clean unit and check operation
  222-a221 a219 too cold raise set point on vav room temp 71 degree
  225-b119 too cold calibrate stat and check operation
  224-a320 raise humidity to 45% customer mary x8978 lab mary.kombolias@nist.gov raise set point on acu-10 and checked operation
  222-a155 or a156 acu4 ventilation off replace belt electric shop replace motor replace pulley and check operation
  223 a145 -PRON- room be too cold now could -PRON- please put -PRON- on heat 70 degree centigrade calibrate stat and check operation
  221-b031 lab ne high humidity need to be at 35 40% raise set point on acu-9 and check operation
  227 a312 the lab temperature be too hot please turn down thermostat lower set point and check operation
  101-a600 no heat ac may be run calibrate stat and check operation
  222 a144-b143 ac be shut off no ventilation strange odor in the lab electric shop instal new motor replace belt instal pulley and check operation
  101 a438 room be too cold cold air continuously blow on go issue replace 2 valve and actuator unclogged coil calibrate stat and check operation
  temp removal of diffuser remove ceiling diffuser for pipe shop and reinstall
  225-a157 office very cold a c on turn heat on find riser shut off pipe shop open check operation okay
  225-a267 check thermostat some day too cold some day too hot calibrate stat and check operation
  220 a153 hvac be blow ice cold air into office and -PRON- can not turn -PRON- off or change to warm air replace 2 diaphragm repair air leak calibrate stat and check operation
  101 01 lecture room c freeze cold closed meeting will have to knock to gain entrance raise discharge temp on acu and check operation
  304 156 no a f start unit and check operation
  222-b149 hvac out fumehood not work electric shop replace motor instal new belt replace pulley and check operation
  101 a430 office have become very hot very uncomfortable to work replace stat and check operation
  101-portrait room very hot need to cool off for meeting this afternoon calibrate stat and check operation
  225 a02 computer rm a ups that be inside the atc a02 alarm panel that go into alarm for 30 secs alarm for just 30 second then clear this have happen at least twice in the last 12 hour replace up in cabinet alarm clear
  220 b116 too cold ongoing issue calibrate stat temp with in nist guideline
  225-b119 freezing replace diaphragm stat controller and check operation
  216 b101 increase temperature 2 degree raise set point and check operation
  301 b179 office be too hot no air circulate find unit off restart and check operation
  224-b312 entire floor too hot no airflow replace valve and actuator and check operation
  222-a368 too hot both heat and a c on heat winning also ceiling leak condensation leak see lawrence basshamx3292222 b357or larry key x5482 kathy tonnu x3361 in 222 a350 replace control valve and check operation
  222 b143-a144 ventilation be back but now the temperature in the lab be freeze cold about 65f unit be down for motor replacement unit back online checked operation temp back to normal
  226-b328 please check this room out air rush out of vent constant checked operation of vav check room okay at this time
  acu e1 water leak repair leak coil and check operation
  411 a143 2 please call heather snow x6387 for an appointment office be very cold a c constant a c vent above the sofa in -PRON- office run constantly and -PRON- office be unreasonably cold frequently -PRON- be request the vent be close discussion of option with heather will be necessary so that -PRON- can voice -PRON- concern thank -PRON- ziva m. rubin x4085 make adjustment to set point and check operation
  225 a248 room be warm replace diaphragm calibrate stat and check operation
  222-a219 very cold employee wear coat make adjustment to set point and check operation
  103 110 = network closet no a c must contact one of the follow for access joe x8207 david x3857 nick x4431 chris x4770 debbie 3552 reset and restart system check operation
  219-a028 air flow be fluctuate please check check operation of system check all trend work with in spec
  101-portrait room classified meeting go on and room too hot make adjustment to acu discharge temp room temp 68 degree
  222 b223 small rm occupy by 6 people 1 ceil air vent but air flow be slow sometimes still -PRON- be a small room but -PRON- be fully occupy by six people there be only one ceiling air vent but the air flow be slow most of the day the paper strip indicator be still fragrance usage and body smell worsen the air quality would -PRON- please send staff to check the place and improve the room air condition e.g. increase the fan speed for more fresh air room temp with in guideline 68 plus or minus 2 degree air flow at set point
  224 b162 radiator in office be not under control room be hot replace diaphragm and calibrate stat
  nike site bldg 508 main room there be a leak in the roof over elec panel present safety issue there be a leak in the roof over the electrical panel that present a safety issue for rain leak down too near the electrical panel please contact anthony down at 240 753 0869 and i can show the issue over at nike in person fog redirect to hvac sheet metal for disposition/// install temporary gutter to redirect leak until further notice reseal around roof leak for a second time all should be seal
  235-b188 hot lab call for key tom gentile x5431 replace both actuator on acu-1 and check operation
  221 a309 a343 both heater blow out cold air replace diaphragm and calibrate stat in room a309 and calibrate stat in room a343
  101 a315 the ventilation system be leak hvac shop be wait on the furniture to be move find leak to be come from dielectric union turn over to pipe shop for repair
  411 a111 there be a cold draft close to the rear door make adjustment to set point room temp 73 degree
  221 a349 heat unit be blow out cold air replace control valve and check operation
  shop clean up
  225-b124 very hot replace diaphragm and calibrate stat
  224-a320 humidity too low at 34 need to be 45 raise set point on humidity on acu-10
  222-a364 too warm replace belimo valve and check operation
  223 b355 too hot in lab replace 2 diaphragm grad and repair stem
  no heat in room 109 instal new actuator and check operation
  solvent damper 4 alarm reset damper alarm clear
  water detector alarm acu 3.1 no water present clear alarm and check operation
  receive freeze stat find unit electrical disconnect open and unit out of service could not find an assemble freeze stat to reset.unit be designate acu a15 on unit and be locate in room a1200 of bldg 101 reset freeze stat and check operation
  check noise ef-301b check fan replace belt and tension
  235 e-17 hot water baseboard heat not work open control valve and check operation
  change return vent filterin b223 description the filter cover on the air return vent be full of dust which slow the air flow in this room would -PRON- please send some staff to clean replace -PRON- thank -PRON- clean all supply and return vent
  office to hot b310 make adjustment to set point and check operation
  221 b31 lab humidty need adjust again be look at on 11 4 16 but have revert back humidity need to be 35 40% raise set point on acu-9 humidity at 31 return and 80% supply
  226 b120 faulty thermostat the thermostat be responsive when set but then will jump to a setpoint of 0 then the room be cool excessively make adjustment to vav box control
  301 b164 too cold calibrate stat and check operation
  303 103 the heat need to be adjust -PRON- be rather chilly in -PRON- office area
  222 a368 condensate drip from cel replace control valve and operator
  222 a364 way too hot replace control valve and check operation
  101 e114 turn on heat issue be related to ongo broken di electric that the pipe shop be currently work on please phone pipe or hvac shop for future status
  220 a107 too cold calibrate stat and check operation
  room be to cold b191 make adjustment to discharge temp and check operation
  office to cold b164 calibrate stat and check operation
  roon to cold a183 description bldg 411|room a183 above the desk|cube of erica field the fan be blow cold air constantly consequently -PRON- be very cold and uncomfortable please adjust the vent accordingly thank -PRON- ziva m. rubin x4085 calibrate stat and check operation of equipment
  101 a738 too cold calibrate stat in room and check operation
  220b145 too hot replace stat calibrate and check operation
  221 b126 office be cold need to raise the temperature calibrate stat and check operation
  filter material off spool in acu-5 air in take no longer use roll filter
  acu-7 3rd fl return damper be close please check air balance open damper and check operation
  acu-7 3rd floor return duct fire damper block from operation by probe remove sensor and relocate
  check temp in lab a028 description the temperature in -PRON- laboratory be vary by large than a few degree this room should be control to + -0.1 degree celsius this be adversely affect -PRON- measurement and this have be a problem for some time now -PRON- absolutely ne to have this address as soon repair sensor on the wall and check operation
  221 b126 office be cold need to raise the temperature calibrate stat and check operation
  224 a327 heater be break in office replace valve calibrate stat and check operation
  101-green auditorium conference go on and -PRON- be too cold raise discharge set point and check operation
  222-a350 replace section insulation not put back in need to replace before ceil tile go up remove insulation talk to pipe shop insulation do not need to be reinstall
  101-a0600 too cold raise set point check operation room temp 70.9 degree
  218 e024 temp control of lab not function properly since site wide outage 10/15 10/16 room 22.9c set point for room be 23c checked trend temp seem to be hold
  227 b366 very cold room change valve all ok
  235 c-206 room too hot clean wall unit and check operation
  225 a132 please turn the heat down 1 2 degree calibrate stat and check operation
  a600 too cold suzanne sullivan at ext 2702 report room too cold make adjustment to set point and check operation of induction unit
  low temp hotwater reheat alarm replace tubing for airline replace diaphragm replace ep and check operation
  low temp hot water reheat alarm pump pb1 and pb1a be both running discharge temp at 80f break coupler on hot water pump pipe make repair system back to normal
  220 4 n water detection sys zone 1 alm 30 action take shop 80 respond clear alarm no water present check operation of sensor no issue
  227-b06 water detection sys zone 10 alm 30 action take check water detection and shop 80 respond
  220 4 s hot water pump p3&p4 no flow j19 restart pump and check operation
  227-b06 chiller 1 temp acwsa1 turn over to randy wixom contractor to make repair to system
  227-chem storage exhaust fan ef5 3 off instal pulley belt on new motor align and tension
  236 04 low air press mech rm restart compressor and check operation
  236 104 hot water pump p1&p2 no flow hot water pump off restart and check operation
  236 104 low temp hotwater reheat p1&p2 restart hot water pump and check operation
  236 104 low temp hot water reheat p1&p2 hot water pump off restart and check operation
  noise come from fan loud noise come from fan sound like a bad shaft remove belt pulley and guard contractor to make repair
  220 b318 water leak come from an induction unit pneumatic valve i secure the valve and leave the induction unit 's cover off if -PRON- have any question please contact -PRON- bron lackey x6958 replace control valve and check operation
  301 b185 can -PRON- please turn on the heat in shipping receive hv-4 restart closed valve for winter change over and make adjustment to set point
  224 b312 too cold repair make to hot water convertor temp in space back to normal room temp 70.5 degree
  225 a367 too cold calibrate stat and check operation
  222 a221 too cold raise set point on vav check operation room temp 72.1 degree
  230 105 air handling be off air circulation be important for temp stability acu-2 be off restart and check operation system back to normal
  220 a329 since the recent maintenance on the window unit the window unit no longer produce heat i have the dial set all the way to to maximum warm setting the unit produce both hot and cold air cold air from the top and warm air from the side but -PRON- be mostly cold calibrate stat and check operation
  227 b360 check thermostate room too cold replace control valve flush line replace actuator and reboot control board room temp 74 degree
  224 b328 heating be not work for all the office in -PRON- hallway calibrate stat and check operation
  215 a102 -PRON- do not have enough exhaust(acid on the 6 main exhaust for acid spry tool the acid exhaust damper number 3 set point be 850 l s but -PRON- be get only 523.5l s acid exhaust damper open 100% max out of exhaust reading in the 800s
  224 rm a151 temperature in office be cold heater be currently on order but back order replace actuator stat calibrate and check operation
  216-a129 temp humidity very low 68f rh18% only duplicate ticket
  216-a129 temperature and humidity seem very low(temperature 68f humidity 18% raise discharge set point on acu-402 and check operation
  224-b312 office freeze cold calibrate stat and check operation
  224-b304 -PRON- heating and air conditioning unit be only blow cold air heat be not work calibrate stat and check operation
  301-b131 check exhaust fan function reset exhaust fan and check operation
  101-a1134 director office freeze calibrate all stat and check operation
  220-a47 51 a63 too hot replace 4 diaphragm on induction unit and calibrate all stat
  301 b185 turn heat on large unit above run a c!. green fluid leaking from ac unit make adjustment to controller check operation turn leak over to pipe shop 30 action take replace the gauge put a plug in a 3/4 valve and reinsulat pipe
  233 a149 need thermostatchgd fix blow cold air replace diaphragm calibrate stat and check operation
  220 b149 recover refrigerant from guildline constant temperature bath model#9734 sn 47913 nist this bath be excess property and need to have the refrigerant recover before -PRON- can be pick up for disposal recover refrigerant from water bath
  237 108 compressed air in the workshop pressure regulator in hvac room 109 be break turn over to power plant -PRON- have -PRON- tag out and be work on issue
  water detector alarm fan section repair broken wire and reset alarm
  221-b312 very cold office calibrate stat repair stem and check operation
  221 b212 office too cold calibrate stat and check operation
  233-a155 very cold office calibrate stat open damper for more air flow and check operation
  304 17 1 no a c no a f for the past several week the temperature in build 304 room 17 1 have be increase and be now very warm -PRON- seem there be no air flow whatsoever thank verify air flow lower set point and check operation
  101-c0121 west square too hot make adjustment to set point and check operation
  101 01 entire c wing very cold pump off on hot water convertor restart and check operation
  301-mail room shipping rcvg too hot make adjustment to controller temp set to 75 degree discharge
  101-a0915 too cold break dielectric pipe shop make repair
  218-d011 reduce temp by 2 degree c lower set point on system by 2 degree
  222-a219 a221 freezing wear coat inside make adjustment to vavs and check operation
  rm b23 no heat from overhead vavs customer will call in when ready to make repair
  225-a235 very hot office replace diaphragm calibrate stat and check operation
  101 a1113 a1113 be cold and vent be blow cold air pipe shop make repair to dielectric
  221 a206 55 of chilled water be flow but the temperature be 68 of confirm same result in make adjustment all ok
  101-green auditorium too cold raise set point and check operation
  101-a1134 willie may 's office too hot calibrate stat and check operation of all induction unit
  245-c331 too cold raise discharge on acu-17 and check operation
  101-a0415 freeze cold office pipe shop make repair to dieletric
  301-b185 a c on full blast non stop make adjustment to mark 4 controller temp hold at 80 degree discharge
  217 f109 please lower the temperature in 217/f109 by 2 degree fahrenheit please ignore the prev lower set point and check operation
  101- c100 a c106 b c108 c110 c122 c121 port rm herit rm exec w. square very cold pump have be return to normal working order
  222-b354 a c handler make loud noise repair loose hanger on duct work noise go away
  220 400 attic near column j15 leak control valve on hc-039b make adjustment to drip leg to properly drain
  101-a1123 no water reset pump and check operation
  231 check out paremeter heating find belt break on the acu unit replace belt all is work well
  245 c208 temperature be way to warm in room ofpm must schedule an outage to make repair to the mixing box be complete on a prior m slip
  receive low temp reheat alarm both pump be run replace controller and set up for 170 degree discharge
  low temp reheat alarm receive a low temp reheat alarm for p-3 and 4 at 2059 find p-4 in operation replace controller and check operation
  301-b185 ac be blow on high please come turn ac off and turn heat on ac be blow on high and -PRON- very cold in receive can someone please come and cut the ac off and turn the heat on each morning -PRON- arrive the cold air be blow on high this be an ongoing issue that need to be resolve issue be address by hvac management and be currently stable
  220 b150 office be freeze repair hot water convertor temp in space okay
  220-b146 no heat actually cold air blow seem to be all office in hallway make repair to hot water convertor temp back to normal
  231 a107 a167 a267 room temperature too cold in these room now measure < 66 °f replace controller replace stat calibrate stat and check operation
  101-b20 environmental humidity be 25% suppose to be 50% reset fault and check operation
  220-b311 room ne increase to 25c degree to start measurement- now 21c degree repair hot water convertor temp in space okay
  101-a715 room freeze around 50 degree can -PRON- please have the heat turn on -PRON- freezing in -PRON- office -PRON- can feel cold hair come out of the vent thank -PRON- so much calibrate stat and check operation
  101-a0511 need heat on cold air come from vent can -PRON- please have the heat turn on -PRON- freezing in -PRON- office -PRON- can feel cold air come out of the vent thank -PRON- so much calibrate stat and check operation
  304 150 heat not work really cold in there unit have a broken coil and leak really bad ofpm be currently come up with a solution for issue for time be work order will be close and forward to a repair group for further analysis question regard reapirs please contact the hvac shop at 6941 or 6942
  220-b228 no heat- freeze in room calibrate stat and check operation
  220-b306 heater blow cold from top hot from side at same time -PRON- be cold!. repair stat and calibrate
  101-c110 whole c wing be freeze pump be return to normal status
  222-a137 heater not work can -PRON- be replace heater place several year ago not work would like replaced contact ms cheng x6094 or laurie x4018 when go to check heater reset controller on vav that serve space temp in bathroom 70 degree
  101- room a823 a817 a811 room be freeze calibrate all stat and check operation
  101-e114 library 60 degree in room would like update on previous m slip call x3051 turn on baseboard heat and raise discharge on acu
  318 c101-c114 buidl very cold ne adjust to be warm make adjustment to set point temp in space 72 degree
  101-a215 heating adjustment need cold air out of vent heating adjustment i realize this be the first very cold day of the season and -PRON- may take a few day for the temperature of the room to stabilize but there be cold air come out of -PRON- vent and the room be abnormally cold calibrate stat and check operation
  101-a123 heat need adjustment really cold in room calibrate stat and check operation
  freeze stat alarm ahu 524 reset freeze stat and check operation
  101-a0903 very cold calibrate stat and check operation
  220-a161 hvac make very loud noise replace control valve replace stat calibrate stat and check operation
  221 a361 adjust room temperature to make room warm raise temp to 73 degree and check operation
  304 162 will -PRON- please have someone come and turn off rooftop exhaust fan in metal storeroom turn off exhaust fan per customer request
  219 c-01 ahu-333 have return door force open with metal bar return door be leave open to prevent freeze stat from trip this process have be normal protocol for over 15 year at nist since the system have switch to electronic the valve do not respond as fast as -PRON- should and the freeze stat trip -PRON- leave the return door open to absorb the mechanicle room heat
  227-a330 please send elec person to check -PRON- humidity in lab for experiment take reading in space humidity 25%
  223 b248 office temperature be too cold request to please increase office temperature calibrate stat and check operation
  101 a823 -PRON- room be cold and -PRON- ne the temperature adjust please calibrated stat and check operation
  101-a0934 a0935 very cold calibrate stat and check operation
  223/a249 too cold turn heat on calibrate stat and check operation
  202 209 207 turn heat on very cold calibrate stat and check operation
  reset freeze stat acu 12 fix communication reset freeze stat and communication on acu-8
  freeze stat alarm reset freeze stat and check operation
  227-b354 too hot find wire off actuator and repair checked operation
  101-a0819 too cold check to see if air be on check entire a hall 8th flr calibrate stat and check operation
  freeze stat trip reset freeze stat and check operation
  101-a901 really cold in the room calibrate stat and check operation
  ef-112 status of system still show off line but be actually run this be an outstanding deficiency that need to be correct look into electronic current relay and of air flow dp switch that be not provide correct value to confirm system be online via bas calibrate sensor air flow switch and check operation
  301 147 quite cold in 147 1 147 2 and 147 3 cold in 147 but not quite as bad as three office make adjustment to set point temp in space 71 to 72 degree
  101 a813 turn off cold air and turn on heat please calibrate stat and check operation
  233-b120 freezng in office calibrate stat and check operation
  library baseboard turn on all base board heat and raise set point on hot water convertor
  222 b143/ a144/a142 alarm in the lab related to ventilation ac failure again restart unit ventilation back to normal alarm clear
  221 b266 room be extremely cold calibrate stat and check operation
  220-b106 too cold calibrate stat and check operation
  receive water dection alarm zone 3 at 0811 hrs receive a water detection alarm for zone 3 in bldg 101 inspect mezzanine level find no water could not pin point or reset alarm because alerton sytem be down check operation of sensor and reset alarm
  225-attic ac handler 9 go off reset communication to unit and check operation
  leafs be clog air intake air intake be clog with leaf 's clean out leaf from intake and check operation
  301-a102 office get too hot calibrate stat and check operation
  215 b104 b102 solvent hood in these lab do not have enough solvent exhaust be -PRON- possible to increase the correspond damper set point to satisfy the solvent hood exhaust requirements.and also one of the clean room technician observe these lab exhaust fluctuate lot log into system see fan fail alarm on 102a and 102b attempt to reset alarm would not reset go to build 215 102a&b vfds display 15.v hz on 102a and 1.5 hz on 102b contact ddc -PRON- help -PRON- try to restart drive at the same time no success ddc log into system control point and be able to get system back on line
  221-a247 very cold calibrate stat and check operation
  224-b251 very hot replace control valve and actuator check operation
  225-a366 leak come from air vent leak on hot water loop pipe shop make repair clean up water
  411 a121 water leak start from the ceiling drip on the wall and carpet -PRON- appear as tho -PRON- appear as though -PRON- be come from the return vent the return vent be 1/2 in a121 meeting room and 1/2 in the hallway thank -PRON- ziva m. rubin x4085 seal return duct and register
  too hot in room a119 instal new tstat cover
  225 a53 extremely hot in -PRON- office calibrate stat and check operation
  220 b48 the air supply to the shielded room be too hot this supply be switch on or off use a control panel in b48 and be not the same as the main air supply to b48 label on the panel state that -PRON- be for ef-54 and acu b54 the hot air be unhealthy for -PRON- electronic change diaphragm operator and check operation
  ef-6 remove motor part re instal motor part on the fan all ok
  101-a0635 turn a c off calibrate stat and check operation
  301-b145.7 too hot no power to transformer breaker off reset and check operation
  221 a157 cold office 60/62 but do not want over 70 calibrate stat and check operation
  225 a039 no airflow check all damper open check exhaust fan operation okay
  221 a339 room be very cold calibrate stat and check operation
  zone 3 water detection be alarming and no flooding instal new sensor and check operation
  225 b28 burn rubber smell come from unit squeak noise also acu 28 replace belt align and tension
  225-a153 no air flow very stuffy also smell rubber burn unit off to replace break belt system back to normal
  225-a112 wind tunnel effect hvac replace filter in lab space issue resolve and back to normal
  225 b28 acu 28 have belt be replace on 9/22/16 by a c shop could -PRON- please check the align replace belt align and tension
  245 b110 pipe rattle noise have significantly increase recently can anything be do to reduce t. pipe shop look at area and discover an exhaust fan 2s be rattle against the pipe attempt to silence pipe and instal noise reducer all should improve with repair
  225 b28 acu#28 belt be replace by plant ac shop and -PRON- use one of -PRON- emergency belt request to order 2- b45 belt for -PRON- and to have extra due to acu seem to be go through -PRON- thank for -PRON- patience and help replace belt and aligned and tension
  235 b148 expose belt on two 2 motor above b125(b need guard fan not design with belt guard check to see if customer can shut off for work to be perform
  room a206 too hot ne temperature reduce location descriptiona208replac reheat valve replace stat calibrate stat and check operationnull
  air conditioner be on -PRON- be freeze in here the air be blow so forcefully the paper attach t. make adjustment to set point and check operation
  301 b158 the air keep turn on in -PRON- room and -PRON- be too cold the air blow directly into -PRON- make adjustment to set point and check operation
  304 139 turn heat completely off get too hot update furniture removal be submit through ofpm and once furniture be move repair can take place.update 12/29/16 desk be move to allow access please start repair if nolan not available contact kelly watkin at ext 6504 to unlock replace diaphragm and calibrate stat
  221-a137 foul smell -check ceiling vent above smell seem to be come from there replace belt an bathroom exhaust fan and check operation
  225-a216 replace supply air filter replace filter and check operation
  217 c102 104 small lab inside large lab need an air balance that s drop 1 2 deg c. there be a small lab inside the large lab that need an air balance that be negative relative to the large lab also the general temperature be too high can -PRON- be drop 1 2 deg c make change to control and check operation
  220-b106 too cold calibrate stat and check operation
  245-c135 2 fumehood fail replace belt a32 2ea and check operation
  301 acu1 hot deck currently 77 f s b 110 f raise set point on hot water convertor check operation okay hot deck temp at set point
  alarm issue on low control air mech room 109 find pressure switch of turn on checked operation alarm clear
  220 b160 no heat in office replace diaphragm reconnect stem to valve and calibrate stat
  220 b150 office be freeze as be most of the b corridor office from the cross corridor to b164 replace diaphragm on hot water converter and check operation
  101 a935 freeze in office hard for employee to type thermometer be read 62 degree calibrate stat and check operation
  101 a940 please turn up adjust heat in the office calibrate stat and check operation
  101 b119 fan for b115 b117 shut down please fix turn on the exhaust fan serve toilet room b115 and b117 be shut down the shut off be locate in closet b119 please see if the fan can be turn on if -PRON- be in operate condition or if additional maintenance be require replace broken belt on eb-8 and check operation
  221 attic strong noise like motor run very loud new never hear before can -PRON- be stop check all around area find no noise at this time
  220 b368 and b370 filter be still in the a c vent from routine maint that end on nov 29th contractor still perform work filter will be remove when complete
  245 d07 raise temperature setpoint for acu5 and acu6 in d07 bldg 245 to 69 degree make adjustment to set point space temp 69 degree
  room a-721 need to be a little warm contact connie@ 8886 after 9:30 calibrate stat and check operation
  245-b050 fumehood fail replace belt and check operation
  301-b116 freezing a c on constant make adjustment to hot deck temp on acu-1 and check operation
  225 b370 office be too cold please reset heating cool balance for winter weather calibrate stat and check operation
  221 a361 too cold calibrate stat and check operation
  101-a0721 too cold calibrate stat and check operation
  245 d07 too warm see long description from customer yesterday i ask to have the temperature change for acu5 and acu6 to 69 degree thank for make an adjustment today now however acu5 be oscillate between 68 and 78 but may settle down in time acu6 be sit at 87 -PRON- have have this problem before and i think the solution be to set to control the discharge temperature if -PRON- have any question please talk to ed hagley x6381 thank mitch ddc replace control board also make adjustment to all set point
  221 b324 too cold replace hwc controller instal new stat and calibrate
  101-a1100 too cold calibrate stat and check operation
  245-c125 freeze calibrate stat and check operation
  101 a324 adjust thermostat room be too cold set to approximately 68 70 degree replace 3 induction unit valve and calibrate stat
  218-e0024 hvac not work at all hvac control say all 8 sensor in ceiling be at 16 degc but but room be at 26 degc and rise even with all door open -PRON- be aware that there be a schedule maintenance for today but -PRON- be now 6:30pm and no one be work in the hvac room or on -PRON- hvac unit anymore so maybe someone forget to turn -PRON- back on thank unit down for maintenance temp back to normal at this time
  222-b164 too cold raise set point on vav replace controller temp okay at this time
  411-a111 b100 a120 a141 too cold calibrate stat and check operation temp ok
  101-a0721 too hot calibrate stat and check operation
  221-b05 very hot lab replace diaphragm reheat valve and calibrate stat
  101 1130 too cold calibrate stat and check operation
  room b-316 be too hot in bldg 221 replace diaphragm and calibrate stat
  101-a0431 too cold replace diaphragm calibrate stat and check operation
  231 stairwell by elevator stairwell be very cold the heating unit fcu-8 be blow cold air replace diaphragm repair stem on valve and calibrate stat
  220-b142 office be freeze cold calibrate stat and check operation
  217-c011 room be hot also fumehood fail unit down for maintenance back to normal operation at this time
  220-b116 office be freeze replace stat and calibrate
  221 a349 a351 ac unit work in cool regime calibrate stat in both room and check operation
  233 sound a109 heater be always cold calibrate stat and check operation
  221 a363 i hear the very loud noise like train from upstairs be check fix ef 59b check operation of all equipment in area unable to find any issue
  hallway between bldg 223 and 304 shop hallway with window on both side extremely cold turn over to pipe shop for repair to riser
  bldg 245 room b121 be very cold update furniture removal be submit through ofpm and once furniture be move repair can take place change stat and replace motor on acu-13
  101 a338 please adjust thermostat to 68 70 degree calibrate stat and check operation
  225-a154 extremely cold replace reheat valve replace stat and calibrate
  221 a307 radiator be blow cold air even when valve be turn all the way to the warm calibrate stat and check operation
  220-a211 freezing call be close out per customer hvac service be no longer need
  245-b014 vent change filter work to be perform on schedule pm day
  224 b356 slightly increase temperature in room calibrate stat and check operation
  acu-8 trip freeze stat reset freeze stat and check operation
  reset freeze stat freeze stat be reset and all unit be return to normal op
  221 b365 ac have no flow need to be control in lab unit be currently down for pm
  220 b126 room be too hot calibrate stat and check operation
  water detector alarm acu-8 replace sensor in preheat compartment
  101 a329 carpet be wet in front of ventilation system update di electric fitting be leak on the fcu forward call to pipe shop
  101-a623 too cold update di electric be break on floor below which effect all room above pipe shop be currently handle situation
  220-b310 too cold make adjustment to supply damper to much airflow replace valve and accuator and check op notify customer about job
  101-a0737 too cold call be complete by service tech
  245 208 the room be extremely hot 80 + in the afternoon heater need adjustment adjust tstat and repair leak air line and replace a leaking diagphram change valve as well all ok
  309 no heat in all restroom one side of ground find vu be off restart unit and all op be return to normal
  101-a0229 very cold update di electric be break and call be be handle by the pipe shop
  leak on pack nut near the 219 starewell repack valve all ok
  221 a363 office above room very noisy please fix the upstair above office be very noisy i start have headache and -PRON- ear be very uncomfortable please fix -PRON- update the noise that -PRON- be hearing be relate to a motor control on the exhaust system the call be forward to the electric shop under work order 17 27486 and should be address soon for the time be the exhaust be leave off and will ok like this until the repair can be make
  202 112 heater blow cold air in the office on first and second floor re calibrate operator on induction unit
  227 a127 vent blow too hard 227 a127 vent blow too hard blow ceiling tile piece need turn way down to be acceptable adjust diffuser
  monitor temp on acu-10 bad reheat coil gate valve leak by have hose connect to drain use preheat to maintain supply temp temp be hold
  101 a1019-a1029-a1033 too cold area be cold to dielectric fitting that be break call have be forward to the pipe shop for repair and ofpm be aware
  101 a931 too cold ` area be cold to dielectric fitting that be break call have be forward to the pipe shop for repair and ofpm be aware
  245 b127 lab be too cold room affect by acu-13 be down repair be in the process and should be complete this afternoon
  216 f102 the pdms lab hood have barely enough exhaust to keep -PRON- from go into alarm when not in use every time someone actually use the hood -PRON- go into alarm for low exhaust repair raise air damper a 1/4 turn and check hood ops airflow at acceptable rate
  202 room 212 no heat in lab area replace stat and actuator in 4 room and check operation
  freeze stat acu-11 bldg 221 open filter section door and restart unit at 0415 hrs
  make four salt shield for dump truck tailgate work complete to spec
  301 b147 there be once again no heat in this set of suite unit in 301 be set on a schedule and -PRON- cycle off to conserve energy during the nightly op the unit restart in the moring and the warmup period may take a few minute to reach set point check over system op and temp be within set parameter all be wrok well
  217 e-111 cold lab supply temp be low even when the hot water control valve be wide open.vav3-41 maybe block coil or clog strainer clean strainer and flush water line space temp back to normal
  224-b312 cold lab office make stat adjustment
  222-b211 too warm buil be down for maintenance all op return to normal
  224-b231 hot humid lab confirm humidity be at 35%
  101-a0819 too cold issue be related to ongo broken di electric that the pipe shop be currently work on please phone pipe or hvac shop for future status
  101-b003 a c down need to be fix urgently so equip will not get ruin replace ep control all be ok
  225-a237 vent by window need cover report by didlake steven bank all be ok at this time
  101-a0207 a0209 too cold pipe shop repair break dielectric
  225-a363 loud noise above attic or roof please check out find customer have bad clock make noise
  245-c310 high pitch noise air handler check air and find no issue all is work well
  301-b181 very cold replace belt on acu and check operation
  224-b128 too cold change bad diaphram and adjust tstat all ok
  320 2 temperature in the room be too cold the floor level temp be around 61 62 -PRON- should be close to 65/66 accord to licensing regulation this be the room where -PRON- have infant crawl on the floor adjusted room temp
  reset freeze stat unit have not be commission
  reset freeze stat
  reset freeze stat
  reset freeze stat
  reset freeze stat adjust hot deck temp
  replace belt on exhaust replace belt on ef-5 and check operation
  224 freeze stat acu2a duplicate m slip
  221 freeze stat hv3 reset freeze stat and check operation
  304 freeze stat acu1 reset freeze stat and check operation
  301-a133 freeze stat acu2 reset freeze stat and check operation
  103 guard booth at visitor center entrance no heat report by abadura ahmedetijani- 301 975 5375 not in maximo turn over to electric shop no power
  233 freeze stat ac14 duplicate m slip
  245 freeze stat ac6 duplicate m slip
  227 freeze stat 4 1 reset freeze stat
  101-a0207 59 degree in -PRON- office adjust tstat all ok
  318 a115 the current temperature in -PRON- office be 58 degree any help would be appreciate make ajustment to set point
  acu have trip freezestat check and confirm proper preheat valve actuation and operation as well reset freeze stat
  acu have trip freezestat check and confirm proper preheat valve actuation and operation as well duplicate to exist m slip
  acu have trip freezestat check and confirm proper preheat valve actuation and operation as well duplicate to m slip
  acu have trip freezestat check and confirm proper preheat valve actuation and operation as well duplicate to m slip
  acu have trip freezestat check and confirm proper preheat valve actuation and operation as well reset freeze stat
  227 b248 office temp have be at 66 degree for over a week please fix adjust tstat
  preheat valve/ actuator be not funct properly actuator be be bypass to get valve open to allow for system to provide temper heating medium to keep system on l9ine for weekend until hvac resolve on monday issue be relate to a stuck pre heat valve
  101-a0819 freezing no hot water due to pipe shop repair dielectric
  101-b006 very hot instrument fail change over acu unit ac shop will need to diagnose issue further to why oth hvac unit be not work
  222-b214 very cold make adjustment to room tstat all ok
  216 b147 too cold the temperature of this office space be only 66deg f temperature in room be adjust all be work ok
  220 b306 freeze in office need temp adjusted check over ops all be work ok
  226 attic bldg 226-acu11 check if power can be restore to acu11-fan in the attic currently -PRON- if power can be restore just turn on please test if the acu11-fan run and if the 12 register be push the air back in the env chamber ceiling room a140 bldg 226 please contact sorin at 8748 for any question call be turn over to andy halich ext 6968
  304 140 freezing restart hot water pump 2 all ok
  101 a1201 ac drip in room may need key to roof to access drain vaccumed condensate drain
  218-f023 above 25.20% c ahu-523 make adjustment to vav
  245-c114 no heat furniture be move repair air line and adjust tstat for op all ok
  return air damper actuator need repair identif fail accuator and ne an outage to repair -PRON-
  fan failure ahu 4 2 preheat leak and be knife off that be why -PRON- be in alarm
  water detector north west drain near acu 6 clog floor drain send m slip to the pipe shop
  101 a319 adjust thermostat room be too cold issue be related to ongo broken di electric that the pipe shop be currently work on please phone pipe or hvac shop for future status
  223 a249 need heat to be reduced- too much come out of vent replace diaphram and calibrate tstat
  101 0411 office be very cold mslip in last wed no response issue be related to ongo broken di electric that the pipe shop be currently work on please phone pipe or hvac shop for future status
  101 0417 office be freeze have work do in office last week now no heat issue be related to ongo broken di electric that the pipe shop be currently work on please phone pipe or hvac shop for future status
  101 a219 if both employee plug in apprv'd heater fuse blow need a fix to problem issue be related to ongo broken di electric that the pipe shop be currently work on please phone pipe or hvac shop for future status
  make plate for light fabricated and weld to specs provide
  adjust temp a235 101 induction unit valv off replace diaphram and re calibrate tstat
  101 west square west suare of cafeteria be too cold several people wonder if can fix heat set point be raise on acu c2 that serve area
  101 a31 fitness center in back room too hot can temp be lower slightly repair air leak and calibrate stat
  make salt side shield for dump truck fabricated shield to spec
  222 a266 wall and desk vibration feel possibly from air handler stop when air flow start acu 4 motor be fail and will need an outage to complete task ofpm be aware and apologize for any inconvienence
  101 1123 cold air blow out of air vent can -PRON- be turn off really cold in room issue be related to ongo broken di electric that the pipe shop be currently work on please phone pipe or hvac shop for future status
  235 e119 office be unusually cold heat appear to be functional but temp be cold than normal replace tstat and check over system op all ok
  224 b151 the fume hood on the right side of the module be not pull air alarm active but silen find fan off turn back on all ok
  101-a0221 very cold repair make to dielectric temp back to normal
  218 a002 freeze stat in unit offline air handler 524 reset freeze stat and check operation
  exhaust fan 101-b will not reset be on a scheduled outage fan be backup and running
  231 a267 cold room ongoing problem make adjustment to set point and repair stuck valve
  101-a1123 director 's office still not fix cold air blow out repair make to dielectric temp back to normal
  101/a 0733 room to cold make stat adjustment and talk with customer
  231 b141 the heating unit uh-10 in the nw upper corner of the lab b141 be work intermittently and the lab temperature be fall -PRON- appear to be a thermostat but -PRON- could also be the fan motor thank -PRON- recalibrat the tstat all is work well
  ahu-4 and 5 condensate line be leak and get into space below hv-4 be have a leaking steam coil and be feed into space below steam be secure and hv-4 be turn off and tag this unit only serve the mechanicle room and may have be present for year unit be recently turn on since the temp drop machine be orignal to bldg
  245 b116 not get any heat only cold air from heater calibrate tstat customer satisfy
  make trim for service strip out of sheet metal for construction shop fabricate to spec provide
  make metal base for doorway to gpl lab for construction fabricate to spec provide
  101 a819 office be too cold inform the customer about issue with dielectric fitting the pipe shop be currently work on the issue and try to resovle -PRON- as soon as possible
  245 b24 basement level lab have no air flow -PRON- be too cold for measurement and need to have air issue be relate to a down airhandler issue be be resolve by ofpm and -PRON- apologize for any convienence -PRON- may cause -PRON-
  101-a0207 too cold flushed coil on the induction unit and make adjustment to the tstat all ok
  223-b119 fumehood fail unit be currently down for maintenance should be back up soon
  101-a0225 too cold adjusted induction unit all be ok
  219-g032 to hot s b 20%c find fail up box ups box replace all ok
  227-b126 too cold find control in heat and cool/ there be no cool mode on tstat check temp all ok
  223-a218 fumehood fail restart eh fan that be offline
  233 a145 -PRON- office be cold and -PRON- co worker agree that the entire building be cold something be adjust tstat and check op all ok
  replace pulley and belt acu-13 instal pulley set alignment + tension unit back in service
  225 b204 adjust the room temperature now really cold inside calibrate stat and check operation
  224 a130 please turn off the hood fan since the room be no longer a chemical room -PRON- be use the room for microscopic measurement and the acoustic wave generate by the fan can affect the outcome of measurement hood fan be secure by hvac shop per customer request
  230 112 fumehood fail restart fan and check operation
  103 110 the ac hvac system in the visitor center -PRON- security be not run very warm room the air conditioner be not run and need to be run properly so equipment be run in a cool environment tech will be respond once weather clear to properly diagnose low charge on system charge system and check operation
  245 b116 heat to be turn back approx 2.5 degree please call john claassen 5758 or john zometsky 5573 before maintenance to have one of -PRON- present make adjustment to set point temp okay
  220-a213 very cold adjusted tstat and repair air leak all ok
  227-a127 too warm heat run constantly make adjustment to set point temp with in nist guideline
  101-c033 health unit no heat find reheat valve not respond reset the control all be work ok
  water be on the floor in front of the air handle unit 402 in the pent house please dry the floor and find the root cause for the water water on the floor be not actually water but glycol from a leak on the lpg di electric fitting go into the coil call be report to safety and the pipe shop for repair
  216 a129 the conference room be very cold can -PRON- increase the temperature 4to 5 deg c the space temp be currently 23.5 c 74 degress nist protocol state that temp be 68 + or 2 degree no adjustment can be make at this time
  238 200 turn on heat find air handler turn off turn back on all ok
  water detector alarm find bad up on the unit ups be replace by ddc and op return to normal
  water detector alarm find bad up on the unit ups be replace by ddc and op return to normal
  221 a354 vent above employee work station be loud space be design to be lab space not intend to be office space make adjustment to airflow the good -PRON- could
  320 10 too warm roast like a turkey please help adjust vav setpoint and check temp all ok
  206 building repair heater and thermostat throughout build repair heater and thermostat throughout build poc be dr clarissa chiara ferraris ext 6711 m slip submit on behalf of build resident in conjunction with pend renovation work all repair have be make and building system be workin properly
  206 building check and repair as need ceiling exhaust and ceiling fan hvac shop inspect all exhaust and -PRON- be work to full spec
  206 mezzanine check and potentially replace or remove the large old compressor check and potentially replace or remove the large old compressor in the north side of mezzanine the problem be that the compressor be very loud compressor be loud due to age unit do work fine but if a replacement be need the building would need to purchase a new compressor and have -PRON- contract out
  206 outside roof secure damper 3 secure the aggregate damper 3 so that -PRON- do not leak when -PRON- rain probably require a good cover on the roof or storage bin access water be enter numerous place and be pool in restroom poc be dr clarissa chiara ferraris ext 6711 m slip submit on behalf of build resident in conjunction with pend renovation work inspect roof and bathroom for leak none be find at time of the inspection -PRON- will adress the roof again during the unit heater repair
  water detector in alarm next to ahu-321 find water detector in alarm at floor drain next to ahu-321 clear water from detector and reset water source be coil h-322 leak above ahu-321 dry up water and report leak to the pipe shop
  101 cafeteria please clean inside of heating air conditioning vent along the cafeteria window there be report of mouse live in the induction unit under the window and come out through the grille and go across to the kitchen call will be handle during site outage
  101-b006 very hot instrument fail unit be switch over to second unit all op work well
  318 c104 -PRON- room be extremely warm please adjust temp find small leak on supply line make full repair and check over ops all ok
  224-a344 fumehood fail replace damper and repair air leak
  reset freeze stat on ahu-524 reset all ok
  replace belt and pulley on ahu-524 motor instal new pulley and belt on new motor check over ops all be work ok
  205 126 very cold check temp and room 70 degree in the center nist protocol be 68 plus or minus 2 degree all ok
  235 e138 cover have fall off of hvac in center of room seem to only have 3 of 4 tab that hold drill hole in difusser cover and mount to frame a pin have break off all ok
  318 entire building be cold 54 57f throughout i do not believe the boiler be work properly the building automation system go down due to a fail up up be replace and temp be contiun to be monitor system should be a normal capacity
  101 a0917 temperature in this room have be very cold up to the point of freezing remount tstat and make adjustment fix air leak and clean coil all ok
  301 the hvac have be blast for several day can -PRON- be throttle back location descriptionroom b111 tie off duct to throttle down the air temp should be able to be maintain with the limited air flow all be ok at this time
  101 a705 raise temperature in a705 a701 a702 and a709 check all induction unit and make adjustment all is work well
  202 124 1 unknown person fail to install or remove exhaust duct to the roof penetration room be open to outside element fabricate and install cap cover on the roof penetration room be vent heating and cooling and water can enter from outside in the north load dock scale house garage area area of building cotractor be on this good and need to make repair
  318 entire c wing of the bldg be still cold -PRON- do not appear that air be come out of diffuser this wing be the fire dept side of the building and be a 24/7 operation and need attention asap thank call be relate to a fail up on the ddc the building need time to catch up after -PRON- be down all should be back to full work normal op
  219-e001 ah 328 burn up belt burn smell be cause by a fail motor and ofpm be currently in the process of alevat this issue
  219 b002 too hot in lab space need to be cold will be equipment damage a low temp pump turn off due to a fail board ddc and hvac work to get temp back to spec and will continue to work out the bug
  218 e024 too hot in lab can cause equipment damage check temp and make adjustment all ok
  bldg 222 hv unit have break coil water be on the floor due to a pump leaking pipe shop be inform and work to clean up and fix issue
  freeze stat alarm reset freeze stat alarm back in within 2 minute reset freeze stat and make adjustment
  freeze stat reset freezestat on ahu-525 and 524 at 0930 unit restart normally filter section door be already open ongoing issue that ofpm be aware of
  water detector alarm note false asset list receive water detector alarm for zone 3 in bldg 218 distribution level only water find be drip from vav 34b very small puddle mostly dry on the spot line sensor have be look at before but no work be do -PRON- be bad and be currently on order for replacement
  flood report by ddc clean water in attic from ahu-522 bad board
  318 c101 have the a c shop check and clean the vent in the kitchen above the stove all kitchen vent and exhaust be refer to an outside contractor and randy wixom be the poc and can be reach at 301 975 6985
  245 b035 019 021 014 and 033 ac unit 6 9 no airflow need on to do calibration unit have a bad up be report to ddc crew to have change over unit be plug into the wall for temp op
  245 b033-b036 bo14-b019 no air flow in lab the control temperature lab be the wrong temp there be no air flow in lab the control temperature lab be the wrong temp b033 be 19c and b019 be 25c there be no air flow in the hallway this have be a problem since last week unit have a bad up be report to the ddc crew and -PRON- will be replace the up once -PRON- get -PRON- in stock unit be currently plug directly into the wall for temp service until repair can be make by ddc
  224 b353 hydraulic canopy damper not work on back hood in lab check over ops all work fine
  101 a33 seba gym too hot in back room temp need lower replace tstat and check over ops all ok
  226 b320 ac#7 water alarm be go off have be since last thursday thought be be work on call and notify t. moffitt update to water detect there be a bad up report last week and replace alarm be never clear on the computer and this be the reason why -PRON- appear to be bad all be work ok
  220 a208 thermostat set too high particularly in the afternoon the room heat to uncomfortable calibrate stat and check operation
  224 b356 temperature in room too cold please increase to 72 f adjust tstat per kevin dewees
  318 c101 kitchen check and clean the vent in the kitchen above the stove in the kitchen have the a c shop check and clean the vent in the kitchen above the stove thank -PRON- this be the second request i receive an email state that -PRON- be complete -PRON- have not be complete clean diffuser grease from kitchen use
  221 b211 lab be too hot for -PRON- thermo elec cooler to cool properly current temp be 23 oc ne i ne 20 oc to cool system the calibration system be down until the room temperature be fix i have calibration due now replace stat check all reheat valve calibrate stat and check operation
  233-a153 too cold vent blow cold air replace stat replace diaphragm repair air leak calibrate stat and check operation
  101-a0500 freeze cold calibrate stat and check operation
  301-b152 turn a c off turn heat on make adjustment to tstat all ok
  101-a0207 too cold turn heat on clean coil flush replace induction unit valve and calibrate stat
  101 a438 vent be blow cold air ne warm air please replace induction unit valve stat and calibrate stat
  226-a361 very cold make adjustment to set point and check operation
  217 a107 the temperature in -PRON- office be a bit chilly 64 deg f. can -PRON- bump this up to 70 deg temperature adjustment will not be able to be make at this time there be break valve that be currently un accessible and safety be investigate how to get up there and make repair once repair be approve by safety for government personell to fix the valve the hvac shop will make -PRON- -PRON- first priority -PRON- apologize for any convienence this may cause -PRON- for any question regard this repair please contact 6941 or 6942 thank -PRON-
  245-c210 cold room calibrate stat and check operation
  301-c100-mep c112 chancy lyford 's office a c too loud please check to see if can tone down some adjusted air volume to low as -PRON- can go hvac management will meet will customer to discuss findings.-
  218-c005 low humidity replace belt a30 2ea flush glycol line to get air out of system
  245 b08/b06 acu-11 be off -PRON- be critical -PRON- get back on today reset freeze stat and check operation
  219-g007 low humidity flush glycol line to bet air out of system humidity back to normal
  224-a355 too cold calibrate stat and check operation
  101-a237 too cold calibrate stat and check operation
  freeze stat alarm reset freeze stat and check operation
  freeze stat alarm reset freeze stat and check operation
  solvent damper 4 alarm come in repeatedly
  solvent 8 alarm come in repeatedly
  freeze stat alarm reset freeze stat and check operation
  freeze stat alarm reset freeze stat and check operation
  freeze stat alarm reset freeze and check opeartion
  freeze stat alarm reset freeze stat and make adjustment
  freeze stat alarm reset freeze stat recalibrat grad repair coil and check operation
  202 112 no heat air handler be on freeze stat reset all ok
  219 f035 room still run at 26 degc after outage one week ago manual lock out on control panel the room should be set at 19.8 degree c and with adjustable control panel 3 air handler have a fail motor and shaft ofpm be work to correct the issue
  ne vent cover in restroom build 301 b103 b104 vent cover instal all ok
  224-b245 stale stagnet air no air flow conference room please come before 10 reset return fan and check operation
  101-a0207 very cold freeze clean all coil and flush replace control valve and calibrate stat
  222-a209 get colder instead of warm make adjustment to set point and check opeartion
  101-a0822 very cold office calibrate all induction unit stat and check operation
  222-a 3rd floor office w window be freeze make adjustment to air handler
  216 3 penthouse a h 403 404 not work urgent request unit be off on freeze stat reset all ok
  225-b350 very cold calibrate stat and check operation
  304 entire bldg no heat bldg be off on freeze stat through the weekend temp should be rise to normal
  226-b334 bad thermostat leak make noise replace stat and calibrate
  225-b216 no heat repac valve and actuator and calibrate stat
  101 11 director 's office no heat calibrate stat in room and check operation
  225 a257 too cold make stat adjustment and check operation
  222 a205 room temperature be 63f 17c make adjustment to set point temp ok at this time
  conferance room too cold to work in per sponsor 216/ a129 temp be with in nist protocol maintain 72 degree f. no adjustment can be make at this time for more information regard temps please contact 6941 or 6942
  101-a1201 pipe leak 30 action take find ahu-1201 have a small leak on the steam coil let the unit keep run for heat repair break coil and check operation
  sponsor be request support of contractor with air balance effort the following have be copy from email for reference the spray acid tool vendor will be here next tuesday 01/10/17(for air balancing around 10:00am in the lab a103 so -PRON- ne hvac ddc support to execute this i be send the service galley a103 1 acid exhaust tool exhaust picture as attachments."meet with contractor at time list contact be mr krishna support if need damper adjustment that can be safely access if support of automation controls/ automate primary damper be need contact ddc group x76804 gfp tool and hood be properly adjust by hvac and contractor and ddc group increase the acid hood airflow tool be draw there appropiate cfms
  no heat location description225 b216replac actuator and valve and check operationnull
  freeze stat alarm ahu-1
  freeze stat alarm
  fume hood vfd alarm replace broken belt and check operation
  water detector alarm replace transducer and check operation
  water detector alarm replace transducer and clear all alarm
  318 a115 very cold office not warm up adjust room tstat
  226-e122 please check termostat calibrate stat and set for 70 degree
  rm 128 too cold make adjustment to set point and check operation
  101-a507 and 6th floor too too cold unclog 3 coil calibrate all stat replace 2 diaphragm and check operation of all system
  101-a1005 too cold replace diaphragms calibrate stat and check operation
  224 a339 office be too cold calibrate stat and check operation
  233 a145 -PRON- office be cold make adjustment to aor flow calibrate stat and check operation
  245 b08 too cold temperature be currently at 19.7 degree and i ne -PRON- to be around 22 degree also be there any way to increase the dew point in the lab by add any humidity moisture to the air the air be too dry and i be see static discharge make adjustment to set point and check operation
  222-b124 very cold room raise the setpoint all ok at this time
  223-b117 fumehood fail replace broken belt and check operation
  request assitance instal thermstaic expansion valve refrigerant air dryer 2 need a new thermostatic expansion valve instal original test as clog or stick closed central plant maintenance personnel be not confident with silver soldering and could use a hand -PRON- first try end with a leaky system if -PRON- guy could help that would be great this air dryer be really like a big ice machine nothing fancy here -PRON- have another new valve on hand just need someone competent with silver soldering thank be able to seal all joint and machine hold pressure and vac all ok
  245 c309 room be very cold replace valve and actuator on 2 induction unit and check operation
  219 g026 see comment -PRON- be notify of a temperature control failure affect the 0.25 c room in 218 and 219 however -PRON- appear -PRON- see an affect in room g026 but not in the other room right by -PRON- like g022 and g024 can -PRON- please check that the temperature control for room g026 be now operate properly heat exchanger pump fail during the night cause the issue with the temp all should be work fine at this time
  245 c210 too hot replace valve and actuator check operation
  224 a355 too cold calibrate stat and check operation
  office be too cold a711 calibrate stat and check operation
  218/219 cr1001 heater heating need check to avoid freezing fire sprinkler sys critical item recent fire sprinkler break occur in space the space be cold and may be near or below 40 degree f. the heater heating need to be check here to avoid any freezing of the fire sprinkler system critical item raise set point in space and check operation
  101 a-711 too cold already m slip in system for issue
  225 a-319 too cold make stat adjustment and check operation
  office be too cold b250 replace 1188 replace stat calibrate stat and check operation
  223 a 332 water leak from ceiling clean up water from clogged drain
  condensation pool in spline between 304 and 223 check area make adjustment to induction unit okay at this time
  b111 dirty vent need clean or filter replace clean all vent on supply and return
  215 a106 b102 the acid hood in the lab seem to be push the air the wrong way please check -PRON- out damper be open on the top acid exhaust which help to resolve exhaust issue
  water detector 1cb2 zone 1 be bad note false asset list respond to water detector alarm 1cb2 zone 1 in bldg 217 penthouse clear clogged floor drain but can not reset alarm on alerton system reset alarm and check operation
  water detector 1cb2 zone 1 will not reset note false asset list water detector 1cb2 zone 1 bldg 216 penthouse will not reset after clear flood floor drain ps m slip 17 33601 be a mistake should have list bldg 216 instead of 217 check system find no issue reset alarm
  227 ahu 4 1 fz stat reset freeze stat and check operation
  225-a360 broken air line repair air leak and check operation
  fan failure alarm ahu 2 1 reset unit and check operation
  221 a141 temperature very cold in office too cold to work in please mark urgent replace stat calibrate stat and check operation
  220 3rd floor south side no hvac work reset control and check operation
  101 1005 office extremely too hot calibrate stat and check operation
  224 a324 room temperature of the lab a324/bldg.224 be high than usual the room temperature of the lab a324/bldg.224 be high than usual the a c seem to be not work properly at the same time a slightly off smell be noticeable which may or may not be relate to the temperature problem but -PRON- first notice -PRON- at the same time the unit be currently be maintenanc and should be back up by 5:00pm tomorrow the temperature should return to normal
  water detector alarm note false asset list receive water detector alarm for cable g43 in bldg 216 distribution level find control valve of coil 49 1a on ahu 401 supply air leaking at the valve stem place bucket underneath drip coil be locate on east side of column g43 rebuild control valve and check operation
  226 b104 acu noisy vent make adjustment to vav set point and check operation
  221 3rd floor klunk noise for past week sound like ac unit air in system drain and check operation of system
  101 a507 room be too cold again be fix once make stat adjustment and check operation
  224 a132 lab hood be not work alarm be go off unit be off due to pm all op should be back to normal
  224 a330 beep sound say air failure unit be off due to pm all op should be back to normal
  replace bad actuator on eh-250b replace bad actuator and check operation
  221 b263 request that fume hood be inspect safety check show insp outdated read face velocity of hood and certify
  202 112 no heat blow cool air repair air leak and check operation
  visitor center mini split repair charge system and check operation
  226 b357 air flow meter be not work correctly replace belt on booster and check operation
  226 b106 noisy vent make adjustment to vav set point and check operation
  221 b068 two fume hood in lab need inspect and rebalanc safety violation issue the two fume hood in the lab have not be inspect in over a year -PRON- also ne to be rebalanc this have be report as a safety violation and need to be promptly fix note -PRON- be a clean room and person enter must contact glenn solomon at glenn.solomon@nist.gov or x-3225 for accompaniment replace belt on fume hood and take reading recailbrat fume hood monitor all is work well
  101 a1201 drip from ac unit into lab on the floor pipe there last week replace steam coil check ops all ok
  233 b140 room temperature too cold adjusted thermostat control and replace diaphram all is work well
  check over chiller diagnose chiller and find leak check valve inter division work order will be create to repair issue
  224 b217 there be no air flow in the chemical hood find ep disconnected reconnect all be work ok at this time
  220 b247 temp be 23c now 22c need adjustment asap check operation of system temp okay at this time
  218 d007 the air have be smell musty and bad for a couple of week all filter be replace in unit odor be start to lesson
  318 c wing all of the bunk room in c wing be excessively warm please have someone correct this make adjustment to room temp and through out the c wing all should be work well
  301-a118 hot office zaza 's old office make adjustment to temp all be ok at this time
  223-a128 fumehood alarm painter be in this lab painting check operation of hood everything work properly
  219-a06 fumehood fail pm today hood fan be down for preventive maintenance
  install insulation on a212 a218 work complete to spec
  pneumatic valve in ceiling in front of b159 leaking rebuild control valve and check operation
  replace diaphram on reheat repair several air leak and replace diaphragm
  227-b357 air pressure monitor triotech alarm sounding clear air pressure alarm system be configure for setup all damper be open to room
  235 b1 c01 ef-23 may be make a rub noise also sf-11 small prfilter dirty replace belt and check operation
  224 b252 heat be not work in office and -PRON- be extremely cold for the employee to work replace control valve calibrate stat and check operation
  245-c210 62 degree find hot water turn off turn back on all be ok at this time
  235 c01 acu-3 have failure ne repair urgent!. replace break belt on acu-3 and check operation
  221-b310 hot room replace diaphragm calibrate stat and check operation
  water detector alarm zone 3 cable x3 note false asset list receive water detector alarm for cable x3 in distribution level of bldg 217 check and find no water almost all of zone 3 have be in alarm on aml alarm panel and -PRON- will not reset replace bad cable sensor and reset alarm
  rebuid induction unit valve rebuilt induction unit valve for shop stock
  temperature stability issue in build 216 check temperature stability issue in build 216 room f109 release point and check operation
  221-a024 smell something burn no smoke hvac action pam call fd 6190 -PRON- be go to take a lookalso call tim hvac and -PRON- be look into -PRON- also customer seem to think -PRON- be air handler relate check all equipment in attic with fire company find no issue
  101 01 heritage room hot make adjustment to set point on acu c1
  225-a237,a239 repair the ventilation system in both man woman 's bathroom in the a corridor checked operation of bathroom exhaust fan
  224-b263 a241 too hot 84 degree in office replace diaphragm repair valve calibrate stat and check operation
  seal and repair duct in 227 attic job be complete to spec and all be ok for hvac shop to complete equipment
  vav 49 1 repair check operation make adjustment to valve
  318 c116 c124 please lower temp a few degree these room be on the same control
  101-a0701 extremely hot calibrate stat and check operation
  101-e128 e220 too hot replace stat replace 1 actuator replace diaphragm calibrate stat and check operation
  replace diaphram on tag reheat replace several diaphragm and repair leak
  301 b158 oh vent be blow cold air consistently on interval for the past few wk lot of equipment near stat calibrate stat and check operation
  231 b112a room be rather warm approx 80 degree especially as the room server as back up serv replace break belt check for proper op all ok
  start ef b159 start hood fan and check operation
  220-a345 hot room calibrate stat and check operation
  water detector alarm zone 1 clean up water and repair leak
  water detector alarm zone 3 replace bad cable all ok
  217-c102 certify fume hood read airflow on hood within setting and certify
  clean dryer vent clean dryer vent and reinstall
  227 a127 need the small filter inside the vent cover remove and replace as dirt have build up this request be a status check request for tim moffett who be to be complete the cleaning thank call have be forward to nist safety for investigation and will handle further by -PRON-
  please remove poly sheeting cover two differant return grill in a140 of build 226 this be for acu-11 return grill and be a second attempt in do so last communication with sponsor be that acm be on poly sheeting and unsafe to access poly to remove safety have look into the acm concern and have determine safe to perform work location of grill be in the high bay area 226/ a140 and return grill be locate at about the twenty foot height determine -PRON- safe mean of access and poly removal safety tyler have be verbally communicate with in regard to this access concern also include in this m slip request be the coordination of hvac and pipe shop effort to bring the sponsor residential type of gas furnace on line all work be do to slip and acu 11 motor be re evaluate on seperate slip due to issue all be complete on this slip
  please investagate sequeanc of operation for e-21 in building 225 this be exist ete and accord to dwg 13 108/ 225 set point of exhausted air be to be at 300cfm 1960 's set point confirm this as well the bypass intake air volume locate at e-21/ a400 so e-21 operational check and actual exhausted air value and bypass intake value ne to be check determine deficiency resolve and information provide to mr clinton b. x4835 and stan r. x2368 controller all appear to be operational exhaust damper do work and air be be exchange no information on how to setup a new controller and honeywell could not provide all of the appropiate calculation to perform retrofit will need wo if futher diagnosis be require
  101 b08 very heavy leak from ceiling be go to cause damage- air unit clear humidity drain all ok
  reset b-5 freeze stat check freeze stat be not trip board lose com pull out fuse and reset all ok
  224 a-127 office a-127 be too warm would someone please come by to check the thermostat hi there office a-127 be too warm would someone please come by to check the thermostat in this room many thank gretchen office staff member yin yang x4661 replace controller clean coil and calibrate stat
  219 f030 burn belt smell in lab this be notice after today 's schedule pm repair burnt belt on the acu unit
  repair tag reheat reheat be repair
  411 a111 very cold in the room recalibrat the unit stat all work well
  220 a355 annoying noise come from something in the room please check this check area find no noise present
  304 128 room too cold issue discover be due to a construction project go on in the building and -PRON- stop the airflow to the current room ofpm have be notify and will be get a hold of the contractor so -PRON- can re balance the space for additional question please contact the hvac shop at ext 6941 or 6942
  replace humidity tank b-08 acu-2 replace humidity tank flush system check operation
  clean shop put away supply and clean shop
  220-b247 too cold make adjustment to set point on automation control temp seem to be hold
  101 d 100 ensure supply air be operate per design and temperature specification discharge temp at 81 degree fcu at 74 degree all work to specs
  101 d 100 area ensure proper operation and set temperature for the hall heating surround room hvac shop to ensure proper operation and set temperature for the hall heating surround room d100 in build 101 the two hallway around d100 serve as entrance to the red auditorium ensure heating at exterior window be operate per design and temperature specification this work be in support of plan use of temperature datum logger in the immediate area confirm discharge air temp from supply and surround fcus supply 81 degree and perimeter be at 74 degree
  238 all room temperature out find bad control on boiler reset and check over ops all ok
  222 b131 request the return air vent grill diffuser in the office be clean clean return grill
  222 b131 request an air balancing of the b131 office to establish a positive airflow blow out at the time of the survey the office be negative blow in from the corridor which be not ideal for an office setting should be positive per the testing from jay peterson all issue be document and call have be turn into ofpm and be under review poc be darrel smother at ext.6927
  222 b131 the office be too hot for the employee would like to have the temp adjust to 65 degre all issue be document and call have be turn into ofpm and be under review poc be darrel smother at ext.6927
  install and align pulley belt on e a130 1 pulley be instal and job be complete
  220 b247 please reset lab temperature see comment yesterday thursday 2/2 late morning the temperature suddenly drop from the set point of 23 c to about 22.3 c. i call the trouble desk and tell -PRON- the temperature be out of control by the afternoon the temperature be back to 23 possibly without any service to the temperature control this morning friday 2/3 when i check -PRON- at 6:30 am the temperature be sit at 23.9 c. -PRON- look like the temperature correct -PRON- yesterday and then someone increase the temperature think -PRON- be still out please reset the 220/b247 lab temperature to 23 c thank andrew koffman x4518 duplicate ticket repair make on m slip 34101
  220 a25 multiple induction leak change valve and actuator bad riser be forward to pipe shop hvac work be complete
  233 b126 heat not work change diaphragm out all is work well
  101 a800 temp recently adjust to 68 69 degree this week air temp only 65 66 degree too cold take temp reading through out the room and find that the temp be at 75 degree as average with the low temp read 71 degree inform the office manager of the issue that be go on and make recommendation base on finding  all be work ok
  245 d07 ac#5 wrk do in nov still not work need operational ddc issue new board have be instal call be forward to ddc group for further diagnosis hvac shop work be complete
  233 b140 air handle unit be not put back properly after repair job unit be check over temp sensor be leave out to regulate temp more evenly all is work well
  freeze stat will not stay online after reset 4 time check operation have to clear alarm on unit at shop to start back up
  elevator 2 moisture detector in alarm note false asset list the moisture detector in elevator pit 2 of bldg 215 have not reset as of 1316 hrs on 2/4/17 the main condensate receiver overflow in bldg 215 basement thus send water down the shaft pipe shop have make repair to the condensate receiver and floor be dry alarm clear and no water present
  fan will not reset restart unit and check operation
  225 a 148 the room be too cold and the thermostat do not appear to affect room temperature at a. change valve and actuator and replace branch line tube to tstat calibrate stat all be ok
  224-a342 fumehood fail 14 inch replace actuator and check operation
  225-a118 change air filter make noise replace the filter of the supply diffuser inside the office
  225-b328 very hot office replace valve and actuator check stat all ok
  224 b325 temperature of the room be hot acu-7 do not seem to be work unit be off on freeze stat reset all be work well
  224-a107 very hot fix air leak from the top of unit adjust tstat all is work well
  202 229 bathroom type fan in ceiling of interior hutch emit dirty air require replacement cle vaccum out vent with hepa vac all ok
  215 lobby area very cold make sure check the temperature sensor for this lobby make adjustment to vavs and reset back to 24 c all be with in spec
  check hr temp in 101 set to 70 degree if possible check entire hr floor and adjust tstat that be accessible to 70 degree per nist protocol all be operate to design
  202 108 door for the thermostat be break and room be to warm to hold meeting would like to have door repair to adjust the temp drill a hole in induction unit valve door back all be ok
  replace belt e-16 ax-96 2ea instal ax 95 aligned and tension back in service
  replace bearing on ch-262b replace bearing all ok
  a103 office temperature issue contact nancy adjust temp all be ok
  replace leak valve hc163b replace leak valve and check operation
  hook up damper and ep switch job be on hold at this time
  restart acu-7 in bldg 304 restart acu 7
  too hot rm a717 make adjustment to stat and office informed tech -PRON- would notify attendant
  low temp p3 and p4 replace diaphragm on both reheat valve
  clean up building clean up mech room
  belt break on air handler 28 replace belt on air handler all is work well
  411 a170 and a182 two thermostat read 79 degree read 80 degree yesterday -PRON- be request year round temperature of 75 degree be set in both room thank -PRON- ziva m. rubin x4085 reset controller and set to 75 degree
  101-a0717 too cold calibrate stat and check operation
  219 f030 the burn belt smell have return could -PRON- have someone check into -PRON- pam send officer over to check out the smell if warrant the police officer will get the fd involve otherwise hvac have this work order follow up officer feel that -PRON- be a steam issue or belt issue check operation of ahu talk to ddc group and find no issue equipment work properly
  235 k-101 k-102 and k-103 be too warm call be forward to ddc and work out with the ac shop to complete
  225 a56 broken belt hvac unit -PRON- shut the hvac system down use the inet software interface the hvac unit in 225/a56 that serve the neighboring clean room stop cool -PRON- sound like a broken fan belt of the main air blower top section black cooling unit -PRON- shut the hvac system down use the inet software interface replace belt and notify customer to start back up -PRON- equipment
  245 d07 no air flow make adjustment to damper and check operation
  freeze stat alarm ahu 401 to 404 all reset all unit glycol issue turn over to pipe shop
  water detector alarm replace sensor and check operation
  fan fail alarm reset fault and check operation
  226 b350 air keep blow make adjustment to set point and check operation
  218 e001 calibrate fume hood exhaust calibrate air flow to set point
  replace belt on e308b replace a36 belt and check operation
  reset and check water detection alarm in bldgs 221 and 223 check operation no water present reset alarm
  411 a170 too cold in room temp ok air be come from vent and be uanbale to be correct room temp be maintain what stat be set to all be ok
  202 129 lab should be constant temperature at 23 degree celsius and be currently about 17 19 deg replace controller instal sensor instal new stat and calibrate
  reorganize supply cabinet organize cabinet
  217-b123 b side clean vent change filter clean vent
  101-d100 thermo stat replace battery new on top replace battery and restart ops/ all be work well
  245 e wing mech room ne to know if the fume hood filter can be replace with a charcoal unit inspect for filter call will be work out by requestor
  101-a0039 3 clean the vent there be a vent on the ceiling that be suck air in there be so much dust on this vent that -PRON- be no longer visible please clean the vent and if necessary make -PRON- so that -PRON- be no longer suck air in thank -PRON- veronica kinard x8920 vaccum return vent all ok
  235-a05 fabricate belt guard for air compressor see polly mccarty fabricate and instal box to meet saftey concern
  227-b217 very cold ~60% call be related to a ddc issue all be ok
  101-b007 humidity at 50% need to be at 29% turn back on humidity for the room all is work well
  replace pulley on ab02 ab03 and ab04 instal pulley new belt align and tension on all equipment
  304-upper mech rm pin hole leak hw cotc hv-1 repair leak in coil and check operation
  227-call randy 6881 for room remove refrigerate from freezer to be excess refrigerant be remove and turn over to excess property
  202 112 heat be not work properly again blow cold air repair air leak and make adjustment to set point
  216 mech room check the calibration of the exhaust air humidity sensor for ahu-404 take humidity reading in space and record 33.47 and 33.65
  223 b233 flow rate airflow to gas cabinet be low increase flow rate slightly meet safety code replace belt and check operation
  227-b311 exhaust flow not work exhaust flow be correct to the good -PRON- can get
  repair mix box replace stat and repair broken damper rod
  217 f109 please lower the airflow rate for the hvac system in 217/f109 adjusted airflow on vav from 1020 to 850
  225 b-20 there be a screech noise emanate from acu 27 change out belt all be work fine
  233-a151 loud hissing sound from heat unit room also to warm change valve acuator and tstat all ok
  stairwell 14 of build 215 be very hot in build 215 stairwell number 14 be very hot please check to see if the unit be work correct upon finding follow up with building manager adjust fcu that be discharge high temp all be ok
  ltchw temp alarm on ahu 104 receive a high temp ups room cr2004 alarm in bldg 215 the only ahu with an alarm in bldg 215 be ahu 104 fan be all run something may be out of calibration wrong room and ahu report
  check temp in room 124 and 112 replace stat accuator on reheat and make adjustment to the tstat all is work well
  101-a0207 very warm thermo register 78 adjusted induction unit and temp be work fine
  clean up water water be clean up
  101-a0227 very warm office recalibrat the tstat and be work fine
  high humidity alarm room c08 bldg 215 note false asset list receive a call from gary fazenbaker ext 2967 in bldg 225 about a high humidity alarm in a computer room c08 in bldg 215.the only air handler show with any alarm in bldg 215 be ahu 104 for total sa airflow.room c08 bldg 215 be show to be supply by ahu 106 which have no alarm display as of 2337 hrs maybe a sensor need calibration replace belt and reset the unit alarm all be work well
  218-a0002 bearing and belt ah 526 replace bear drive side and belt all be ok
  224 b124 room be too hot ne to lower the temperature thank replace induction unit valve all be work ok
  205 216 very very hot canadian visitor in room for conference trouble shoot issue and find unit off on the computer reset all be work well
  411 a170 and a182 temperature on thermostat(s read 79 degree and 81 degree respectively recover unit and recharge all is work well
  221-a209 very hot room replace stat repair air leak replace diaphragm an checked operation
  101-a0824 hot room lower all temp around room to 72 degree all be ok
  224 a239 office be extremely hot with dry air adjust tstat all is work well
  320 center wide hot uncomfortably hot make temp adjustment all is work well
  304 140 too hot check over issue all have be resolve
  101-lra b c d portrait heritage cafeteria red auditorium west square all hot adjusted ahu 's and check over ops all with in spec
  224-a251 hot office adjust heat all be ok
  221 a268 change air filter the air filter of the vent between the main room and the server room right above the grey metal bookshelf be very dirty be -PRON- possible to clean replace -PRON- thank -PRON- very much filter be clean
  exhaust fan 2j over vsp 1 bad bearing note false asset list northwest exhaust fan 2j for vsp room over vsp 1 have a possible bad bearing and run noisily motor controller be in vsp electrical vault grease and replace belt fan be e19 all be fine no sign of bear damage
  223 b106 too hot adjust temperature replace diaphragm stat and calibrate stat
  101-a0911 very hot urgent replace induction unit valve and calibrate stat
  225 a145 can not change the heat output of the under window heater thermostat seem non functional the system blow both hot and cold air at the same time in warm weather now -PRON- room be hot and i may not be able to continue work in -PRON- much longer tstat be turn to far cause reverse dial action set stat back to h c band and 70 degree all ok
  245-b121 ac handler blow very loud plug come out of duct work make repair and all be work well
  224- rm b115 low oxygen alarm go off call be forward to teletronic
  235-b200 hv-17 make loud rub noise noise due to old belt none onsite for replacement grease with should prevent noise until replacement belt arrive
  225- rm b346 too hot replace diaphram and set stat all be ok
  381- rm b107 b109 b111 too cold reset eru and monitor temp all be ok
  245-attic high pitch noise come from sttic replace bearing and make new shaft all be ok
  320-infant room too cold adjustment make to room on automation
  too hot rm b321 replace and calibrate stat and check operation
  233-a-101 a-103 no air circulation acu 1 be offline reset control board all be ok
  304-rm-140 too cold upon arrival room be 71.7 which be inside of nist protocol 68 degree + 2 degree all be fine
  227-rm b17 too warm contact customer
  water detector alarm cool section acu-7 no alarm be present and nothing find
  101-rm a507 too warm calibrate stat and check operation
  101-c120 too cold raise discharge set point and calibrate stat
  216-rm f113 inspect fume hood
  101- library too warm lower set point and check operation
  225-rm b214 too hot calibrate stat and check operation
  245-rm a005 too warm ddc fix programming issue unit back to normal temp ok
  220- rm a-223 a-225 a325 panel to be make 20 x 20
  check control valve in room a-323 for a leak around the stem check valve not leak turn over to pipe shop riser leak repair make
  acu-15 f.s reset freeze stat and check operation
  replace controller grad stat cover replace controller sensor grad calibrate stat and check operation
  320 2 infant room cold raise set point to 72 degree and check operation
  225 b20 and b28 dirty air filter please change the following please remove and replace air filter for acu-27 m04 15725 air handle unit top filter compartment need 3 filter that be 12x24x2 and the bottom filter compartment need 3 filter that be 24x24x2 please remove and replace air filter for acu-28 m04 15725 air handle unit top filter compartment need 3 filter that be 12x24x2 and the bottom filter compartment need 3 filter that be 24x24x2 the air handle unit for the up and the transformer room be not produce cold enough air because of the dirty filter thank -PRON- so much for help -PRON- out ramil palmaira computer facility service team 301 975 0475 replace filter and check operation
  224-b339 rattle noise rubber smell belt a c unit replace belt and filter
  humidfi reinstall in the badge office relocate sensor repair trap and check operation
  hru 203 exhaust fan a alarm note false asset list receive hru 203 exhaust fan a alarm at 1713 hrs in bldg 217 air flow 1,2,and 3 be vary between 0 and 28,000 l s reset fan and check operation
  101 a313 office get extremely hot can the temperature be lower calibrate stat and check operation
  101 b0025 security inspection of room look inside ceiling panel find heavy condsation heavy condensation form on the hvac ducting the ducting be already discolor rust and concern be express that continue condensation could result in mold this be a secure area either ben overbey x8247 or cheri smith x4481 must be present to open the room for maintenance repair air line and check operation
  233-b140 heater not work calibrate stat and check operation
  101-a0507 very cold office calibrate stat and check operation
  101-a507 freeze calibrate stat and check operation
  freeze stat open filter section door and restart unit find unit in purge mode reset and check operation
  freeze stat alarm acu a4 repair outside air damper and check operation
  freeze stat alarm on acu-7 check operation and restart unit
  freeze stat alarm acu-9 unit in purge reset and check operation
  fan failure alarm ahu 4 1 replace damper and check operation
  customer room a200 1 room too hot please see either rohenie or claire saundry for a complaint of the office be too hot in the morning for the past three week 4 induction unit in this space replace diaphram and stat + valve acuator on 2 of -PRON- have contruction shop remove top of the unit from wall replace the rest of the valve and actuator and stat calibration all is work well
  bldg 220 room b-116 room too hot debbie russel in bldg 220 room b-116 have be experience issue with comfort cool system too hot in morning calibrate stat and check operation
  bldg 221 room b-21 irratic temp control swing from hot to cold due to unit go into freeze stat check operation temp back to normal
  221 a215 room too hot believe control in unit be malfunction replace control valve calibrate stat and check operation
  101 01 library temp 65 degree raise set point on ahu and check operation
  223-a322 too hot replace all 3 reheat valve all be work well
  223 a 223 heater ac in room be radiate heat from the front panel despite be on cool hot cold air come from top panel room be too warm and -PRON- can not seem to cool -PRON- replace control valve calibrate stat and check operation
  224 b263 b265 a266 verify current supply and exhaust cfm verify attic module configuration in b263 verify that this module be in total re circulation configuration provide mark duct if not currently mark verify exhaust fan be operational for b265 and provide flow value at south canopy hood note where measure north canopy hood note where measure supply air into double lab area measurement be require for further engineer solution for a pend laboratory project please provide result to stan rice result be turn over to stan rice
  221 b247 room too hot replace control valve stat diaphragm and check operation
  220-b364 thermostat not work calibrate stat and check operation
  220-a129 too cold calibrated tstat temp 71 degree all be work well
  bldg 101 room b-07 humidity level be too low should be at 50% -PRON- be at 25% call have be forward to ofpm engineer and will address by -PRON-
  224-a215 thermometer read 84 degree in -PRON- office help change diaphram and calibrate tstat all be work well
  222 b332 hot office customer write hi for a while now -PRON- office temperature particularly where i sit in the back of the office near the window have be very sensitive with respect to 1 the temperature outside and 2 sunshine lack of sun for instance with the blind close the temperature where i sit be 77 degree at the moment 65 degree and sunny outside have something relate to the hvac system service -PRON- office change since the summer -PRON- be previously very responsive temperature do not vary greatly if there be sun no sun hot cold day outside etc can something be adjust so -PRON- office be not so hot when the sun come out thank ben reboot software and check over vav all be work well
  235 e136 need deflector instal on air vent to prevent chemical and supply from be blow instal new deflector and filter over supply
  101/a507 too cold in room have to wear coat all day room be 62 degree make stat adjustment for 70 and leave customer a message
  221 lab b149 too hot 80degree + can someone cool -PRON- down replace diaphram 2 mod unit loosen stem calibrate stat and leave customer a message
  replace bad valve and actuator replace valve and actuator on hc107b replace valve and actuator on hc155b replace valve and actuator on hc230b
  reset freeze stat acu-1 reset freeze stat and mimiz the oa damper
  reset freeze stat acu-9 unit be in purge close moa damper and reset stat all be ok
  225 a327 the room be very cold ne temperature adjust calibrate the tstat all be ok
  231 a167 laboratory hood air flow monitor be in alarm state start fan and reset flow alarm on monitor all be ok
  unit heater intermittant noise note false asset list ms meghan shilling ext 4795 report the unit heater in bldg 220 room a105 make intermittent noise noise come from stat line and sense tube correct location for both
  bldg.302 main swgr cold close louver on exhaust and turn off the fan all be ok
  318 c-116 fire station bunk room be very hot at 7:00 am temp be 81°. make adjustment to set point and check operation
  a c for support closet in c10 be not work the thermostat be read 69 degree but there be no air flow come out of the vent and -PRON- be hot in the space lower the set point on the tstat and open the door to provide to good airflow per the customer all be ok
  1 the pump for a fan coil unit be lock up and the electric motor be hum turn off and on every~30 second the pump unit be p-407-b in the ceiling potential safety fire hazard critical make adjustment to motor and check operation
  223 a-111 no heat in room room be 60 deg f this morning i be use a space heater replace valve and calibrate stat
  220 b316 martin burn 220/b316 state the room be freeze cold temperature can not be adjust stem stick repair air leak and calibrate stat
  fan failure alarm restart 4 1 and check operation
  301-b140 adjust temperature too cold temp be adjsut
  221-b312 temperature adjust replace diaphragm and calibrate stat
  freeze stat alarm freeze stat alarm be reset
  101-b0003 water be leak from ceiling call be forwar to the pipe shop
  235-d wing poor ventilation fix damper and check operation
  304-b15 lab raise temp up 2 degree raise set point in space by 2 degree
  227 restart ahu-2 2 restart fan and check operation
  222 b332 low temperature in office temp be lower and adjust all is work well
  235 d-200 filter f-13 for sf-13 d wing supply fan need to be replace supply fan and exhaust fan damper have be fail open filter d p as indicate by housing manometer be great than or equal to 1 inch note from previous filter clean state that .25 d p should be normal for clean filter filter be 3 time clean d p filter will be change on upcoming pms no filter be present and be ok at this time
  225 a250 poor air quality in office replace supply air filter and sweep out return and air grill make adjustment to damper
  101 a0709 room cold adjust temperature calibrate stat and check operation
  245 d07 fume hood be off please restart this be a recur problem please make a note for maintenance staff to restart after maintenance be complete reset fan and check operation
  218 no heat heat just now shut down in 218 comms fail on ddc have be restore
  223-a126 air handler in back of room extremely loud can -PRON- turn -PRON- down some readjust manual damper to stop noise
  225 ccf a-02 chiller status light inside the ccf stop work half through the test the green light be on the panel atc a02 2 board be where be alarm and status light be locate refer to hvac per frank potts light do not work due to network system be down check light after system back up work fine
  fabricate 2ea 21/4""x18""x1/2 steel support and 1ea 21/4""x18""x13/4 see dwg supply for reference each support will need 1/4 hole drill as indicate on dwg to allow for screw to be instal fabricated support per draw
  repair tag air leak repair various air leak and line
  221 a115 temperature be too warm replace valve and stat
  223 a223 room be too hot again recently a valve in -PRON- heater be repair but since the hot water be turn back on the heat hasn't shut off despite try to adjust the temperature again room be too hot again find induction unit be reverse actingh adjust and monitor until room temp be 73 degree
  224 a207 office be too hot replace corrroded valve that have stick stem
  223-b343 fumehood low air flow replace damper acuator and check op all ok
  207-main lab heat unit make very loud noise very hard to work replace belt and filter check op all is work well
  245-rm c 206 chiller not cool customer will call in once part arrive
  245 c203 -PRON- have small water chiller that do not seem to cool water down for spectrometer water seem to be circulate well filter change and fresh distilled water have be place in the reservoir the manufacturer say that if there be someone with hvac experience then -PRON- should be able to find out what be go on and how to fix -PRON- -PRON- critically ne this chiller work to support -PRON- customer asap chiller be diagnose and fix part be request to be order by the customer and once -PRON- arrive -PRON- will return to install
  411-a120 either re direct or close air vent above customer -PRON- be blow striaght down on -PRON- raise temp on discharge to restrict air back vent be already direct not to blow straight down hopefully air temp adjustment will cut back on production
  report of room be to cold room 205 be to cold ext number be 4726 the asset place be just to get the m slip fill out problem be indeed in room 205 issue be relate to building to be down hvac shop be not able to help until the contracting work be complete
  freeze stat alarm freeze stat be reset
  217 f109 please lower the set temperature in 217/f109 by 1 degree celcius lower temp per request
  216 b203 rattle noise be come from the ceiling please take care of this issue be related to heating issue in the building
  218-d024 subbasement area d e hvac turn off no air flow issue be relate to pm all be ok
  320 11 67 degree and dropping could -PRON- have some heat please temp be raise 2 degree all is work well
  225-a325 too cold call be fix by previous tech
  235 g100 ahu#1 new guide hall air handle unit filter be very dirty and start to collapse under d p no d p indication be available for these filter filter may be prematurely dirty due to construction project in area filter will be change on next preventive maintenance
  224-rm- b208 heating system be make a loud humming sound replace diaphragm and calibrate stat
  215- acid damper 5 exhaust value drop from 1429.8lps damper be open on the top acid exhaust which help to resolve exhaust issue
  101-rm c35 too hot calibrated thermostat and fix broken air line
  215-acid damper 11 set point 175l s but actual value be only 111.8 l s issue be relate to a fail damper adjustment have be make to meet temp need
  preheat section water detector receive a water detector for preheat section on acu-4 find 1/4 of water in steam pot section with no apparent drain but no detector show in alarm at unit either no alarm check unit find no water present
  304-rm a155 1 compressor blow air see kelly watkin pipe shop make repair
  101-rm a1134 too hot replace valve and actuator replace diaphragm and calibrate stat
  221-rm a48 hood have no air flow restart fan and check operation
  225-rm a303 too hot calibrate stat and check operation
  101-rm a827 bad diesel odor smell check area find no issue
  219-f032 lab heating up ahu 320 offline due to vfd fault reset vfd have frank diagnose and determine -PRON- be a bad control board
  101-a0715 hot and humid make people sick upon arrival room be 76 degree lower down and monitor all ok
  245 b wing outside air areaway under loading dock reattach bird trash screen to b022 ahu 's shaft instal new screen over air way
  220-a034 hot unit down for maintenance
  101-c wing west square very hot make adjustment to ahu and stat
  101-a0705 0711 0717 very hot humid calibrate all stat and check operation
  220 224 hot unit down for maintenance
  fume hood need annual inspection sticker dated 2012 location description225 room b127 calibrate face velocity and certify
  fume hood need annual inspection sticker indicate expiration dare of 8/26/16 location description225 room a324certifi hood flownull
  fume hood need annual inspection sticker indicate 10/28/16 expiration date location description225 room b067certifi hood and check operationnull
  220 b108 water be appear on the carpeted floor start from the air handler to -PRON- desk replace valve accuator call to have furniture put back
  224 a243 heater be always run and -PRON- be too hot to stay the knob do not work please turn off heater in this office calibrate stat and check operation
  225-a303 temperature knob on thermostat need to be replace urgent matter replace knob on stat and calibrate
  224-rm a111 too hot calibrate stat and check operation
  a203 office be extremely warm replace 1188 valve all is work well
  225 b327 the temperature in the lab be too high replace grad and diaphram on hl325b rm b327 replace diaphram on hl323b rm b325 calibrate stat talk to customer
  226 1 make left to stairwell smell of dead rodent check vent above check all duct work find nothing
  101-b007 air flow high please shut off the air flow back off air flow per customer request
  301-b143 no air flow diagnose no airflow and find a damper shut which restrict back the airflow open to full system be max out on airflow at this point
  223 a312 temperature way too hot change t stat grad rebuild actuator and repair air leak
  222-a141 too hot replace 3 way valve and acuator check over ops all be ok
  freestat keep trip out can -PRON- be jump out for now
  202 227 lab room temp be below specify range should be 23 degree c but be run 22.4 the in room control be unresponsive to thermostat adjustment thank -PRON- check over room temp talk to customer
  227 b219 1 please re start exhaust fan b 219 in the attic of 227 command b123 on and -PRON- restart b219 system be cross up issue have be note in the system and be be look at all be ok
  223-b227 eth not work find exhaust fan be weld shut from the last time -PRON- repair the roof sheet meatal shop return and open the sealed exhaust all be ok
  101 a0039 3 air intake filter need change -PRON- be the blue filter on the ceiling cut filter and replace dirty filter with new one all ok
  225-a303 lab still way too hot please turn off heat put ac on stat be turn out of calibration recalibrat the stat and inform the customer about how be be create
  too warm sarah bell at ext.3317 request temperature be lower for the rest of the week acu be set on a schedule to run low for the whole week
  216 a123 a250 blow cold air can -PRON- increase the temperature open the hot water back up to the vavs all be ok
  221-a367 loud noise alarm no noise in room customer state -PRON- be a computer server issue
  205 front area honeywell thermostat high pitch noise repair chew airline check stat and valve all ok
  231-b152 b156 melt plastic burning smell inspect acu2 that serve the area pipe shop be solder in the area fume cycle through duct work
  220-a120 hot room change diaphram and calibrate tstat
  216-entire bldg too cold hand valve be leave off by the contractor during last repair open valve all be work well
  water leak in attic booster unit pan be clog
  411-b100 too hot reset unit
  water detection water be on sensor pipe shop be aware ahu321 and ahu320
  clean and remove all trash and chair in mechanical room on site remove all chair and trash from mech room
  clean induction unit in rm a-049 clean induction unit fin
  check over build op discover ahu-1 off line per failure inspect and restart system
  411-rm a170 too hot reset unit
  101- rm b121 b123 too cold green auditorium adjust acu discharge by 2 degree
  unit have a high vibration need to be investigate confirm vibration noise cause by scroll balance
  unit be repair please restore to normal service all door be close and the unit be run inspect and restart acu-8
  room 507 in bldg 101 be too warm note false asset list ms suzanne sullivan ext 2702 report room 507 in bldg 101 be too warm room temp be 77 make stat adjustment
  411 a143 2 check and adjust air vent close to heather 's desk air be constantly blow on -PRON- change setting and reset
  245-b025 too cold check acu8 ddc group resent code to acu-8 all be ok
  235 a wing basement loose fan belt on ef-8 near a-06 tension belt and check operation
  219-a016 too hot lab ddc control issue that need to be reset/ all be ok
  room f023 in bldg 218 too cold note false asset list mr payagyla ext 5531 report room f023 be to cold ddc control issue that need to be reset/ all be ok
  218 e020 lab temperature over 25 deg c. currently at 615 am 7 april 2017 ddc control issue that need to be reset/ all be ok
  225-a321 room be always warm there be a dial near the window radiator even when turn all the re adjust tstat all is work well
  225 b28 ccf up room acu#28 be make a screech noise and need to be fix belt replace pulley be replace and belt all be ok
  101-d0001 e b6 machine guard instal backwards motor be actually instal face the mechanicle room so the guard be correctly instal for orientation of the motor
  101-c0200 open guard on e c1b e c1a close all guard in space be leave open to the back if -PRON- ne to be close a massive project will be need to bring all fan around the campus up to safety code general foreman have be inform of the extent of work that be need to upgrade belt guard
  101-c0056 excess material store at acu-4 ddc panel leave over from contractor installation ddc group have be inform and -PRON- can assist if cleanup be need
  warm in office araes and hallway nick roger ext 2615 have call and say that there be no air conditioning in area of the bldg 202 i have to put a unit in for m slip purpose this be not the unit that may or may not be at fault acu-8 be offline restart and check ops all be ok
  lab space too hot in buildi 219/a016 sponsor indicate that -PRON- lab space be read 77 degree check automation and temp say 22c 71 degree confirm room be 22c as state on computer all be ok
  check cfm on exhaust to room a142 a144 a142 be at 684 cfm and a144 be at 572 cfm
  room too cold in build 216/a123 sponsor have indicate that the -PRON- office space be too cold bldg 216/a123 room temp cold due to contractor valv off hw hw restore and temp back to normal
  repair leak control valve and replace diaphragm
  replace diaphragms on reheat all diaphragm replace and re put back together
  reset communication on unit
  224-rm b325 too hot there be something wrong with ahu-7 call have be forward to electric shop to fix the air handler motor
  225-rm a56 a60 too hot temperature in 225/a60 be very high 80f possible failure in the hvac system in 225/a56 which serve clean lab space 225/a60 a drive belt in a blower in a56 may be break i do not hear the blower run coool for a58 be still work but i be afraid -PRON- will fail too and the lab will heat up unit be down for maintenance ops should be up soon
  411-rm a170 tempersature have be too cold for the past two day please put the set point on the thermostsat for acu-19 in room 411/a170 at 75 degree -PRON- be not at 72 change setting
  233-rm a155 too hot
  check and repair staiway heater clean and repair all induction unit in stairwell in build
  220-build air pressure need to be check door be hard to close check over entire unit and pressure be in the norm vortex damper be open and fan be function to spec
  301-rm a153 material store above 18 plane be handle by fire protection
  301-rm a153 machine guard missing or ne to be readjust guard have be readjust to proper safty height
  301-rm a153 cylinder be not secure cyclinder be wait to be pick up and remove from campus saftey say -PRON- can store until removal date unsecured
  301-rm a153 improper or missing guard guard be order and will be replace once -PRON- arrive
  301-rm a153 clutter area area be re clean and now have a 28 walkway
  301-rm a153 compress gas rust remove asap acetylene be deliver this way by manufacture and -PRON- be not rust but the paint be peel off
  235-rm c01 b-1 sf-11 prefilter ne replace change filter
  301-rm a132 too hot calibrate stat and make adjustment to set point on acu
  101-rm c-100 too hot adjust hot deck and room temp
  231-a02 air handler unit not on lab supervisor open max damper
  223-rms a222 a224 too hot ne temp back to 22c rh valve be stick open rebuilt and check op all be ok
  reset water detection in bldg 217 zone 3 water detection panel alarming replace rectifier and 1 cable all be work ok
  too hot!!.
  check bearing everything be work fine
  218 d015-d025 the temperature for the lab be very hot this will affect the experiment please please take care of this issue as a high priority reset vav control and check over temp all is work well
  216 a250 office space very cold please check sensor and set the temp at least 23 deg c. reset vav for a250 and recalibrat vav control all is work well
  225 b368 something wrong w heater room be very warm turn knob inside to cool do not fix recalibrat thermostat
  221-a223 too warm stat be out of calibration
  101-e114 too hot shut off valve for summer op
  101-e114 library area too hot call be already handle on early m slip
  220-b111 stand alone unit leaking freeon idwo be submit and be wait on approval
  227-rm b311 check airflow on a instrument call have be forward to oshe for hood reading
  bucket use to capture chill water leaking from acu-16 chill water return line be full location descriptione03descriptionplease send someone to empty buckets.clean up water turn over to pipe shop for repair
  repair re heat valve in mechanicle room replace diaphragms and repair leak control valve
  portable room cooler chill water valve failure note false asset list this portable unit may not be plant div responsibility.mr jim golden ext 4155 report high server room temperature in rm b239 of bldg 225 find chill water service to room at 42f.electric valve in base of portable cooler unit be find closed assist mr golden in manually open valve to place unit in service unit be repair and be ok
  water dectector alarm receive floor drain water detector 30.6 find leak coil h-324 above ahu-319 place bucket underneath redirect to pipe shop for repair
  request information on envirco hepa filter and pre filter in bldg 220/a330 b331 contact darrell smother on the day of the mechanic go to the lab and check filter work be cancel per darrell smother
  245 a005 the return air for this room appear to be off place fan in hand postion and check operation
  217 office and hallway turn air conditioner back in the building make adjustment to set point and check operation
  235 b2 ef-8 be make a loud noise -PRON- sound like the belt need to be replace check belt and tension
  221- acu-7 preheat section water detect unit repair wire on water detection and reset alarm
  227 a227 office too hot no air movement reset high static alarm and check operation
  treat scale in liebert unit in k-09 1 clean out all scale and treat pan
  226-load dock heater on either need valve shut off or diaphram replace diaphragm and check operation
  220-b263 fumehood alarm lab under renovation hood not hook up
  gap in grate in front of air dryer 1 there be miss or slip grate on the mezzanine in front of air dryer 1 leave an area where someone could have a miss step for sheet metal -PRON- ne approx a 6 x 4 piece of plate tack to the grate to cover the opening thank instal plate over grate
  222-b214 very hot office unit be off due to maintenance
  217-b105 very hot office reset board and check operation
  235 k-09 server room ac unit not run liebert reset overload switch and check operation
  103 visitor center ac be not work -PRON- have have many complaint form people come to visit nist ca reset unit and check operation
  226-b118 intermittent air flow 5 10 min cold blast reset board make adjustment to set point
  222-rm b149 exhaust not work replace belt on exhaust fan unit back up and run
  shut down c-7 in build 101 for the summer start unit for summer
  222-acu-4 airpressure blow to hard contact angela reset exhaust fan vfd after belt replacement
  225-rm b239 secondary cool unit not work find fail belt on unit replace and recommend that customer get service contract with ofpm
  223-rm a229 vent blow hot air calibrate stat and check operation
  235 b154 hood prefilter have high differential pressure customer will coordinate with supervisor on how to replace hepa
  221-attic acu 6 4 drain water detect no water reset alarm
  227-a319 burn plastic smell fd ck -PRON- out hvac issue shut off radiant heat for summer
  room 14 too cold replace valve and flush coil relocate gate valve so cover would close easily all be ok
  put away belt sort and put away belt at shop and aml
  301 b162 climate control unit heat ac do not seem to be work lower stat check fcu operation ok
  bear replacement replace bad bearing replace belt align and tension belt and check operation
  safety latch for a paper cutter all work be complete to spec
  repair heater in stairwell in build 223 all repair be make
  222-b331 a c belt make noise replace broken belt and check operation
  227-a127 increase thermostat 2 degree customer write urgent request the temperature be too cold in the room which be cause one of the occupant of the room to continually be sick -PRON- ne the temperature on the thermostat to be increase at least 2 degree to see if this help the problem additionally -PRON- ne someone to work with the room occupant to make sure this temperature change fix the problem the sma for mml have be copy on this request as this be a priority issue thank raise set point on vav box and check operation
  101-a0836 water leak around electrical box turn over to pipe shop for repair
  220-b166 too hot reset com and check operation ok acu-6
  223-a305 hot no air flow replace diaphragm replace thermostat and clean coil
  227 b362 b353 the temperature in the office be extremely high when i arrive -PRON- be 88 deg.8 -PRON- only cool down to 79 degree please send help thank -PRON- reboot board and adjusted temp
  room b-250 be very hot reset com to unit back up and run
  227 a243-a245 office temperature be hot probably high 70 's humid please adjust to ~70 thank check over unit and have siemen look at programming system be function back to spec
  220-b142 hot reset com and check operation ok
  224-a107 too hot adjust tstat all be ok
  411 lady room too warm in lady room unit be brough back online
  220-a213 too hot calibrate stat and check operation
  restart restart ae-2 2 and check operation
  check the leibert unit ac-1 in b009 be vibrate replace wear out belt supply grille be loose all be ok
  iw3l67 chem-3 fume hood alarm keep come in then clear check system op all be within spec
  hook up piping for ru s. fix ru-1 coil leak and hook up all rus
  check op bad motor electric shop replace motor
  235 b-146 room get to warm when equipment be in use possible that room have too much load adjust stat to 60 so ac would run more customer will monitor
  245 c225 not all the time but sometimes room to hot for people to work in temp need to be regul replace valve and repair tstat line all is work well
  221-b304 b312 hot replace various controller tstat and acuator around a variety of lab space talk with the customer and all be work fine
  install pulley belt and a line for exaust fan bldg 223 elevator machine room instal pulley and belt
  sf-18/ hotcell assembly shop b-146 corddinate with mr mark english -PRON- effort to confirm that mechanical hvac facility system be meet design spec and operate accord to system sequence of operation thus meet design tolerance for temperature humidity airflow tab and maintain ambient temperature control/ tolerance for lab b-146 in build 235 all information should be document for use by additional resource in case no root cause be recognize for sponsor record the 90f temperature in b-146 that -PRON- have convey this area be serve by hv-18 locate in b-200 area this be same system that have filter bank 6ea b-1000 that i record in -PRON- note three year ago be last change in 1998 by -PRON- when i perform pm in 235 thus airflow restriction be issue if maintenance have not be perform on these recently call be look into by hvac management
  build 227/ a330 have over 20k of alarm annuciation this generally be due to improper sash height confirm root cause and convey to sponsor -PRON- resolve find bad power supply to hood monitor repaire all be work well
  101 01 cafeteria grill side vent in ceiling no air flow acu be supply air flow out of the vent lower acu discharge to 54 degree and adjust damper to the outside clean the filter and maintenanc the unit all be work to spec
  235 c01 sf-2 roll filter back be find to have drive chain off receiver roll drive gear sf-2 roll filter back be find to have drive chain off receiver roll drive gear operator be able to get drive chain back on gear but chain be note to be very rusted and unable to move roll link easily chain need to be evaluate for replacement during next schedule fan maintenance spray both roll filter chain with oil roll filter seem like -PRON- be work ok talk to operator
  216-a250 cold make adjustment to set point and check operation
  check unit op in network closet a240 find return damper close to room all is back work to normal op
  226 a324 too warm change diaphram and lube stem all be ok
  225-b157 too hot change the diaphram in b159 whic be combine with b157
  replace pulley on ec-3 instal new belt and pulley
  220 a107 too hot calibrate tstat all be ok
  320 room 21 the refrigerator property 637984 be leak please check leak and repair cap off water line go to the ice tray component have be remove all be ok
  fabricate dist panel cover fabricate dist panel
  304 13 air conditioning have stop work equipment will not operate until room temp be under control acu-1 offline wait on repair to be make by electric shop
  223 b156 temperature control in office not work will not stop heat office change valve after furniture be move all be ok
  206 107 there be two issue 1 there be water drip from the ceiling the drip be locate next to the installation of the stage light frame on the side close to the roll up door 2 please verify the operation of the ventilation system in the room the vent on the exterior wall locate near the floor do not open thank call be be handle by different shop all be operate to spec on hvac side
  225 a321 temperature in office be too hot significantly hot than hallway have already have this fix but heat be back change and calibrate tstat all be work back normal
  no air circulation in this lab location descriptionb-263 lab)descriptionthe recent safety inspection flag this lab for poor air circulation while -PRON- be warm inside the critical issue be the large liquid nitrogen dewer attach to one of the piece of equipment safety 's concern be inadequate ventilation of the ln2 could lead to possible o2 depletion -PRON- be concern about the suitability of the air flow in the hood as well replace diaphram on mulitple unit and calibrate stat check airflow on both damper and check to damper to make sure all be open all equipment draw correct value customer think everything be fine and back to norm
  repair leak valve change valve acuator
  low temp reheat alarm receive a low temp reheat alarm from pa1 and pa1a find a1a in service suction pressure 55 psi and discharge pressure of 75 psi hvac shop reset the alarm by increase the temperature on the hot water all be ok
  room a-317 too cold call be relate to a ddc issue
  room be very cold all room nearby be about 60 degree call be related to a ddc issue all be ok
  too hot on room a120 and b100 be able to get some of the unit work and there an idwo to repair the majority of the hvac on the roof ofpm will continue to monitor space and adjust temp as need for more information regard wo please contact the hvac shop at 6941 or 6942
  ac run but not cold unit need a fan motor and -PRON- be order on another ticket
  221 a305 loud hum in attic above office nothing around the area be hvac relate there be pure water pump that be run that may be vibrate and make noise pipe shop would need to investigate this further all be ok
  320 11 please provide some cool air 72 degress and rise make adjustment to set point and check operation
  235-b188 lab turn on a c see tom gentile for access
  230-rm-101 thermostat not work too hot instal and relace hot water valve re calibrate the stat all be ok
  101-a1005 hot office area make adjustment to 4 different unit valv 3 unit off customer will call back in during the summer the furniture will ne be move and a portion of the wall all be ok for now
  101-rm a705 too hot calibrate stat and check operation
  101-rm a721 too hot calibrate stat and check operation
  101-rm a219 too hot 9 month pregnant replace valve and actuator calibrate stat and check operation
  220 rm- a107 too cold calibrate stat and check operation
  225-rm b68 hvac system in the machine room of the xcalibir lab 225/b68 have fail when i attempt to restart -PRON- -PRON- make a serious racket the drive belt for the blower seem loose bit -PRON- sound as if there be a more serious underlying failure this time like a damage bearing or pulley instal new belt and pulley
  304 162 exhaust fan to be turn on can someone please turn on the exhaust fan on the roof of the metal storeroom with the warm temperature the metal storeroom get very hot when the fan be off and not equip with a c start exhaust fan and check operation
  101-rm a235 too hot customer to call back to trouble desk when furniture be move
  203-rm-115 too hot check unit replace belt and restart
  101 a0817 hot please adjust heat for season replace induction unit valve and calibrate stat
  water detector alarm in fan section there be slight condensate carry over from coil section into fan section trip detector detector may need adjustment make adjustment to sensor and clear alarm
  202 130 high bay need to have plate weld in the high bay area fabrication be do to spec
  411-a101 a c adjustment make adjustment to diffuser to eliminate noise
  belt be loose lack of airflow replace belt align and tension
  check over air compressor op replace pressure reduce valve replace diaphram and air compressor will need to be replace
  101 a819 room be too warm calibrate stat and check operation
  227 b311 exhaust do not appear to be high enough for instrument close to galley door oshe check spec customer will call tool manufacture
  225 a349 -PRON- would like to cool the room down very hot both of -PRON- have key to the office customer have decide not to make repair
  101-heritage room hot and stuffy ahu b2 be off restart and monitor op
  101- lecture room a b d and west square adjust temp too warm and stuffy lower discharge and physically check all ok
  221 a249 temperature control be not work room be always 80 + degree f and for several day please find a way to turn off heater change diaphram
  check over op of equipment find damper close open and tack motor
  225 a60 fume hood insufficient air flow cause low air flow alarm to go off whenever open replace shaft and bearing on eh motor
  up room mw 2019 high temp alarm note false asset list receive up room mw 2019 high temp alarm in bldg 219 on aml alarm screen forward call to electric shop to replace fcu motor
  26 x 24 with hem edge fabricate 26 x 24 hem edge plate
  101-c120 west square too cold adjust computer
  resolve end switch issue note in ae63ia commander ensure all ef-6 1 thru ef-6 6 fan be correctly work accord to -PRON- sequence of operation find several with aexxai point override to manual configuration thus when true alarm be come in system be not recognize such failure thus damper be in improper position cause for exhaust static to not meet set point set point of fume hood exhaust be 650pa actual before i release override be at 111pa not good at all unit have bad drive and electric shop be work to resolve
  help mr wixom locate the serial and model number of the penthiuse unit e-15 in bldg 225 the unit number be e-15 in the penthouse of 225 only on the motor and none on the fan housing
  101 c33 fan be not run no air be circulate in entire office thank -PRON- for -PRON- prompt attention to -PRON- request find acu-3 run backwards have elecric shop reverse the rotation change out belt all ok at this time
  226 attic acu 18 be off this unit be use to cool an instrument please see eric x-6701 or jason x8109 acu-18 be run discharge 52 degree
  233 all office and lab be hot affect .measurement acu-1 be offline due to a commo failure reset controller on drive all is work well at this time
  220 a305 hear a drip sound find water hammer happen in the piping system valv off and turn over to pipe shop
  9 fume hood exhuast duct plug miss duct come from fan a222/e 219b a224/e 221b a(25 -PRON- be all in the same general location on the a side call be forward to safety and be under investigation ac shop be unable to seal hole due to safety concern
  235 b153 lab too hot repair mix box
  223 a107 room be tooooo hot have a tour come thru tomorrow 5/9 ne to have -PRON- cool down make stat adjustment and talk to office personnell
  217 a211 water drip from ceiling call be forward to hvac shop by pipe shop remove vav valve rebuilt and re instal check op all be ok
  220 a319 room too hot adjust thermostat do not help replace valve and service the induction unit all is work well
  ne fan belt report from control room instal belt
  223-b263 both fumehood on alarm unit have a bad motor which be replace by electric shop also fuse be replace instal pulley and belt all be ok
  222-a221 a219 really cold office replace acuator trouble shoot that board have no com forward to ddc
  223-a311 window unit hissing remove and replace valve and service the unit
  221-b031 too warm for lab need to be 64 deg c replace sensor controller and stat check op all be ok
  221 b131 room too hot change diaphram and calibrate stat
  245 c225 air temp be too cold recent repair result in a temperature set that be too cold make adjustment to the thermostat all is work well
  303 103 leaky fcu1 air handler replace leak cw valve all is work well
  clean up water and replace valve uh-3a find control valve leak on uh replace valve and turn stat heater back to 60 degree
  221 ne escort must call neal zimmerman first x5887 hot lab all work be complete to spec
  411 a111 too cold set temp to 76
  226-b104 vent blast cold air close vane on air vent airflow be reduce down to as low as -PRON- can go
  245 d06 and d07 raise the temperature of the acu3 supply from 49f to 56f also there be almost no airflow from the acu5 supply in d07 thank mitch acu-3 be have an issue with the board ddc group have be notify
  service liebert unit coil clean and full pm re clean coil and check op all be ok at this time
  245 near a06 an electrical box wds be sound a continuous alarm thank bobby berg contractor be work on the wds nothing to do with hvac
  225 b023 up unit 28 be make a loud blow noise re align pulley and belt tension
  231 b123 turn off exhaust fan to this room to reduce noise the exhaust be no longer need for turn switch off in the room that control the exhaust
  226 a309 the air supply in -PRON- office be too noisy and -PRON- be a bit excessive too adjsuted vav setpoint after trouble find -PRON- all be ok
  237 air compressor blow oil every where oil be overfill in the compressor remove oil all be work ok
  245-d05 water come out of ventilation duct rain on equipment let customer know that -PRON- be have board issue on acu 3 leave equipment in hand
  101-cafeteria kitchen no a c very hot ddc make change to schedule unit be run
  245-d06 temperature to low and cause the condensation acu-3 be have an issue with the board ddc group have be notify
  233-""a hall heater be on and blow hot air constantly find ahu off restart all be ok
  220 entire bldg clean repair heater in stairwell clean and repair heater in stairwell
  224 b147 there be a strong amine like smell in the room and -PRON- can not find the source note from pam i call fire dept to come over and investigate i be instruct to get hvac on -PRON- as well purge the building
  411-a111 room be very cold please adjust the vent thank change set point
  check op reset acu-12
  101 all conference room leave air on major conference all week make a schedule so unit would remain on during the conference
  rm b268 too hot bad sensor on wall due to cut wire make repair to the wire all be ok
  rm b160 too hot replace diaphram and adjust tstat
  repair flex connection on exhaust fan all repair be make to spec
  replace diaphragm and fix water leak rm b104 all repair be make
  fan failure alarm ef 6 3 fan have fail vfd that have be report to the electric shop
  220 a313 room tooo hot change the diaphram and clean valve stem adjust stat
  235 main lobby please clean louver over top stair go to low level vaccum louver
  103 visitor center foyer multiple complaint 's from visitor that -PRON- be too hot in here unit be reset and check
  207 101 a c in the main lab be not cool issue be be address on another m slip
  223 b126 room too hot adjust tstat check op all be ok
  301 b185 please turn off heat in receive warehouse and michelle 's off and turn on ac make adjustment to set point and check operation
  101 lecture room b too hot note room full with conference attendee all day temp be adjust and monitor all be ok
  245-a011 mech room leak down to basement unit e1 find no water in area check all area
  304 163 air conditioning need to be turn on in tool crib room 163 of build 304 turn on acu 11 and check for proper op all be ok
  floor drain water detector receive a floor drain water detector at acu-3 zone 2 clear drain and clean up water
  a100 too hot adjusted tstat and all be work well
  320 8 the main kitchen air be too hot temperature may need adjustment due to the appliance be on most time of the day like the dishwasher and the food warm adjust the temp all be ok
  304 148 air conditioning have stop work in room 148 -PRON- be unable to work in this room because because of the heat and -PRON- machine will not work properly ddc issue take care of discharge back to 54 degree
  231 b123/b200 please turn off the fan motor eb b123 this motor run 6 exhaust vent locate in b123 that be no longer in use close off the vent result in loud hissing noise in the room open the vent be energy inefficient and result in a loud rumble sound in the room switch in room be turn off that control exhaust
  101-library baseboard heater ne to be turn off turn off valve on floor unit
  221-a167 too hot replace control valve calibrate stat and check operation
  235-b200 acu 9 be again leak down to the floor below high priority ongoing problem hvac shop respond and clean the water up -PRON- all semi service the unit and clean the filter 30 action take clear drain line
  235-b141 damper stick room very very hot repair stuck damper and check operation
  304- water detect signal on acu3 clear signal and fix leak pipe
  lab rm b341 fume vent leak on roof hv12 drain be clog clear -PRON- out and all be work fine
  damaged water detector water detector wd1-s-1 col v/27 sustain damaged probe while clear debris this detector be locate next to pump p-204a in bldg 217 penthouse detector now indicate dry continually replace water detection sensor and check operation
  221 b263 loud noise come from vent call come in 5/19/17 air flow issue on unit unit be schedule to go down at 6:00pm on friday after hour
  220 b313 water leak from ceiling water be come from a rook leak at several spot issue will need to be address by management to have the rookf repair
  check water leak in fume hood a310 description some kind of water leak perhaps rain water dump in via fume hood exhaust or some a c condensate line in attic look like water dump into fumehood benchtop then drip down onto floor there be puddle leak be cause by excessive rain and -PRON- ability to drain out of duct work all be back to normal
  lab temp to high f0031 high temp be cause by ahu 319 be off unit be back on
  226 b339 water leak into the lab from the attic -PRON- appear to be a roof leak if possible can a drain tarp be use to collect future leak until the roof be replace unclogged drain pipe from hood fan and clean up water in attic
  temperature be very warm location descriptionroom c138nullmade adjustment to set point temp ok
  221 b304 heat be run constantly replace control valve and check operation
  223-b349 fumehood alarm no air flow hood fan be off due to maintenance
  220-b10 b12 no airflow fumehood fail reset unit and check operation
  221 a367 room`s heater do not work properly the temperature be below 68 f now unit valv off by pipe shop for leak turn valve back on after repair be make
  303- garage area clean the 6 e fan return register vent will be clean during the site outage
  fan failure alarm restart fan and check operation
  freeze stat alarm contractor work on unit
  225 b63 the stultz ac unit need a new belt bring two b30 size belt hello call -PRON- brian before -PRON- come over i notice that -PRON- be make a loud noise from outside the room please the door be lock -PRON- desk 301 975 4378 cell 301 910 2914 or call kevin mangold x5628 if i be not at -PRON- desk thank replace belt and check operation
  223 b358 vent be put out hot air even though the thermostat be set to cool calibrate stat and check operation
  221-b360 too cold replace coil induction unit valve calibrate stat and check operation
  318 gear storage room condensation from a c unit leak water and flood the room and cause firefighter protective gear to get wet this problem be reoccurr and have happen in the past august 2016 incident -PRON- m slip request for 318 gear storage room bad condensation leak in ceiling have be receive and assign 16 80579 this work order have be approve for action by timothy moffitt at 3019756941 -PRON- will be contact if need and will receive another email when -PRON- request work have be complete clean filter and leave out of unit go to clean unit on outage
  223-b206 entire b hall be too warm unit be down for maintenance temp back to normal
  220-b170 too cold replace induction unit valve calibrate stat and check operation
  101-a1026 too cold adjust the tstat
  235 b153 lab very hot and humid must be a problem with a steam line somewhere pipe shop have steam leak
  223 b333 fume hood have no flow flow alarm reset hood fan and check operation
  301 b158 vent blow cold air directly into -PRON- cubicle -PRON- need to be adjust make adjustment to set point and make adjustment to airflow
  301-b114 too hot issue be address
  water detector alarm issue be address
  301-cafeteria no air flow no a c issue be correct
  101-a931 hot and humid adjusted tstat
  207 a c main bay side room 2 separate unit not work unit be restart and service on different mslip
  301-b185 4 heater sound an alarm high pitch signal go off for 20 min or more now checked area not hvac related customer ups
  222 b105 b107 relamp side the vent above the door rattle not all the time only when the ac ki notify electric shop
  301- b hall heat noticeably on and noise above electrical hallway be ok
  222-a259 water leak in ceiling find no water present at this time go back and repalc the valve
  sound of water in ceiling note false asset list ms sarah bell ext 3317 report the sound of water in the ceiling of room b122 in bldg 101 door be not bolt all the way on
  218-a002 major leak come from acu 523 vaccum up water and revalv off leak humidfi
  222-a211 check out buzz noise above low air volume on damper
  ac unit run but not cool
  245 c227 new occupant room be too warm replace diaphram and make stat adjustment
  207 entire bldg hot air come from vent replace shaft and bearing
  223-b311 very hot replace valve and accuator all be ok
  inspect mini split for site outage all unit be inspect
  check leak on window unit in rm a931 replace the valve
  preventive maintenance on vu 's all maintenance be complete
  repair leak hot deck valve acu-1 repacked valve on acu-1
  vfd screen be blank unit off line receive fume hood alarm me1lo1 find hru 501 a b exhaust fan in alarm vfd screen be blank ddc take care of issue
  bldg 202 room 230 be hot note false assset list mr falco ext 3455 report room 203 of bldg 202 be hot unit run make change for chilled water to come on
  220 b110-b112 no ventilation in lab reset unit all be ok
  build 205 lot of heat in entire building second floor be over 85 start unit
  220 b247 too hot in lab for testing room need to be cool down reset down up all is work well
  304 room 148 a c not work tooo hot replace tstat all be work well
  227 b126 too warm room be work fine
  fan fail alarm restart ahu 2 1
  water detector alarm zone 3 find relief valve leaking forward to pipe shop
  rm b368 to warm turn airflow down in attic
  101 rm a737 to warm change diaphram and adjust tstat
  222-a317 temperature 64 deg so cold call be fix on seperate m slip
  226 a106/a108 plumbing tower air temperature be too warm approximately 24c repalc diaphram and stat
  202 215 the room be very warm like a sauna no doubt this be in connection with the sitewide swi replace acuator
  216 pent house exhaust fan 402d status off exhaust be actually run and ddc to look at status
  225 a365 ac not work not sure if -PRON- be on communication issue all be ok
  225 a355 heater be blow hot air turn the dial and -PRON- shut off but now have not come back communication issue all be ok
  245-c309 very hot conference room unit be restart all ok
  223 b208 room temperature be uncomfortably warm heat be on even in summer replace valve and actuator
  411-a170 set thermostat to 74 degree all be ok
  101 a305 -PRON- be crazy hot in -PRON- office i assume -PRON- be due to this past weekend 's site utility out issue relate to site out all be ok
  227-a311 too cold monitor temp issue be related to site outage
  428 101 no air from register room hot
  231 b118 b110 the room be hot and the hood be not work restart acu 4
  227 b250 office temperature very warm no air circulation lower set point and check operation
  101 c-33 health unit there be no air come into the health unit the fan be no on change belt b32 check room temp be good
  225 a053 extremely cold please adjust thermostat to a comfortable level communication issue all be ok
  225 a053 ac be very cold please adjust thermostat communication issue all be ok
  225 a257 air be off in office very warm please help communication issue all be ok
  245 c101 no airflow thru a c 85 degree in office unit be restart all ok
  220 b247 temperature do not come back to the set point of 23 c follow the weekend outage at 1 pm -PRON- lab temperature be 26 c. this be without any temperature load in the lab please reset -PRON- to about 22.7 or 22.8 and i will begin to turn -PRON- equipment back on reset the up and all be return to normal
  216 a229 b corridor second floor air supply and exhaust make loud noise min damper be lock all is work well
  245 c103 office too hot after build 245 power outage cold air quit blow unit be restart all ok
  231 b110 b112 b112 1 b116 and b118 room hot fumehood in b118 not work
  duplicate please delete 245 103 office too hot unit be restart all ok
  227 a158 wind tunnel effect the air handling system in 227 be so out of balance that there be gale force wind sweep through the lab and i can barely open the door due to vacuum this be effect several nearby lab as well i report this yesterday morning as well but want to make sure -PRON- be be address as i be unable to work in the lab as a result of this relate to a software issue
  227 a357 temperature in office be 80.8 when i come in this morning -PRON- like -PRON- office around 73 adjust temp low in office all be ok
  225-b148 to b150 hot office adjust stat down a few degree
  101 013 elevator room control room be extremely hot individual work up there do not believe restart acu-15
  227-a255 hot lower room temp to 72
  222-a219 221 cold office raise set point on vav box temp 72 degree
  235 a152 no cooling feel like heat be be blow into the room repair cover on mix box try to loosen and lube damper replace stat cover all be ok
  225-a255 hot calibrate stat and adjust damper
  222 a158 and a160 air duct in a158 buzz because air draw or exhaust flow in a160 not balance since weekend maintenance on hvac air duct in a158 buzz because air draw or exhaust flow in a160 not balance  this problem have occur before several time and have be fix by plant correct air issue on computer
  215-c103 training session room a little too cold please rush make adjustment to room temp
  225-a240 a c portable secure vent hose to blow directly into return shiney grey vent tape fix flex line
  remove water detection head from acu-525 call will be take care of when unit go down
  101 01 heritage room and executive conference room by a b dining room too cold pump be turn back on and all be work well
  225-a05 too warm since outage call be complete on a different mslip
  225-a05 too warm no airflow find ahu 8 off restart unit
  221- entire c wing be very hot no a f
  227 a152-a154 air handing issue door be hard to open because of air presser ddc issue and currently be handle
  check blower fan not work to room a324 breaker be off elctric shop turn -PRON- on
  222 b367 room too warm for server please adjust change temp to 71 to compensate for heat
  check hum noise around room a211 drop airflow down a little to compensate for noise
  cut plate to size for signal shop complete
  222-a219 221 cold office valve be stick free valve
  220 w.stairwell side opposite park lot on main spine radiator on 1st flr hissing steam leak 30 action take find a control valve leak repair air leak and check operation
  227 a233 please restore ventilation exhaust in restroom a233 not work since last weekend pwr reset and start fan
  225 a02 sub floor water detection alarm monitor show an error say error have occur while initialize -PRON- would like for someone to check out the monitor turn switch to normal
  222 a158 high pitch noise come from the ac vent noise be fix
  222-a317 78 80 d. fix too cold yesterday now too hot change acuator all be ok
  220 a267 no air conditioning in -PRON- office calibrate stat and check operation
  216 g107 lab be very hot temp set point for lab 21.5 deg c but actual 24.7 deg c ddc make repair and check operation
  101 a430 moisture be come up through the floor under desk check unit and not from hvac
  a240 mini split diagnose and repair
  rm b248 too hot replace diaphragm and calibrate stat
  security side of bldg be hot reset eru and check operation
  318 gear room the ac unit be not work in the gear room reset eru and check operation
  220-a365 no air flow reset chilled water controller on acu-5 and check operation
  rm a-61 too hot make stat adjustment
  220-b208 the heat be on please switch to a c!. have furniture move
  220-a247 hot office replace diaphram
  223 lobby no a c very warm unit be down for replacement of coil
  fan fail alarm unit 13 change belt
  245 c225 extremely hot in office ne to be cooler for work condition change tstat all be ok
  224 b204 the heat will not turn to cold and -PRON- be 80 degree in this office replace the valve
  217-b149 refridgerator be leak full of ice cause the leak when defrost occur
  245- b033 smoke in the area ne hvac to determine which air handler may be the cause remove and replace drive side bearing
  101-c100 cool off portrait room high profile speaker be start at 8:00 am replace preheat diaphragm and grad
  no air conditioning in several room in bldg flush coil and shut off heat
  223-a149 very hot office replace diaphram
  224-a218 thermostat read 74 d. but actual temp be 64 d replace stat and calibrate
  301-entire b side no a c hot ac be off while -PRON- inspect cel tile
  235 old lobby too warm make change to sp
  231 b118 room be 5 + degree warm than the rest of the building fix break stat all is work well
  231-b122 exhaust fan be no longer function find exhaust fan turn off turn back on
  226 b357dur -PRON- safety inspection the flow rate on of the hood in b357 be report as too high -PRON- ne the flow rate check and the adjusted to the correct flow rate adjusted air flow
  226 b367 during -PRON- safety inspection the air flow of the left hood be out of specification -PRON- be suspect that the pneumatic hood selector may not be work adjusted air flow
  222 501 no air flow bad bearing and shaft call be forward to fog group
  221-a164 lab temperature steady rise get too warm call be relate to maintenance
  223 b204 the office be much too hot there be several day last winter when -PRON- be too cold replace the diaphram
  301-b194 excess furniture air handler make squeek noise replace belt and filter
  245-b49 fumehood fail replace belt
  221-b167 fumehood fail ext 4870 hood down due to preventive maintenance
  ef-2 exhaust fan not work in build 309 shop turn on toggle switch
  203 115 no air flow restart acu 1
  245- c112 too cold replace diaphram and calibrate tstat
  no cooling to room carolyn moudamo be point of contact at ext 2737 no heat on unit fan be on
  411 183 1 no cool air flow customer write = robb poling bldg 411/room a183 1 x3312 temperature in room a183 1 read 79.7 degree on robb 's personal thermometer the coordinate thermostat read 76 degree there be no cool air come out of the vent in 411/a183 1 please advise temperature in robb 's room should read ~75 degree thank -PRON- ziva m. rubin 411/a170 x4085 lower temp
  219 f031 temperature in the lab be high the temp have be high since the site wide outage call have be complete by ddc group
  220-acu 3 check bear motor and supply fan replace drive bearing and check operation
  220-acu1 preheat 100% open why replace both preheat actuator and check operation
  220-acu 2 need 4 to each 4 roll filter non instal and preheat open why all work be complete to spec
  220-ru-2 compression 1 2 in low suction fault shell be leak and unit need to be replace
  222 acu1 need 4 roll filter instal instal new roll filter
  222 acu12 need bx45 belt replace properly tension and align conduct pm on unit and -PRON- be not on schedule
  223-acu8 need 3 and 4 roll filter
  222-acu6 remove 4 and 3 roll filter remove
  223 acu3 ne 3 and 4 roll filter
  304 acu4 outside air damper linkage need repair also preheat valve 100% open instal new air line and hookup damper
  304 hv-1 preheat valve 100% open new diaphram grad and repack the valve
  304 hv-4 preheat valve 100% open replace bad diaphram
  304 hv-3 preheat valve 100% open relaced diaphram
  304 acu6 hc-6 1 preheat valve leaking by fix call
  304 acu1 be outside air damper function properly do not seem open relocate the belimo so -PRON- would work properly
  221 501 a c not work turn e fan on
  220 b164 office be too warm and be turn all the way to cool worried about next week temp 90 's make stat adjustment and check operation
  227 a343 start about 2 week ago the room become too hot currently -PRON- be 78 want to be 70 adjust temp
  221 1 a side no a c very very hot unit be on pm schedule
  221-b330 no a c temperature be climb very hot unit be on pm schedule
  225-acu4 supply air plenum air leak connection check out
  225-mod 337b room b341 cc-337b condensate leak bad fail 5 diapram on reheat condensate leak due to valve repair valve
  225-acu12a need 20 x 25 x 2 pleated filter 2/ea
  225-hv3 preheat leaking by
  226 install 2/ea 4 roll filter brand new one sit outside unit all complete to spec
  water detector zone 1 water alarm be clear and all be work well
  221-a149 vent blow hot air change valve and filter break dielect on call all be resolve
  226-b216 no air flow very warm acu-2 repair issue with preheat and check operation
  225-a229 blow hot air very hot office replace diaphragm and calibrate stat
  221-a107 no air flow no a c other office around her have air all issue be resolve
  224-a103 can not control temperature- temperature too high location descriptionroom a109nullchang diaphram
  225-b150 inside of room b148 extremely hot office replace diaphram all be ok
  220-b156 no air flow no a c customer cancel
  redirect airflow rm a326 change direction of the louver and all be ok
  224-a309 abnormally hot attempt adjust temp however any change make have no noticeable affect change 2 valve and cailbrat stat
  222-b222 hot room eric 6126 make adjustment to vav all ok
  303 119 e fan e-5 e-9 and 2 more not work large bay exhaust fan will need to replace as well as e-9 information have be forward to randy wixom and assembly will be replace once part arrive
  room a219 near window be moist check to see if the vav box be leak or condensation create mold which have be clean already -PRON- ne to enter through a121 once moisture issue have be identify send m slip to construction shop to repair and paint drywall pipe shop make repair to leak in attic
  304 162 air conditioning have stop work in the tool crib restart the unit
  231 b123/b200 please turn off the fan motor eb b123 this be complete as 17 58605 however the fan motor have be turn back on please provide a note on the shutoff switch not to turn this back on turn off exhaust to the room
  226-b168 air come out of vent to strong and need to be re direct so -PRON- be not right on someone make adjustment to set point and check operation
  411-a141 air come out of vent to strong and need to be re direct so -PRON- be not right on someone make adjustment to air flow
  224-a343 air come out of vent to strong need to be re direct so -PRON- be not right on someone replace control valve replace stat and check operation
  222 b332 the hvac have be run continuously since i come in this morning hi begin this week -PRON- office have be noticeably cooler i want to ask if someone could examine the hvac system service -PRON- office specific symptom the hvac have be run continuously since i come in this morning -PRON- normally speed up slow down etc but -PRON- be be run continously -PRON- be not sure why -PRON- would be do this as -PRON- be overcast and < 75 degree outside if possible can i be keep up to date as to what work have be do to check into and resolve this issue via email to livebe01@nist.gov or phone x4411 thank -PRON- ben 222 b332 raise setpoint to nist protocol and air noise have return to normal room be leave at 72 degree
  227-a133 b138 no air flow no a c no ventilation find blockage in exhaust duct remove exhaust back to normal
  221-a355 extremely loud noise pam hear -PRON- over phone like a speed boat just tear thru the room the noise be intermittent adjust the tstat and be ok related to di electric leak
  water outside ahu-9 alarm check unit find no water present
  booster cool coil leak by col j16 unclog the trap with vac and clean up the water
  217 2nd floor be stuffy a c issue unit off for maintenance
  220 b124 room be very warm replace valve and actuator
  235 b01 ahu1 be dump condensate onto the floor clear drain and check operation
  423 a01 stand water in the supply duct immediately downstream of house hvac fan probably a clogged drain line this test house stay lock -PRON- will need to unlock door call when go clean off coil and unclogged drain line
  220 a65-a63 be really hot tur the knob to cooler be not work replace 2 control valve calibrate stat and check operation
  220 b142 too hot replace the diaphram
  245 acu6 low flow make repair to damper and check airflow ok
  224 a221 office temp too high replace control valve calibrate stat and check operation
  216 g107 set point for lab be 21.5 but -PRON- be 19.6 the building automation system actual temp value be display 24.5 please fix the issue ddc make repair and check operation
  220 a303 water come in lab thur ceiling 30 action take clear drip ell drain line in attic
  220 b220 room be too warm -PRON- have try to adjust the temperature over the last two week replace diaphragm and check operation
  320 8 kitchen be very hot lower set point and check operation
  222-a123 60 degree please adjust a c adjsut discharge temp to 60 degree
  221 b307 water leak from ceiling and air handle unit in back of lab near internal door to b311 turn issue into building manager
  227-b144 b159 a152 wind tunnel effect no a f problem since outage send over to ddc group repair
  221-check all of a wing freeze cold break dielectric pipe shop repair
  226 a128 room temperature too high too hot air conditioning be not work replace reheat valve and calibrate stat
  227-a256 wind tunnel effect air pressure to high reset system everything back to normal
  206 107 inspect and repair if necessary the heater vent in the lab area the room be very warm and there be a possibility that the diaphragms on the heater be not close which be allow hot water to still be flow through even though the heater be power off -PRON- just have a vent motor inspect and -PRON- be suggest -PRON- get the heater inspect all equipment check for proper operation
  221 a349-a351 room temperature be 64f -PRON- attempt to change this have fail please help!. pipe shop make repair and -PRON- check temp ok
  101 08 acu unit leak in hallway as soon as -PRON- get off elevator turn over to pipe shop to make repair to pipe work
  304 breezeway lead to 223 heat be still on!. pipe shop have to make repair to riser
  216-a250 very cold decrease suppy from main trunk not feed by vav
  227 b320 be too humid ne to adjust thermostat make adjustment to set point temp ok
  411-b100 ne a c turn on acu 4 be down for repair adjust acu 3 to compensate
  room be to hot a143 a143 3 unit that serve area be offline due to pm
  lab be to hot a08 replace reheat valve and calibrate stat
  218 c005 humidity be 52% too high for test need to be 45% make up unit down for pm
  room be to hot b232 replace diaphragm and calibrate stat
  218 e006 musty smell high humidty unit down for pm
  226 a307 too cold make adjustment to set point and check operation
  bldg 218 rm f013 to f023 temp control rm too hot
  221 rm 325 temp in room too hot replace diaphragm calibrate stat and check operation
  226 b326 a c blow to hard very noisy make adjustment to cfm
  221 b217 high humity in room calibrate room stat and both module
  224 a221 hot room the exchanger be fix yesterday but -PRON- still blow hot air make adjustment to set point and check operation
  245 b116 to hot replace diaphragm and calibrate stat
  301 b162 room be extremely hot compare to other part such as hallway or the next room i have not notice the air conditioning unit come on would -PRON- please check to see if the temperature control system be function correctly lower temp on fcu from 74 to 72
  222 b126 and b124 no air be come out of the vent and -PRON- be very stuffy in both office thanks!. adjusted temp on room all be ok
  227 a354 1 low temp to 71 since the maintenance weekend the temperature have be around 74 in this room the room have many balance and temperature do affect the weight would -PRON- be able to lower temperature to 71 thank lower temp to 71 degree
  225-b261 office too warm replace reheat valve and calibrate stat
  unit will not reset after reset vfd fault ahu 1 1 and 1 2 would come one after ressett vfd fault restart unit and check operation
  218-e009 a c be off in lab please turn back on unit off for maintenance unable to contact customer no voice mail
  101- c0033 health unit short in a c go on off on off repeatedly contractor make adjustment to program
  225 a340 room be too warm calibrate stat and check operation
  101-b118 office too warm open supply damper and check flow
  226-b241 a c never work now office occupy and still no a c a f thermostat new on wall clean coil and check operation
  101-a0044 a0046 extremely warm restart unit and check operation
  219-b031 to hot ddc make repair
  220-b118 very warm lab ddc make adjustment to room temp ok at this time
  bathroom smell like sewer 30 action take no smell detect but area be spray with air freshener no exhaust return check fan in attic and find -PRON- run at this time open damper
  224 a155 air do not seem to be circulate out of the lab this be a biosafety level ii lab unit be down for pm
  101-b101 lecture room a too cold make adjustment to set point and check operation
  221 a147 room very cold calibrate stat and check operation
  224-b364 ceiling leak come from attic air handler clean up water on floor and check no leak
  245-c317 fumehood inspect ticket on fh expire call for admittance
  220 a13-a19 a21 a49 lack air flow check duct make repair to reheat and check operation
  101-a800 too cold calibrate stat and check operation
  320 21 the fridge in room that have nist property tag be not work need to be replace or fix turn over to darrell smother
  224-a345 control valve leaking rug saturate in office replace control valve and check operation
  411 a111 temperature be too cold all temp be adjust
  101 green auditorum please increase temp in green auditorium raise room temp in space
  245 c306 temperature too hot room be use for storage but will become office replace control valve calibrate stat and check operation
  301-c100 mep reinstall exhaust grill fall down from ceiling get from darrell smother fan be out of service adam to cap off
  224-b128 heat come out not a c very hot room replace diaphragm calibrate stat and check operation
  222-a219 a221 adjust thermo room get really cold make adjustment to set point and check operation
  water drip from ceiling room b-328 floor drain clog unclogged drain and clean up water
  304 163 the a c be off in the tool crib room 163 and seem to be off main shop area as well restart unit and check operation
  221-a050 repair ceiling mount hepa filter unit
  227-a144 air blow out of lab thru door into hallway common area instead of go thru fumehood repair damper and check operation
  226-a310 -PRON- have another rain in -PRON- fume hood p trap dust section ready see mslip 17 58647 -PRON- have another rain in -PRON- fume hood after this work order be deem complete shop guy stop over and say -PRON- would try and have a new p trap dust section make to install in attic so rain water do not pour into -PRON- fume hood this work order be to have a paper trail for the new repair strategy
  235-e105 very hot room calibrate stat and check operation
  roof top ventilator not functionong/ lock out note false asset list the roof top exhaust fan for room 102 in bldg 302 be not work and electrical switchgear room be too warm fan turn over to randy wixom for replacement
  fan failure alarm ahu 4 2 checked operation and restart unit
  basement south hvac filter acu alarm replace filter an unit
  ahu 104 air flow out of range alarm ebtron bad turn over to ddc
  the hole building be to cold turn over to pipe shop
  storage area in building be to hot turn chilled water valve on and check operation
  alarm in 235 basement south note false asset list an alarm be in on the simplex system for 235 basement south hvac fan filter 235 control room do not know anything about it.no unit number give by alarm system replace filter on unit
  room be too hot b320 replace corrode valve and calibrate temp
  eh ne to be check not work contractor work on mcc panel
  eh need to be check eh do not work forward back to contractor
  report of room be too hot actual room be a347 contact steve stein ext 2505 replace diaphragm and check operation
  304 162 the a c be off tool crib a c seem to be shut down on -PRON- own restart unit and check operation
  301-c134 conference room leak valve chill water water leak from roof leak
  fan fail alarm ahu 4 2 restart and check operation
  fan fail alarm ef 2 2 reset fault checked operation and restart unit
  fan fail alarm ef 6 6 reset vfd fault and check operation
  221 b126 room too cold replace stat valve and calibrate
  226-a140 install new humidistat to steam humidifier in env chamber room a140 replace humidity stat and check operation
  205 125 basement air handler fan not work restart unit and check operation
  205 2nd floor air be very muggy start unit and check operation
  water detector alarm fan section check and reset alarm
  219-c0001 high priority today ah333 loose belt and squeal this handler affect 7 lab replace filter replace belt and check operation
  301-a100 very hot and steamy muggy no air flow calibrate stat and check operation
  fan failure alarm ahu 1 1 repair linkage on smoke damper and clear alarm
  b243 hood alarm replace damper actuator
  b wing too hot 3rd floor replace fuse and check operation
  225 b258 b268 even number outer office temperature hot in all office almost intolerable replace fuse and check operation
  224 b132 very warm in office- please help!. calibrated stat and check operation
  224 a165 leak radiator currently good size approx 3 wide puddle by window -PRON- be almost 4:30pm on a friday not sure if anyone will be available to take care of this problem this evening or over the weekend but want to let someone know what be go on the researcher plan to stop by tomorrow saturday and will contact the fire department if the situation be bad thank -PRON-
  304 150 151 very hot
  224-b112 no a c put out hot air calibrate stat and check operation
  207 no a c replace battery on stat and restart unit
  225-b368 too hot no air flow replace fuse and check operation
  301-b3 entire mep area freeze turn to 69/70 would be great temp be adjust
  220 a208 very hot and muggy a c do not turn on in here replace stat replace valve and calibrate stat
  101-a0739 very hot calibrate stat and check operation
  224 b122 the office be unbearably hot please adjust the temperature
  223 heat 's on in lobby cause extremely hi temp even on cooler day early in the morning location descriptionfront lobturn on fcu in lobby and check operation
  227 b246 temperature too high usually run 75 74f can -PRON- be adjust down to say > = 72f thank make adjustment to set point and check operation
  202 227 228 relative humidity too high in these lab space temperature have also become unpredic coil ne to be replace turn over to fog group
  235 b200 the vibrate ef-17 fan motor in b200 causin loud low pitch harmonic pls fix
  225 a-166 air conditioner not work replace reheat valve and calibrate stat
  224 b310 a c unit be blow warm air try to adjust the temperature but -PRON- do not work in of replace diaphragm calibrate stat and check operation
  101 a438 room temperature too hot
  101-a1134 too hot heat be come out replace diaphragms and calibrate stat
  101-e0123 e0119 heat be on!.
  411-a111 cold cold make adjustment to set point
  101-a1026 no a c rebuild control valve and check operation
  101-a0031 man 's restroom no ventilation
  235 b-01 water come out of acu in south b wing clean up water and clear drain
  235 b-171 fan too loud room too hot call forward to ddc group
  101 800 -PRON- would like to request that temperature on right side be adjust to slightly warm in addition -PRON- do not seem to have any air circulation in the middle leave side of room 800 and -PRON- be warm thank -PRON-
  235-a151 hot check a side call be complete to spec
  acu-9 water detector outside unit receive water detector for acu-9 outside unit alarm can not be view or reset on alerton system replace filter and clean up water
  hallway out side room b110 bldg 101 be too hot note false asset list ms norris ext 2002 report the hallway out side rm b110 be too hot make adjustment to set point temp ok
  219 00 ahu333 not work urgent all work be complete to spec
  226 b264 new office space occupy ne a c check noise i recently move to this new office space two issue 1 the air flow from the vent above the window be too high please reduce the flow to a reasonable level 2 there be a mechanical hum that constantly pulsate in the room and be quite annoying please investigate and fix the issue if possible thank for -PRON- help much appreciate make adjustment to airflow and noise come from customer equipment above room
  101-a0825 no a c replace diaphragm and calibrate stat
  231-b101 too hot calibrate stat and make adjustment to set point
  304 157 too hot turn off hv unit replace stat and calibrate
  101-a0609 a0600 very hot replace diaphragms rebuild valve and calibrate stat
  101-a1111 a1113 very hot room director 's office calibrate stat and check operation
  101 c27 temp in this secure room be in the high 80 the ventilation be on but push hot air can not use the room as hot as -PRON- be thermostat be set on 70 but
  101-a334 a335 a337 very warm adjust temp
  hood be not work e-30 b133 restart and check operation
  room be to hot b133 restart and check operation
  room to hot a153
  fan failure alarm ef 3 1
  build 238 have no a c please look at a.s.s.p there be no phone in the building can be contact by cell 609 576 6961
  office be to hot a355
  room be to hot a152
  check leak ac unit rm 150
  304 163 the air conditioning be out again in the tool crib this seem to be an ongoing issue
  lab be to hot c011
  223-a238 vent out of wall
  225-b343 b345 lab too hot
  replace aml water detection
  install stat for acu
  chilled water valve repair
  air dryer adr-1 and adr-2 be both constantly blow turn over to randy wixom for replacement
  223 b359 the room temperature in this lab be too hot this lab contain high temperature furnace so the room temperature need to be adjust thank -PRON-
  223 b167 and b163 lab temperature be too warm
  leak preheat
  leak preheat
  304 163 the air conditioning be off again in the tool crib i have submit numerous m slip on this in the recent past now -PRON- appear -PRON- be shut off on -PRON- own on a daily basis the mechanic have look at -PRON- to determine the problem and say everything look to be in work order but say if -PRON- continue to happen the motor may need to be replace can i have someone come up and turn -PRON- back on and let -PRON- know what the next course of action will be please thank -PRON-
